,Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
14142,1963-06-21,1963-07-02,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1963,6,21,1963.06,1962,9,264,38,0.11471399750530838,13.653821289132113,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19356661334178046,1070.7083044595875,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1158.7083044595875,4,267.67707611489686,267.67707611489686,267.67707611489686,267.67707611489686,969.033983603235,990.0,0.7814346662303324,0.4419207957974637,988.7766445379724,0.506874411597808,0.506874411597808,0.506874411597808,0.506874411597808,19.23578652313936,19.23578652313936,19.23578652313936,19.23578652313936,0.94,0.94,0.94,0.94,1.0707083044595875,1.0707083044595875,1.0707083044595875,1.0707083044595875,0.98,0.98,0.98,0.98,46.53117989459543,46.53117989459543,46.53117989459543,46.53117989459543,186.1247195783817,4466.99326988116,0.14018494796877795,0.26
14143,1963-06-22,1963-07-03,1402.3296,0.9252414293343468,1297.4934435018629,0.26,1963,6,22,1963.06,1962,9,265,38,0.11210343351856096,30.21486095772457,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19807421863063235,1040.4934435018629,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1128.4934435018629,4,260.1233608754657,260.1233608754657,260.1233608754657,260.1233608754657,968.9283418873332,990.0,0.7378255885593897,0.4026414765524217,988.8595329348883,0.4787185493825852,0.4787185493825852,0.4787185493825852,0.4787185493825852,19.452472498172177,19.452472498172177,19.452472498172177,19.452472498172177,0.94,0.94,0.94,0.94,1.040493443501863,1.040493443501863,1.040493443501863,1.040493443501863,0.98,0.98,0.98,0.98,45.72746260424016,45.72746260424016,45.72746260424016,45.72746260424016,182.90985041696064,4389.836410007057,0.14097169533535145,0.26
14144,1963-06-23,1963-07-04,1392.3229999999999,0.9273803807430936,1291.2130338573666,0.261,1963,6,23,1963.06,1962,9,266,38,0.11156080612527647,6.280409644496332,0.21,2,Mod_Wet,62,12,14,16,153,257,0.19903764387526265,1034.2130338573666,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1122.2130338573666,4,258.55325846434164,258.55325846434164,258.55325846434164,258.55325846434164,968.9062413159332,990.0,0.7287610797941373,0.3944769440145765,988.8767619761912,0.4729666835203674,0.4729666835203674,0.4729666835203674,0.4729666835203674,19.497553976737734,19.497553976737734,19.497553976737734,19.497553976737734,0.94,0.94,0.94,0.94,1.0342130338573663,1.0342130338573663,1.0342130338573663,1.0342130338573663,0.98,0.98,0.98,0.98,45.55678663873064,45.55678663873064,45.55678663873064,45.55678663873064,182.22714655492257,4373.451517318142,0.14112864552686372,0.26
14145,1963-06-24,1963-07-05,1333.2273,0.906175230008076,1208.137555230546,0.272,1963,6,24,1963.06,1962,9,267,39,0.10438308477191917,83.07547862682054,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21272412142751188,951.137555230546,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1039.137555230546,4,237.7843888076365,237.7843888076365,237.7843888076365,237.7843888076365,968.6091828747252,990.0,0.6088583271368705,0.3109100441844368,989.0802316286787,0.4001395977304191,0.4001395977304191,0.4001395977304191,0.4001395977304191,20.070909156223067,20.070909156223067,20.070909156223067,20.070909156223067,0.94,0.94,0.94,0.94,0.951137555230546,0.951137555230546,0.951137555230546,0.951137555230546,0.98,0.98,0.98,0.98,43.12939047542807,43.12939047542807,43.12939047542807,43.12939047542807,172.51756190171227,4140.421485641095,0.1427962909975025,0.27
14146,1963-06-25,1963-07-06,1304.2828,0.9098196316199432,1186.6620966242278,0.27699999999999997,1963,6,25,1963.06,1962,9,268,39,0.1025276051483333,21.475458606318174,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21657386776834284,929.6620966242276,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1017.6620966242276,4,232.41552415605702,232.41552415605702,232.41552415605702,232.41552415605702,968.5309317372568,990.0,0.5859453475042725,0.29372967729938226,989.1203249751962,0.38229852016623134,0.38229852016623134,0.38229852016623134,0.38229852016623134,20.20709471777336,20.20709471777336,20.20709471777336,20.20709471777336,0.94,0.94,0.94,0.94,0.9296620966242278,0.9296620966242278,0.9296620966242278,0.9296620966242278,0.98,0.98,0.98,0.98,42.441619467019756,42.441619467019756,42.441619467019756,42.441619467019756,169.76647786807902,4074.395468833896,0.14306218960816594,0.28
14147,1963-06-26,1963-07-07,1304.2828,0.9098196316199432,1186.6620966242278,0.27699999999999997,1963,6,26,1963.06,1962,9,269,39,0.1025276051483333,0.0,0.21,2,Mod_Wet,62,12,14,16,153,257,0.21657386776834284,929.6620966242276,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1017.6620966242276,4,232.41552415605702,232.41552415605702,232.41552415605702,232.41552415605702,968.5309317372568,990.0,0.5859453475042725,0.29372967729938226,989.1203249751962,0.38229852016623134,0.38229852016623134,0.38229852016623134,0.38229852016623134,20.20709471777336,20.20709471777336,20.20709471777336,20.20709471777336,0.94,0.94,0.94,0.94,0.9296620966242278,0.9296620966242278,0.9296620966242278,0.9296620966242278,0.98,0.98,0.98,0.98,42.441619467019756,42.441619467019756,42.441619467019756,42.441619467019756,169.76647786807902,4074.395468833896,0.14306218960816594,0.28
14148,1963-06-27,1963-07-08,1247.589,0.9151467263536076,1141.726989184771,0.28700000000000003,1963,6,27,1963.06,1962,9,270,39,0.0986452118655642,44.93510743945694,0.21,2,Mod_Wet,62,12,14,16,153,257,0.22509759551493666,884.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,972.7269891847708,4,221.18174729619275,221.18174729619275,221.18174729619275,221.18174729619275,968.3652011923524,990.0,0.544769751045806,0.25778159134781675,989.1974486576064,0.3462772703605312,0.3462772703605312,0.3462772703605312,0.3462772703605312,20.485970194893355,20.485970194893355,20.485970194893355,20.485970194893355,0.94,0.94,0.94,0.94,0.8847269891847709,0.8847269891847709,0.8847269891847709,0.8847269891847709,0.98,0.98,0.98,0.98,40.9476288127053,40.9476288127053,40.9476288127053,40.9476288127053,163.7905152508212,3930.9723660197087,0.14345856479032065,0.29
14149,1963-06-28,1963-07-09,1229.0427,0.91756512366433,1127.726717014242,0.293,1963,6,28,1963.06,1962,9,271,39,0.09743558835003052,14.000272170528884,0.21,2,Mod_Wet,62,12,14,16,153,257,0.2278920913396737,870.7267170142419,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,958.7267170142419,4,217.68167925356047,217.68167925356047,217.68167925356047,217.68167925356047,968.3130041700841,990.0,0.5319408163875524,0.2465813736113936,989.221477810001,0.3354162748283872,0.3354162748283872,0.3354162748283872,0.3354162748283872,20.573057365088747,20.573057365088747,20.573057365088747,20.573057365088747,0.94,0.94,0.94,0.94,0.8707267170142421,0.8707267170142421,0.8707267170142421,0.8707267170142421,0.98,0.98,0.98,0.98,40.47097365089691,40.47097365089691,40.47097365089691,40.47097365089691,161.88389460358763,3885.213470486103,0.14354886885378562,0.29
14150,1963-06-29,1963-07-10,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1963,6,29,1963.06,1962,9,272,39,0.09726812374244584,1.938247772970726,0.21,2,Mod_Wet,62,12,14,16,153,257,0.228284448652424,868.7884692412712,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,956.7884692412712,4,217.19711731031785,217.19711731031785,217.19711731031785,217.19711731031785,968.3057565924687,990.0,0.5301647327708859,0.24503077539301704,989.2248044918359,0.3339261939620696,0.3339261939620696,0.3339261939620696,0.3339261939620696,20.585121705405047,20.585121705405047,20.585121705405047,20.585121705405047,0.94,0.94,0.94,0.94,0.8687884692412713,0.8687884692412713,0.8687884692412713,0.8687884692412713,0.98,0.98,0.98,0.98,40.40456473272378,40.40456473272378,40.40456473272378,40.40456473272378,161.6182589308951,3878.8382143414833,0.1435600588801716,0.29
14151,1963-06-30,1963-07-11,1183.4396,0.9205844129984858,1089.4560494851628,0.303,1963,6,30,1963.06,1962,9,273,39,0.09412900267551806,36.33241975610849,0.21,2,Mod_Wet,62,12,14,16,153,257,0.23589753815351144,832.4560494851628,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,920.4560494851628,4,208.1140123712907,208.1140123712907,208.1140123712907,208.1140123712907,968.1689364069404,990.0,0.4968720772174798,0.21596483958813026,989.2871630831944,0.3066047217752346,0.3066047217752346,0.3066047217752346,0.3066047217752346,20.811621954478927,20.811621954478927,20.811621954478927,20.811621954478927,0.93,0.93,0.93,0.93,0.8324560494851628,0.8324560494851628,0.8324560494851628,0.8324560494851628,0.97,0.97,0.97,0.97,38.3293046729049,38.3293046729049,38.3293046729049,38.3293046729049,153.3172186916196,3679.61324859887,0.14072822741594002,0.3
14152,1963-07-01,1963-07-12,1174.4491,0.9250503042586872,1086.4244972913411,0.306,1963,7,1,1963.07,1962,10,274,40,0.09386707656597187,3.0315521938216534,0.2,2,Mod_Wet,58,11,11,11,136,227,0.2089422694038595,859.4244972913411,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,939.4244972913413,4,214.85612432283529,214.85612432283529,214.85612432283529,214.85612432283529,968.1574368755299,990.0,0.5142535234143764,0.2375395978330729,989.2482068787524,0.3267738195238145,0.3267738195238145,0.3267738195238145,0.3267738195238145,20.763996183698765,20.763996183698765,20.763996183698765,20.763996183698765,0.94,0.94,0.94,0.94,0.8594244972913412,0.8594244972913412,0.8594244972913412,0.8594244972913412,0.98,0.98,0.98,0.98,40.316387848326976,40.316387848326976,40.316387848326976,40.316387848326976,161.2655513933079,3870.373233439389,0.1484369616069713,0.31
14153,1963-07-02,1963-07-13,1147.7361,0.9351417914976156,1073.2959927204865,0.312,1963,7,2,1963.07,1962,10,275,40,0.09273277377105003,13.128504570854602,0.2,2,Mod_Wet,58,11,11,11,136,227,0.21149804111783035,846.2959927204864,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,926.2959927204864,4,211.5739981801216,211.5739981801216,211.5739981801216,211.5739981801216,968.1074873161896,990.0,0.5022234196243502,0.2270367941763892,989.2707397861992,0.3168755852750627,0.3168755852750627,0.3168755852750627,0.3168755852750627,20.846376884734575,20.846376884734575,20.846376884734575,20.846376884734575,0.94,0.94,0.94,0.94,0.8462959927204865,0.8462959927204865,0.8462959927204865,0.8462959927204865,0.97,0.97,0.97,0.97,39.45131407046182,39.45131407046182,39.45131407046182,39.45131407046182,157.80525628184728,3787.3261507643347,0.147028645734396,0.31
14154,1963-07-03,1963-07-14,1112.7189,0.9371977043562544,1042.8375986738163,0.321,1963,7,3,1963.07,1962,10,276,40,0.09010116852541772,30.458394046670264,0.2,2,Mod_Wet,58,11,11,11,136,227,0.2176753123292423,815.8375986738163,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,895.8375986738163,3,271.9458662246054,271.9458662246054,271.9458662246054,,967.9906615460296,990.0,0.4743133374301902,0.20267007893905306,989.3230165836306,0.5231402651618496,0.5231402651618496,0.5231402651618496,,20.809214772439173,20.809214772439173,20.809214772439173,,0.94,0.94,0.94,,1.0877834648984217,1.0877834648984217,1.0877834648984217,,0.98,0.98,0.98,,51.140043236924754,51.140043236924754,51.140043236924754,,153.42012971077426,3682.083113058582,0.14711795001050948,0.32
14155,1963-07-04,1963-07-15,1104.0713,0.9309189777098624,1027.8009259147987,0.324,1963,7,4,1963.07,1962,10,277,40,0.08880199999903861,15.03667275901762,0.2,2,Mod_Wet,58,11,11,11,136,227,0.22085989054539687,800.8009259147988,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,880.8009259147988,3,266.93364197159957,266.93364197159957,266.93364197159957,,967.9324977201276,990.0,0.4605347129896562,0.19064074073183893,989.3488245462784,0.504067778768167,0.504067778768167,0.504067778768167,,20.912259047382623,20.912259047382623,20.912259047382623,,0.94,0.94,0.94,,1.0677345678863983,1.0677345678863983,1.0677345678863983,,0.98,0.98,0.98,,50.44605378551599,50.44605378551599,50.44605378551599,,151.33816135654797,3632.115872557151,0.14724462446056738,0.32
14156,1963-07-05,1963-07-16,1086.9032,0.940956999887256,1022.7291742398579,0.32799999999999996,1963,7,5,1963.07,1962,10,278,40,0.08836380065432373,5.071751674940742,0.2,2,Mod_Wet,58,11,11,11,136,227,0.22195514288395798,795.7291742398579,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,875.7291742398579,3,265.24305807995256,265.24305807995256,265.24305807995256,,967.9128060672997,990.0,0.4558872911361248,0.18786458711992896,989.3562481217439,0.4977143270872876,0.4977143270872876,0.4977143270872876,,20.945727727356893,20.945727727356893,20.945727727356893,,0.94,0.94,0.94,,1.0609722323198103,1.0609722323198103,1.0609722323198103,,0.98,0.98,0.98,,50.20678555359546,50.20678555359546,50.20678555359546,,150.62035666078643,3614.888559858874,0.14727296380562802,0.33
14157,1963-07-06,1963-07-17,1086.9032,0.940956999887256,1022.7291742398579,0.32799999999999996,1963,7,6,1963.07,1962,10,279,40,0.08836380065432373,0.0,0.2,2,Mod_Wet,58,11,11,11,136,227,0.22195514288395798,795.7291742398579,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,875.7291742398579,3,265.24305807995256,265.24305807995256,265.24305807995256,,967.9128060672997,990.0,0.4558872911361248,0.18786458711992896,989.3562481217439,0.4977143270872876,0.4977143270872876,0.4977143270872876,,20.945727727356893,20.945727727356893,20.945727727356893,,0.94,0.94,0.94,,1.0609722323198103,1.0609722323198103,1.0609722323198103,,0.98,0.98,0.98,,50.20678555359546,50.20678555359546,50.20678555359546,,150.62035666078643,3614.888559858874,0.14727296380562802,0.33
14158,1963-07-07,1963-07-18,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1963,7,7,1963.07,1962,10,280,40,0.08393173913695043,51.29700830293154,0.2,2,Mod_Wet,58,11,11,11,136,227,0.2336756059349375,744.4321659369264,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,824.4321659369264,3,248.1440553123088,248.1440553123088,248.1440553123088,,967.7115398159738,990.0,0.4088820644043548,0.16221608296846318,989.4289018526273,0.4357092814228558,0.4357092814228558,0.4357092814228558,,21.281652755230557,21.281652755230557,21.281652755230557,,0.94,0.94,0.94,,0.9925762212492352,0.9925762212492352,0.9925762212492352,,0.98,0.98,0.98,,47.723486578126156,47.723486578126156,47.723486578126156,,143.17045973437848,3436.091033625084,0.147380810266143,0.34
14159,1963-07-08,1963-07-19,1044.7218,0.9169267811345148,957.9333972550563,0.342,1963,7,8,1963.07,1962,10,281,41,0.08276544552283686,13.498768681870049,0.2,2,Mod_Wet,58,11,11,11,136,227,0.2369684579851429,730.9333972550563,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,810.9333972550563,3,243.64446575168546,243.64446575168546,243.64446575168546,,967.6579372384,990.0,0.3965126747755496,0.15546669862752818,989.448020626597,0.4200749381614304,0.4200749381614304,0.4200749381614304,,21.37000845003556,21.37000845003556,21.37000845003556,,0.94,0.94,0.94,,0.9745778630067418,0.9745778630067418,0.9745778630067418,,0.98,0.98,0.98,,47.052660158902036,47.052660158902036,47.052660158902036,,141.15798047670611,3387.7915314409474,0.14735677958529494,0.34
14160,1963-07-09,1963-07-20,1019.9159,0.9227467245233664,941.1240560143013,0.34800000000000003,1963,7,9,1963.07,1962,10,282,41,0.08131311843963564,16.809341240754975,0.2,2,Mod_Wet,58,11,11,11,136,227,0.2412009325968717,714.1240560143013,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,794.1240560143013,3,238.0413520047671,238.0413520047671,238.0413520047671,,967.5908137866536,990.0,0.3811096927621088,0.14706202800715068,989.4718282792307,0.4010036510507133,0.4010036510507133,0.4010036510507133,,21.480010841526322,21.480010841526322,21.480010841526322,,0.94,0.94,0.94,,0.9521654080190683,0.9521654080190683,0.9521654080190683,,0.98,0.98,0.98,,46.20722006888921,46.20722006888921,46.20722006888921,,138.6216602066676,3326.9198449600226,0.14729371682808318,0.35
14161,1963-07-10,1963-07-21,987.4235,0.9179659771125324,906.4211780013768,0.35700000000000004,1963,7,10,1963.07,1962,10,283,41,0.07831478977931894,34.702878012924664,0.2,2,Mod_Wet,58,11,11,11,136,227,0.25043545485171265,679.4211780013767,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,759.4211780013768,3,226.47372600045887,226.47372600045887,226.47372600045887,,967.4509184022894,990.0,0.3569108278268851,0.13382635340041305,989.5092628187724,0.3630253320918574,0.3630253320918574,0.3630253320918574,,21.69531908439138,21.69531908439138,21.69531908439138,,0.94,0.94,0.94,,0.9058949040018356,0.9058949040018356,0.9058949040018356,,0.98,0.98,0.98,,44.40243670328884,44.40243670328884,44.40243670328884,,133.2073101098665,3196.9754426367963,0.14695961804818308,0.36
14162,1963-07-11,1963-07-22,971.4252,0.9180964110207984,891.8619896951615,0.363,1963,7,11,1963.07,1962,10,284,41,0.07705687590966195,14.559188306215225,0.14,2,Mod_Wet,58,11,11,11,136,227,0.2545236848557574,664.8619896951615,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,744.8619896951615,3,221.6206632317205,221.6206632317205,221.6206632317205,,967.3916971214508,990.0,0.3484707186638617,0.12945859690854844,989.5220706844276,0.3476513989298371,0.3476513989298371,0.3476513989298371,,21.782722164046888,21.782722164046888,21.782722164046888,,0.94,0.94,0.94,,0.8864826529268821,0.8864826529268821,0.8864826529268821,,0.98,0.98,0.98,,43.62599437617858,43.62599437617858,43.62599437617858,,130.8779831285357,3141.0715950848576,0.1467469010236324,0.36
14163,1963-07-12,1963-07-23,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1963,7,12,1963.07,1962,10,285,41,0.0764734562663935,6.752542167458955,0.14,2,Mod_Wet,58,11,11,11,136,227,0.2564654581804081,658.1094475277025,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,738.1094475277025,3,219.36981584256748,219.36981584256748,219.36981584256748,,967.3641240955636,990.0,0.3445562014653348,0.12743283425831076,989.5280109642764,0.3406332271423254,0.3406332271423254,0.3406332271423254,,21.82325364157034,21.82325364157034,21.82325364157034,,0.94,0.94,0.94,,0.8774792633702699,0.8774792633702699,0.8774792633702699,,0.98,0.98,0.98,,43.2632665816648,43.2632665816648,43.2632665816648,,129.7897997449944,3114.955193879866,0.14663700642618233,0.37
14164,1963-07-13,1963-07-24,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1963,7,13,1963.07,1962,10,286,41,0.07576752198880292,8.170535620261147,0.14,2,Mod_Wet,58,11,11,11,136,227,0.2588549748650671,649.9389119074414,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,729.9389119074414,3,216.6463039691471,216.6463039691471,216.6463039691471,,967.3306709966761,990.0,0.3398196590767776,0.12498167357223244,989.5351986673512,0.3322363863112677,0.3322363863112677,0.3322363863112677,,21.87229128436375,21.87229128436375,21.87229128436375,,0.94,0.94,0.94,,0.8665852158765884,0.8665852158765884,0.8665852158765884,,0.98,0.98,0.98,,42.8221533048616,42.8221533048616,42.8221533048616,,128.4664599145848,3083.195037950035,0.14649419494358587,0.37
14165,1963-07-14,1963-07-25,916.7204,0.9105214280240044,834.6935677067364,0.38299999999999995,1963,7,14,1963.07,1962,10,287,41,0.07211752424986204,42.24534420070495,0.14,2,Mod_Wet,58,11,11,11,136,227,0.2719560911720777,607.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,687.6935677067364,3,202.56452256891208,202.56452256891208,202.56452256891208,,967.1561399936847,990.0,0.3153296044676733,0.11230807031202092,989.5723623252203,0.2904822146134546,0.2904822146134546,0.2904822146134546,,22.125740116922213,22.125740116922213,22.125740116922213,,0.93,0.93,0.93,,0.8102580902756485,0.8102580902756485,0.8102580902756485,,0.97,0.97,0.97,,39.66293807782002,39.66293807782002,39.66293807782002,,118.98881423346006,2855.7315416030406,0.1425538890402303,0.38
14166,1963-07-15,1963-07-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1963,7,15,1963.07,1962,10,288,42,0.07078526847952539,15.41962697148881,0.14,2,Mod_Wet,58,11,11,11,136,227,0.2770746007083804,592.2739407352476,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,672.2739407352476,3,197.4246469117492,197.4246469117492,197.4246469117492,,967.0917883657373,990.0,0.3063906902813029,0.10690957629409904,989.5866997334247,0.275935420922022,0.275935420922022,0.275935420922022,,22.218975946765198,22.218975946765198,22.218975946765198,,0.93,0.93,0.93,,0.7896985876469967,0.7896985876469967,0.7896985876469967,,0.97,0.97,0.97,,38.819425064303374,38.819425064303374,38.819425064303374,,116.45827519291012,2794.998604629843,0.14214815021260901,0.39
14167,1963-07-16,1963-07-27,878.8611,0.9037319275970654,794.2548359930772,0.39899999999999997,1963,7,16,1963.07,1962,10,289,42,0.06862361782980188,25.01910474217039,0.14,2,Mod_Wet,58,11,11,11,136,227,0.2858024776344938,567.2548359930772,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,647.2548359930772,3,189.0849453310257,189.0849453310257,189.0849453310257,,966.986649253369,990.0,0.29188686144526216,0.0969019343972309,989.6112112041576,0.2531216890699443,0.2531216890699443,0.2531216890699443,,22.371440261718522,22.371440261718522,22.371440261718522,,0.93,0.93,0.93,,0.7563397813241031,0.7563397813241031,0.7563397813241031,,0.97,0.97,0.97,,37.434719835019706,37.434719835019706,37.434719835019706,,112.30415950505913,2695.2998281214186,0.14139562570575015,0.4
14168,1963-07-17,1963-07-28,863.9982,0.9020463209442272,779.3663976124346,0.405,1963,7,17,1963.07,1962,10,290,42,0.06733725675371435,14.888438380642588,0.14,2,Mod_Wet,58,11,11,11,136,227,0.2912622364723545,552.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,632.3663976124346,3,184.12213253747825,184.12213253747825,184.12213253747825,,966.9236631350177,990.0,0.28325588267387514,0.09094655904497387,989.6257975582813,0.2400090756951281,0.2400090756951281,0.2400090756951281,,22.46212534756836,22.46212534756836,22.46212534756836,,0.93,0.93,0.93,,0.7364885301499129,0.7364885301499129,0.7364885301499129,,0.97,0.97,0.97,,36.59995344582441,36.59995344582441,36.59995344582441,,109.79986033747323,2635.196648099358,0.14088349289094548,0.4
14169,1963-07-18,1963-07-29,863.9982,0.9020463209442272,779.3663976124346,0.405,1963,7,18,1963.07,1962,10,291,42,0.06733725675371435,0.0,0.14,2,Mod_Wet,58,11,11,11,136,227,0.2912622364723545,552.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,632.3663976124346,3,184.12213253747825,184.12213253747825,184.12213253747825,,966.9236631350177,990.0,0.28325588267387514,0.09094655904497387,989.6257975582813,0.2400090756951281,0.2400090756951281,0.2400090756951281,,22.46212534756836,22.46212534756836,22.46212534756836,,0.93,0.93,0.93,,0.7364885301499129,0.7364885301499129,0.7364885301499129,,0.97,0.97,0.97,,36.59995344582441,36.59995344582441,36.59995344582441,,109.79986033747323,2635.196648099358,0.14088349289094548,0.4
14170,1963-07-19,1963-07-30,849.2947,0.8954821115912885,760.52821131929,0.409,1963,7,19,1963.07,1962,10,292,42,0.06570963745798666,18.838186293144645,0.14,2,Mod_Wet,58,11,11,11,136,227,0.29847676472937484,533.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.52821131929,2,266.764105659645,266.764105659645,,,966.8435279379044,990.0,0.2723351949677043,0.083411284527716,989.6442535205043,0.5034288272320832,0.5034288272320832,,,22.297296755368112,22.297296755368112,,,0.94,0.94,,,1.06705642263858,1.06705642263858,,,0.98,0.98,,,53.75297968266555,53.75297968266555,,,107.50595936533112,2580.1430247679464,0.141356964495558,0.41
14171,1963-07-20,1963-07-31,849.2947,0.8954821115912885,760.52821131929,0.409,1963,7,20,1963.07,1962,10,293,42,0.06570963745798666,0.0,0.14,2,Mod_Wet,58,11,11,11,136,227,0.29847676472937484,533.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.52821131929,2,266.764105659645,266.764105659645,,,966.8435279379044,990.0,0.2723351949677043,0.083411284527716,989.6442535205043,0.5034288272320832,0.5034288272320832,,,22.297296755368112,22.297296755368112,,,0.94,0.94,,,1.06705642263858,1.06705642263858,,,0.98,0.98,,,53.75297968266555,53.75297968266555,,,107.50595936533112,2580.1430247679464,0.141356964495558,0.41
14172,1963-07-21,1963-08-01,813.2284,0.8958086931444238,728.4970702319307,0.424,1963,7,21,1963.07,1962,10,294,42,0.0629421468680388,32.03114108735929,0.1,1,Wet,63,12,13,13,155,256,0.3514084139260815,472.4970702319307,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,560.4970702319307,2,236.2485351159653,236.2485351159653,,,966.706179114239,990.0,0.24159250448227865,0.06449941404638615,989.6939080814714,0.3949945322096468,0.3949945322096468,,,22.592734435022678,22.592734435022678,,,0.94,0.94,,,0.9449941404638614,0.9449941404638614,,,0.98,0.98,,,48.234841796169526,48.234841796169526,,,96.46968359233908,2315.272406216138,0.13242288477787031,0.42
14173,1963-07-22,1963-08-02,806.1332,0.8935666243082664,720.3337222668207,0.431,1963,7,22,1963.07,1962,10,295,43,0.0622368336038533,8.163347965110006,0.1,1,Wet,63,12,13,13,155,256,0.3553908307865869,464.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,552.3337222668207,2,232.1668611334104,232.1668611334104,,,966.6709625293707,990.0,0.23686012885033084,0.06286674445336414,989.7002731266963,0.3814820032167822,0.3814820032167822,,,22.647828594108766,22.647828594108766,,,0.94,0.94,,,0.9286674445336414,0.9286674445336414,,,0.98,0.98,,,47.51707904474657,47.51707904474657,,,95.03415808949312,2280.819794147835,0.13193073592394067,0.43
14174,1963-07-23,1963-08-03,799.0771,0.8911326595966059,712.0837013457431,0.433,1963,7,23,1963.07,1962,10,296,43,0.0615240317962722,8.250020921077635,0.1,1,Wet,63,12,13,13,155,256,0.35950829869605805,456.0837013457431,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,544.0837013457431,2,228.0418506728716,228.0418506728716,,,966.635287506292,990.0,0.2320775080265177,0.06121674026914864,989.7067057517044,0.3680636529173019,0.3680636529173019,,,22.70335459249517,22.70335459249517,,,0.94,0.94,,,0.912167402691486,0.912167402691486,,,0.98,0.98,,,46.78725066989232,46.78725066989232,,,93.57450133978465,2245.788032154831,0.1314094131953046,0.43
14175,1963-07-24,1963-08-04,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1963,7,24,1963.07,1962,10,297,43,0.060709479788093476,9.427685279846287,0.1,1,Wet,63,12,13,13,155,256,0.3643318980364237,446.65601606589684,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,534.6560160658968,2,223.32800803294842,223.32800803294842,,,966.5944182916667,990.0,0.2266121832266068,0.05933120321317936,989.7140566135602,0.3530223636460053,0.3530223636460053,,,22.76661595824737,22.76661595824737,,,0.94,0.94,,,0.8933120321317936,0.8933120321317936,,,0.98,0.98,,,45.94778821130434,45.94778821130434,,,91.89557642260868,2205.4938341426086,0.13078316320000094,0.44
14176,1963-07-25,1963-08-05,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1963,7,25,1963.07,1962,10,298,43,0.060709479788093476,0.0,0.1,1,Wet,63,12,13,13,155,256,0.3643318980364237,446.65601606589684,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,534.6560160658968,2,223.32800803294842,223.32800803294842,,,966.5944182916667,990.0,0.2266121832266068,0.05933120321317936,989.7140566135602,0.3530223636460053,0.3530223636460053,,,22.76661595824737,22.76661595824737,,,0.94,0.94,,,0.8933120321317936,0.8933120321317936,,,0.98,0.98,,,45.94778821130434,45.94778821130434,,,91.89557642260868,2205.4938341426086,0.13078316320000094,0.44
14177,1963-07-26,1963-08-06,778.1427,0.8891770066630039,691.9065967426677,0.441,1963,7,26,1963.07,1962,10,299,43,0.05978072995856649,10.749419323229064,0.1,1,Wet,63,12,13,13,155,256,0.3699921365184077,435.9065967426677,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,523.9065967426677,2,217.95329837133386,217.95329837133386,,,966.5476906598784,990.0,0.2203806357928509,0.05718131934853354,989.7224380448587,0.3362529751237705,0.3362529751237705,,,22.838494409856377,22.838494409856377,,,0.94,0.94,,,0.8718131934853355,0.8718131934853355,,,0.98,0.98,,,44.983563133765145,44.983563133765145,,,89.96712626753029,2159.2110304207267,0.13002784868806594,0.44
14178,1963-07-27,1963-08-07,750.7725,0.8881602932782826,666.8063237852695,0.452,1963,7,27,1963.07,1962,10,300,43,0.057612066375047274,25.10027295739826,0.1,1,Wet,63,12,13,13,155,256,0.3839195743477071,410.80632378526946,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,498.80632378526946,2,205.40316189263473,205.40316189263473,,,966.4380738311586,990.0,0.2076109562386504,0.05216126475705389,989.7402277790044,0.2986750759704832,0.2986750759704832,,,23.0034788718752,23.0034788718752,,,0.94,0.94,,,0.8216126475705389,0.8216126475705389,,,0.97,0.97,,,42.263867905182174,42.263867905182174,,,84.52773581036433,2028.665659448744,0.12676504825347856,0.45
14179,1963-07-28,1963-08-08,750.7725,0.8881602932782826,666.8063237852695,0.452,1963,7,28,1963.07,1962,10,301,43,0.057612066375047274,0.0,0.1,1,Wet,63,12,13,13,155,256,0.3839195743477071,410.80632378526946,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,498.80632378526946,2,205.40316189263473,205.40316189263473,,,966.4380738311586,990.0,0.2076109562386504,0.05216126475705389,989.7402277790044,0.2986750759704832,0.2986750759704832,,,23.0034788718752,23.0034788718752,,,0.94,0.94,,,0.8216126475705389,0.8216126475705389,,,0.97,0.97,,,42.263867905182174,42.263867905182174,,,84.52773581036433,2028.665659448744,0.12676504825347856,0.45
14180,1963-07-29,1963-08-09,744.0263,0.8869874635023101,659.9420006160087,0.456,1963,7,29,1963.07,1962,10,302,44,0.057018988853223165,6.864323169260729,0.1,1,Wet,63,12,13,13,155,256,0.3879128768301491,403.9420006160088,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,491.9420006160088,2,201.97100030800442,201.97100030800442,,,966.407980037211,990.0,0.20533129171749365,0.05078840012320175,989.7438803081592,0.2887834949240758,0.2887834949240758,,,23.047116776024215,23.047116776024215,,,0.94,0.94,,,0.8078840012320174,0.8078840012320174,,,0.97,0.97,,,41.636499884086646,41.636499884086646,,,83.27299976817329,1998.5519944361604,0.12618230039979866,0.46
14181,1963-07-30,1963-08-10,730.6486,0.8864028278959922,647.6489852382476,0.462,1963,7,30,1963.07,1962,10,303,44,0.0559568723245846,12.293015377761094,0.1,1,Wet,63,12,13,13,155,256,0.39527584514909175,391.6489852382476,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,479.6489852382476,2,195.82449261912384,195.82449261912384,,,966.3539707482588,990.0,0.2012487404850269,0.04832979704764953,989.7504214624672,0.27148240121065337,0.27148240121065337,,,23.124968312997986,23.124968312997986,,,0.93,0.93,,,0.7832979704764953,0.7832979704764953,,,0.97,0.97,,,40.074844556886895,40.074844556886895,,,80.14968911377379,1923.5925387305715,0.12375482852689025,0.46
14182,1963-07-31,1963-08-11,730.6486,0.8864028278959922,647.6489852382476,0.462,1963,7,31,1963.07,1962,10,304,44,0.0559568723245846,0.0,0.1,1,Wet,63,12,13,13,155,256,0.39527584514909175,391.6489852382476,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,479.6489852382476,2,195.82449261912384,195.82449261912384,,,966.3539707482588,990.0,0.2012487404850269,0.04832979704764953,989.7504214624672,0.27148240121065337,0.27148240121065337,,,23.124968312997986,23.124968312997986,,,0.93,0.93,,,0.7832979704764953,0.7832979704764953,,,0.97,0.97,,,40.074844556886895,40.074844556886895,,,80.14968911377379,1923.5925387305715,0.12375482852689025,0.46
14183,1963-08-01,1963-08-12,724.0169999999997,0.8797110956815125,636.9257883620418,0.466,1963,8,1,1963.08,1962,11,305,44,0.05503038811448042,10.72319687620586,0.09,1,Wet,58,10,10,7,117,202,0.31714840832473723,434.92578836204177,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,512.9257883620418,2,217.46289418102089,217.46289418102089,,,966.3067445687481,990.0,0.21401494977509666,0.05698515767240836,989.7289998925523,0.3347430786504824,0.3347430786504824,,,23.08751224515391,23.08751224515391,,,0.94,0.94,,,0.8698515767240835,0.8698515767240835,,,0.98,0.98,,,45.371719569069874,45.371719569069874,,,90.74343913813976,2177.842539315354,0.14247097667610736,0.47
14184,1963-08-02,1963-08-13,691.4282,0.8804892019345739,608.7950640130589,0.48,1963,8,2,1963.08,1962,11,306,44,0.05259989353072829,28.130724348982877,0.09,1,Wet,58,10,10,7,117,202,0.3318029529813452,406.7950640130588,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,484.7950640130588,2,203.39753200652942,203.39753200652942,,,966.1824126649202,990.0,0.20295777033644025,0.05135901280261178,989.7456832168608,0.2928747123674225,0.2928747123674225,,,23.270395839573297,23.270395839573297,,,0.94,0.94,,,0.8135901280261177,0.8135901280261177,,,0.97,0.97,,,42.33680156357385,42.33680156357385,,,84.6736031271477,2032.1664750515447,0.13908391859979244,0.48
14185,1963-08-03,1963-08-14,691.4282,0.8804892019345739,608.7950640130589,0.48,1963,8,3,1963.08,1962,11,307,44,0.05259989353072829,0.0,0.09,1,Wet,58,10,10,7,117,202,0.3318029529813452,406.7950640130588,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,484.7950640130588,2,203.39753200652942,203.39753200652942,,,966.1824126649202,990.0,0.20295777033644025,0.05135901280261178,989.7456832168608,0.2928747123674225,0.2928747123674225,,,23.270395839573297,23.270395839573297,,,0.94,0.94,,,0.8135901280261177,0.8135901280261177,,,0.97,0.97,,,42.33680156357385,42.33680156357385,,,84.6736031271477,2032.1664750515447,0.13908391859979244,0.48
14186,1963-08-04,1963-08-15,691.4282,0.8804892019345739,608.7950640130589,0.48,1963,8,4,1963.08,1962,11,308,44,0.05259989353072829,0.0,0.09,1,Wet,58,10,10,7,117,202,0.3318029529813452,406.7950640130588,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,484.7950640130588,2,203.39753200652942,203.39753200652942,,,966.1824126649202,990.0,0.20295777033644025,0.05135901280261178,989.7456832168608,0.2928747123674225,0.2928747123674225,,,23.270395839573297,23.270395839573297,,,0.94,0.94,,,0.8135901280261177,0.8135901280261177,,,0.97,0.97,,,42.33680156357385,42.33680156357385,,,84.6736031271477,2032.1664750515447,0.13908391859979244,0.48
14187,1963-08-05,1963-08-16,685.0236,0.878477532975807,601.777842158206,0.48200000000000004,1963,8,5,1963.08,1962,11,309,45,0.05199360556246901,7.017221854852892,0.09,1,Wet,58,10,10,7,117,202,0.33567204680642704,399.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,477.777842158206,2,199.888921079103,199.888921079103,,,966.1513131194458,990.0,0.20062732765401675,0.0499555684316412,989.7494171039143,0.28286348438979925,0.28286348438979925,,,23.315240500078676,23.315240500078676,,,0.94,0.94,,,0.7995556843164121,0.7995556843164121,,,0.97,0.97,,,41.68667137868954,41.68667137868954,,,83.37334275737908,2000.9602261770972,0.1385450525369467,0.48
14188,1963-08-06,1963-08-17,672.3268,0.8764068829576366,589.2318351168824,0.488,1963,8,6,1963.08,1962,11,310,45,0.05090963055409864,12.546007041323605,0.09,1,Wet,58,10,10,7,117,202,0.3428192232008823,387.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,465.2318351168824,2,193.6159175584412,193.6159175584412,,,966.0956433714633,990.0,0.1964607570498872,0.047446367023376484,989.7560928759268,0.2653952775194705,0.2653952775194705,,,23.395054226943913,23.395054226943913,,,0.93,0.93,,,0.7744636702337648,0.7744636702337648,,,0.97,0.97,,,40.08563844843991,40.08563844843991,,,80.17127689687982,1924.110645525116,0.1360606676673821,0.49
14189,1963-08-07,1963-08-18,672.3268,0.8764068829576366,589.2318351168824,0.488,1963,8,7,1963.08,1962,11,311,45,0.05090963055409864,0.0,0.09,1,Wet,58,10,10,7,117,202,0.3428192232008823,387.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,465.2318351168824,2,193.6159175584412,193.6159175584412,,,966.0956433714633,990.0,0.1964607570498872,0.047446367023376484,989.7560928759268,0.2653952775194705,0.2653952775194705,,,23.395054226943913,23.395054226943913,,,0.93,0.93,,,0.7744636702337648,0.7744636702337648,,,0.97,0.97,,,40.08563844843991,40.08563844843991,,,80.17127689687982,1924.110645525116,0.1360606676673821,0.49
14190,1963-08-08,1963-08-19,672.3268,0.8764068829576366,589.2318351168824,0.488,1963,8,8,1963.08,1962,11,312,45,0.05090963055409864,0.0,0.09,1,Wet,58,10,10,7,117,202,0.3428192232008823,387.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,465.2318351168824,2,193.6159175584412,193.6159175584412,,,966.0956433714633,990.0,0.1964607570498872,0.047446367023376484,989.7560928759268,0.2653952775194705,0.2653952775194705,,,23.395054226943913,23.395054226943913,,,0.93,0.93,,,0.7744636702337648,0.7744636702337648,,,0.97,0.97,,,40.08563844843991,40.08563844843991,,,80.17127689687982,1924.110645525116,0.1360606676673821,0.49
14191,1963-08-09,1963-08-20,666.0345,0.8753352736866753,583.0034913422678,0.493,1963,8,9,1963.08,1962,11,313,45,0.05037150165197194,6.2283437746145855,0.09,1,Wet,58,10,10,7,117,202,0.346481630041235,381.0034913422679,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,459.0034913422679,2,190.50174567113396,190.50174567113396,,,966.0679796331343,990.0,0.19439230339780111,0.04620069826845356,989.7594069983336,0.2569285728869601,0.2569285728869601,,,23.434498792312546,23.434498792312546,,,0.93,0.93,,,0.7620069826845356,0.7620069826845356,,,0.97,0.97,,,39.50738815958441,39.50738815958441,,,79.01477631916882,1896.3546316600518,0.13553053711093654,0.49
14192,1963-08-10,1963-08-21,641.2365,0.8794376863729334,563.9275439778775,0.503,1963,8,10,1963.08,1962,11,314,45,0.04872333979968862,19.075947364390345,0.09,1,Wet,58,10,10,7,117,202,0.3582020459137643,361.9275439778775,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,439.9275439778775,2,180.96377198893882,180.96377198893882,,,965.9831740996864,990.0,0.1880571179262324,0.0423855087955755,989.7695573732783,0.2318441987071753,0.2318441987071753,,,23.554539074884968,23.554539074884968,,,0.93,0.93,,,0.7238550879557549,0.7238550879557549,,,0.97,0.97,,,37.72158566552334,37.72158566552334,,,75.44317133104668,1810.6361119451205,0.13378167485645331,0.5
14193,1963-08-11,1963-08-22,635.1294,0.8861628436789661,562.8280752081156,0.506,1963,8,11,1963.08,1962,11,315,45,0.0486283456979812,1.0994687697618701,0.06,1,Wet,58,10,10,7,117,202,0.3589017835069918,360.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,438.8280752081156,2,180.4140376040578,180.4140376040578,,,965.9782838022785,990.0,0.18769198069642207,0.04216561504162312,989.770142404262,0.2304373557285469,0.2304373557285469,,,23.561421246254906,23.561421246254906,,,0.93,0.93,,,0.7216561504162312,0.7216561504162312,,,0.97,0.97,,,37.61798250408852,37.61798250408852,,,75.23596500817705,1805.663160196249,0.13367486151140776,0.51
14194,1963-08-12,1963-08-23,635.1294,0.8861628436789661,562.8280752081156,0.506,1963,8,12,1963.08,1962,11,316,46,0.0486283456979812,0.0,0.06,1,Wet,58,10,10,7,117,202,0.3589017835069918,360.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,438.8280752081156,2,180.4140376040578,180.4140376040578,,,965.9782838022785,990.0,0.18769198069642207,0.04216561504162312,989.770142404262,0.2304373557285469,0.2304373557285469,,,23.561421246254906,23.561421246254906,,,0.93,0.93,,,0.7216561504162312,0.7216561504162312,,,0.97,0.97,,,37.61798250408852,37.61798250408852,,,75.23596500817705,1805.663160196249,0.13367486151140776,0.51
14195,1963-08-13,1963-08-24,635.1294,0.8861628436789661,562.8280752081156,0.506,1963,8,13,1963.08,1962,11,317,46,0.0486283456979812,0.0,0.06,1,Wet,58,10,10,7,117,202,0.3589017835069918,360.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,438.8280752081156,2,180.4140376040578,180.4140376040578,,,965.9782838022785,990.0,0.18769198069642207,0.04216561504162312,989.770142404262,0.2304373557285469,0.2304373557285469,,,23.561421246254906,23.561421246254906,,,0.93,0.93,,,0.7216561504162312,0.7216561504162312,,,0.97,0.97,,,37.61798250408852,37.61798250408852,,,75.23596500817705,1805.663160196249,0.13367486151140776,0.51
14196,1963-08-14,1963-08-25,635.1294,0.8861628436789661,562.8280752081156,0.506,1963,8,14,1963.08,1962,11,318,46,0.0486283456979812,0.0,0.06,1,Wet,58,10,10,7,117,202,0.3589017835069918,360.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,438.8280752081156,2,180.4140376040578,180.4140376040578,,,965.9782838022785,990.0,0.18769198069642207,0.04216561504162312,989.770142404262,0.2304373557285469,0.2304373557285469,,,23.561421246254906,23.561421246254906,,,0.93,0.93,,,0.7216561504162312,0.7216561504162312,,,0.97,0.97,,,37.61798250408852,37.61798250408852,,,75.23596500817705,1805.663160196249,0.13367486151140776,0.51
14197,1963-08-15,1963-08-26,623.0255,0.8843912864860217,550.9983234585969,0.515,1963,8,15,1963.08,1962,11,319,46,0.04760625514682278,11.829751749518664,0.06,1,Wet,58,10,10,7,117,202,0.36660728608401777,348.99832345859693,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,426.9983234585969,2,174.49916172929846,174.49916172929846,,,965.925660621266,990.0,0.1837632808534085,0.03979966469171939,989.7764370544548,0.21556883259857376,0.21556883259857376,,,23.63520760059033,23.63520760059033,,,0.93,0.93,,,0.6979966469171939,0.6979966469171939,,,0.97,0.97,,,36.49862103012696,36.49862103012696,,,72.99724206025391,1751.9338094460938,0.13248178615508813,0.52
14198,1963-08-16,1963-08-27,623.0255,0.8843912864860217,550.9983234585969,0.515,1963,8,16,1963.08,1962,11,320,46,0.04760625514682278,0.0,0.06,1,Wet,58,10,10,7,117,202,0.36660728608401777,348.99832345859693,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,426.9983234585969,2,174.49916172929846,174.49916172929846,,,965.925660621266,990.0,0.1837632808534085,0.03979966469171939,989.7764370544548,0.21556883259857376,0.21556883259857376,,,23.63520760059033,23.63520760059033,,,0.93,0.93,,,0.6979966469171939,0.6979966469171939,,,0.97,0.97,,,36.49862103012696,36.49862103012696,,,72.99724206025391,1751.9338094460938,0.13248178615508813,0.52
14199,1963-08-17,1963-08-28,623.0255,0.8843912864860217,550.9983234585969,0.515,1963,8,17,1963.08,1962,11,321,46,0.04760625514682278,0.0,0.06,1,Wet,58,10,10,7,117,202,0.36660728608401777,348.99832345859693,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,426.9983234585969,2,174.49916172929846,174.49916172929846,,,965.925660621266,990.0,0.1837632808534085,0.03979966469171939,989.7764370544548,0.21556883259857376,0.21556883259857376,,,23.63520760059033,23.63520760059033,,,0.93,0.93,,,0.6979966469171939,0.6979966469171939,,,0.97,0.97,,,36.49862103012696,36.49862103012696,,,72.99724206025391,1751.9338094460938,0.13248178615508813,0.52
14200,1963-08-18,1963-08-29,617.0284,0.8884164098844547,548.1781559247493,0.519,1963,8,18,1963.08,1962,11,322,46,0.04736259267189833,2.8201675338476657,0.06,1,Wet,58,10,10,7,117,202,0.3684933407447366,346.1781559247492,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,424.1781559247492,2,173.0890779623746,173.0890779623746,,,965.9131153849534,990.0,0.18282669384954767,0.039235631184949854,989.7779376749656,0.2120967418226948,0.2120967418226948,,,23.652725548189704,23.652725548189704,,,0.92,0.92,,,0.6923563118494985,0.6923563118494985,,,0.97,0.97,,,35.840942856251395,35.840942856251395,,,71.68188571250279,1720.365257100067,0.13076384919347805,0.52
14201,1963-08-19,1963-08-30,593.4044,0.8886647923374786,527.3375978981461,0.532,1963,8,19,1963.08,1962,11,323,47,0.04556196845839983,20.84055802660316,0.06,1,Wet,58,10,10,7,117,202,0.3830563206665492,325.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,403.3375978981462,2,162.66879894907302,162.66879894907302,,,965.8204522682383,990.0,0.17590547531672748,0.03506751957962922,989.7890270051037,0.1873039772883747,0.1873039772883747,,,23.781270759576717,23.781270759576717,,,0.92,0.92,,,0.6506751957962922,0.6506751957962922,,,0.97,0.97,,,33.86631056352337,33.86631056352337,,,67.73262112704674,1625.5829070491218,0.1284426170199401,0.53
14202,1963-08-20,1963-08-31,593.4044,0.8886647923374786,527.3375978981461,0.532,1963,8,20,1963.08,1962,11,324,47,0.04556196845839983,0.0,0.06,1,Wet,58,10,10,7,117,202,0.3830563206665492,325.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,403.3375978981462,2,162.66879894907302,162.66879894907302,,,965.8204522682383,990.0,0.17590547531672748,0.03506751957962922,989.7890270051037,0.1873039772883747,0.1873039772883747,,,23.781270759576717,23.781270759576717,,,0.92,0.92,,,0.6506751957962922,0.6506751957962922,,,0.97,0.97,,,33.86631056352337,33.86631056352337,,,67.73262112704674,1625.5829070491218,0.1284426170199401,0.53
14203,1963-08-21,1963-09-01,593.4044,0.8886647923374786,527.3375978981461,0.532,1963,8,21,1963.08,1962,11,325,47,0.04556196845839983,0.0,0.04,1,Wet,58,10,10,7,117,202,0.3830563206665492,325.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,403.3375978981462,2,162.66879894907302,162.66879894907302,,,965.8204522682383,990.0,0.17590547531672748,0.03506751957962922,989.7890270051037,0.1873039772883747,0.1873039772883747,,,23.781270759576717,23.781270759576717,,,0.92,0.92,,,0.6506751957962922,0.6506751957962922,,,0.97,0.97,,,33.86631056352337,33.86631056352337,,,67.73262112704674,1625.5829070491218,0.1284426170199401,0.53
14204,1963-08-22,1963-09-02,587.589,0.8901106602929673,523.0192327708844,0.536,1963,8,22,1963.08,1962,11,326,47,0.04518886171140441,4.3183651272617,0.04,1,Wet,58,10,10,7,117,202,0.3862190668014857,321.01923277088434,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,399.0192327708844,2,160.50961638544217,160.50961638544217,,,965.8012698133816,990.0,0.17447133191652986,0.03420384655417688,989.7913248215292,0.1823573494651967,0.1823573494651967,,,23.80769765868261,23.80769765868261,,,0.92,0.92,,,0.6420384655417688,0.6420384655417688,,,0.97,0.97,,,33.453920802862235,33.453920802862235,,,66.9078416057245,1605.7881985373874,0.1279261591419036,0.54
14205,1963-08-23,1963-09-03,564.6867,0.8760275090430032,494.68108319071365,0.5529999999999999,1963,8,23,1963.08,1962,11,327,47,0.04274044558767767,28.33814958017075,0.04,1,Wet,58,10,10,7,117,202,0.4083438944078709,292.6810831907136,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,370.68108319071365,2,146.34054159535685,146.34054159535685,,,965.6757036642198,990.0,0.16506013832901928,0.028536216638142733,989.8064036450328,0.15152051033915762,0.15152051033915762,,,23.979179470473852,23.979179470473852,,,0.91,0.91,,,0.5853621663814274,0.5853621663814274,,,0.97,0.97,,,30.38653011193041,30.38653011193041,,,60.77306022386082,1458.55344537266,0.1228530103311654,0.55
14206,1963-08-24,1963-09-04,564.6867,0.8760275090430032,494.68108319071365,0.5529999999999999,1963,8,24,1963.08,1962,11,328,47,0.04274044558767767,0.0,0.04,1,Wet,58,10,10,7,117,202,0.4083438944078709,292.6810831907136,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,370.68108319071365,2,146.34054159535685,146.34054159535685,,,965.6757036642198,990.0,0.16506013832901928,0.028536216638142733,989.8064036450328,0.15152051033915762,0.15152051033915762,,,23.979179470473852,23.979179470473852,,,0.91,0.91,,,0.5853621663814274,0.5853621663814274,,,0.97,0.97,,,30.38653011193041,30.38653011193041,,,60.77306022386082,1458.55344537266,0.1228530103311654,0.55
14207,1963-08-25,1963-09-05,564.6867,0.8760275090430032,494.68108319071365,0.5529999999999999,1963,8,25,1963.08,1962,11,329,47,0.04274044558767767,0.0,0.04,1,Wet,58,10,10,7,117,202,0.4083438944078709,292.6810831907136,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,370.68108319071365,2,146.34054159535685,146.34054159535685,,,965.6757036642198,990.0,0.16506013832901928,0.028536216638142733,989.8064036450328,0.15152051033915762,0.15152051033915762,,,23.979179470473852,23.979179470473852,,,0.91,0.91,,,0.5853621663814274,0.5853621663814274,,,0.97,0.97,,,30.38653011193041,30.38653011193041,,,60.77306022386082,1458.55344537266,0.1228530103311654,0.55
14208,1963-08-26,1963-09-06,559.0506,0.8753118667840304,489.3436243127323,0.555,1963,8,26,1963.08,1962,11,330,48,0.04227928914062007,5.337458877981362,0.04,1,Wet,58,10,10,7,117,202,0.4127978581180099,287.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,365.3436243127323,2,143.67181215636612,143.67181215636612,,,965.6521393533307,990.0,0.16328755050976348,0.027468724862546458,989.8092437246277,0.1460278735888257,0.1460278735888257,,,24.01107649770807,24.01107649770807,,,0.91,0.91,,,0.5746872486254646,0.5746872486254646,,,0.97,0.97,,,29.872071146988464,29.872071146988464,,,59.74414229397693,1433.8594150554466,0.12209036620817465,0.56
