,Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
14209,1963-08-27,1963-09-07,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1963,8,27,1963.08,1962,11,331,48,0.04124290926960051,11.995137396059759,0.04,1,Wet,58,10,10,7,117,202,0.4231709234165055,275.3484869166725,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,353.3484869166725,2,137.67424345833626,137.67424345833626,,,965.5993205479178,990.0,0.15930392554428238,0.0250696973833345,989.8156263770725,0.1340488737883958,0.1340488737883958,,,24.08225695536624,24.08225695536624,,,0.91,0.91,,,0.5506969738333449,0.5506969738333449,,,0.97,0.97,,,28.70992239534041,28.70992239534041,,,57.41984479068083,1378.0762749763394,0.12028915219061795,0.57
14210,1963-08-28,1963-09-08,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1963,8,28,1963.08,1962,11,332,48,0.04082337000404985,4.855778536465948,0.04,1,Wet,58,10,10,7,117,202,0.42751982499898,270.4927083802066,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,348.4927083802066,1,270.4927083802066,,,,965.5780017273418,990.0,0.15769130536612025,0.024098541676041314,989.8182101529578,0.5175744108022969,,,,23.72263401481377,,,,0.95,,,,1.0819708335208262,,,,0.98,,,,58.605335905931256,,,,58.605335905931256,1406.5280617423498,0.12403437104212955,0.57
14211,1963-08-29,1963-09-09,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1963,8,29,1963.08,1962,11,333,48,0.04082337000404985,0.0,0.04,1,Wet,58,10,10,7,117,202,0.42751982499898,270.4927083802066,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,348.4927083802066,1,270.4927083802066,,,,965.5780017273418,990.0,0.15769130536612025,0.024098541676041314,989.8182101529578,0.5175744108022969,,,,23.72263401481377,,,,0.95,,,,1.0819708335208262,,,,0.98,,,,58.605335905931256,,,,58.605335905931256,1406.5280617423498,0.12403437104212955,0.57
14212,1963-08-30,1963-09-10,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1963,8,30,1963.08,1962,11,334,48,0.04082337000404985,0.0,0.04,1,Wet,58,10,10,7,117,202,0.42751982499898,270.4927083802066,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,348.4927083802066,1,270.4927083802066,,,,965.5780017273418,990.0,0.15769130536612025,0.024098541676041314,989.8182101529578,0.5175744108022969,,,,23.72263401481377,,,,0.95,,,,1.0819708335208262,,,,0.98,,,,58.605335905931256,,,,58.605335905931256,1406.5280617423498,0.12403437104212955,0.57
14213,1963-08-31,1963-09-11,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1963,8,31,1963.08,1962,11,335,48,0.04082337000404985,0.0,0.04,1,Wet,58,10,10,7,117,202,0.42751982499898,270.4927083802066,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,348.4927083802066,1,270.4927083802066,,,,965.5780017273418,990.0,0.15769130536612025,0.024098541676041314,989.8182101529578,0.5175744108022969,,,,23.72263401481377,,,,0.95,,,,1.0819708335208262,,,,0.98,,,,58.605335905931256,,,,58.605335905931256,1406.5280617423498,0.12403437104212955,0.57
14214,1963-09-01,1963-09-12,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1963,9,1,1963.09,1962,12,336,48,0.04062346122702727,2.313758993316867,0.04,1,Wet,48,8,7,4,79,146,0.31052006941268434,324.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,387.1789493868897,2,162.08947469344488,162.08947469344488,,,965.5678576995903,990.0,0.1705391344827309,0.03483578987737794,989.7946250756398,0.1859703363075823,0.1859703363075823,,,24.040797039741868,24.040797039741868,,,0.92,0.92,,,0.6483578987737795,0.6483578987737795,,,0.97,0.97,,,34.11396863177156,34.11396863177156,,,68.22793726354311,1637.4704943250347,0.1451105740750663,0.57
14215,1963-09-02,1963-09-13,515.2343,0.8913623235036077,459.26044279675483,0.585,1963,9,2,1963.09,1962,12,337,49,0.03968010225763962,10.918506590134882,0.04,1,Wet,48,8,7,4,79,146,0.3179024065536864,313.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,376.26044279675483,2,156.6302213983774,156.6302213983774,,,965.5201269047764,990.0,0.1669130621834241,0.032652088559350964,989.8004348492572,0.17363421304056706,0.17363421304056706,,,24.10667373144045,24.10667373144045,,,0.92,0.92,,,0.6265208855935097,0.6265208855935097,,,0.97,0.97,,,33.055324187384976,33.055324187384976,,,66.11064837476995,1586.6555609944794,0.14395023436413648,0.58
14216,1963-09-03,1963-09-14,515.2343,0.8913623235036077,459.26044279675483,0.585,1963,9,3,1963.09,1962,12,338,49,0.03968010225763962,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3179024065536864,313.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,376.26044279675483,2,156.6302213983774,156.6302213983774,,,965.5201269047764,990.0,0.1669130621834241,0.032652088559350964,989.8004348492572,0.17363421304056706,0.17363421304056706,,,24.10667373144045,24.10667373144045,,,0.92,0.92,,,0.6265208855935097,0.6265208855935097,,,0.97,0.97,,,33.055324187384976,33.055324187384976,,,66.11064837476995,1586.6555609944794,0.14395023436413648,0.58
14217,1963-09-04,1963-09-15,515.2343,0.8913623235036077,459.26044279675483,0.585,1963,9,4,1963.09,1962,12,339,49,0.03968010225763962,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3179024065536864,313.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,376.26044279675483,2,156.6302213983774,156.6302213983774,,,965.5201269047764,990.0,0.1669130621834241,0.032652088559350964,989.8004348492572,0.17363421304056706,0.17363421304056706,,,24.10667373144045,24.10667373144045,,,0.92,0.92,,,0.6265208855935097,0.6265208855935097,,,0.97,0.97,,,33.055324187384976,33.055324187384976,,,66.11064837476995,1586.6555609944794,0.14395023436413648,0.58
14218,1963-09-05,1963-09-16,515.2343,0.8913623235036077,459.26044279675483,0.585,1963,9,5,1963.09,1962,12,340,49,0.03968010225763962,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3179024065536864,313.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,376.26044279675483,2,156.6302213983774,156.6302213983774,,,965.5201269047764,990.0,0.1669130621834241,0.032652088559350964,989.8004348492572,0.17363421304056706,0.17363421304056706,,,24.10667373144045,24.10667373144045,,,0.92,0.92,,,0.6265208855935097,0.6265208855935097,,,0.97,0.97,,,33.055324187384976,33.055324187384976,,,66.11064837476995,1586.6555609944794,0.14395023436413648,0.58
14219,1963-09-06,1963-09-17,509.9149,0.8935905892579125,455.65515596238953,0.59,1963,9,6,1963.09,1962,12,341,49,0.03936860547515046,3.6052868343653017,0.04,1,Wet,48,8,7,4,79,146,0.32041775033058345,309.65515596238964,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,372.65515596238953,2,154.82757798119474,154.82757798119474,,,965.5044212392613,990.0,0.16571573445245408,0.03193103119247792,989.8023532343553,0.16965272578859247,0.16965272578859247,,,24.12827926930543,24.12827926930543,,,0.92,0.92,,,0.6193103119247789,0.6193103119247789,,,0.97,0.97,,,32.70417815424407,32.70417815424407,,,65.40835630848814,1569.8005514037154,0.14354793411771916,0.59
14220,1963-09-07,1963-09-18,488.9841,0.8998924733267547,440.0331111664572,0.609,1963,9,7,1963.09,1962,12,342,49,0.038018860804781895,15.622044795932313,0.04,1,Wet,48,8,7,4,79,146,0.3317932134992692,294.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,357.0331111664572,2,147.01655558322858,147.01655558322858,,,965.4367371158346,990.0,0.16052760149439538,0.02880662223329144,989.8106657762722,0.15292771918848966,0.15292771918848966,,,24.221000941249137,24.221000941249137,,,0.92,0.92,,,0.5880662223329144,0.5880662223329144,,,0.97,0.97,,,31.173595734510013,31.173595734510013,,,62.347191469020025,1496.3325952564803,0.1416875000695916,0.61
14221,1963-09-08,1963-09-19,488.9841,0.8998924733267547,440.0331111664572,0.609,1963,9,8,1963.09,1962,12,343,49,0.038018860804781895,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3317932134992692,294.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,357.0331111664572,2,147.01655558322858,147.01655558322858,,,965.4367371158346,990.0,0.16052760149439538,0.02880662223329144,989.8106657762722,0.15292771918848966,0.15292771918848966,,,24.221000941249137,24.221000941249137,,,0.92,0.92,,,0.5880662223329144,0.5880662223329144,,,0.97,0.97,,,31.173595734510013,31.173595734510013,,,62.347191469020025,1496.3325952564803,0.1416875000695916,0.61
14222,1963-09-09,1963-09-20,488.9841,0.8998924733267547,440.0331111664572,0.609,1963,9,9,1963.09,1962,12,344,50,0.038018860804781895,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3317932134992692,294.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,357.0331111664572,2,147.01655558322858,147.01655558322858,,,965.4367371158346,990.0,0.16052760149439538,0.02880662223329144,989.8106657762722,0.15292771918848966,0.15292771918848966,,,24.221000941249137,24.221000941249137,,,0.92,0.92,,,0.5880662223329144,0.5880662223329144,,,0.97,0.97,,,31.173595734510013,31.173595734510013,,,62.347191469020025,1496.3325952564803,0.1416875000695916,0.61
14223,1963-09-10,1963-09-21,488.9841,0.8998924733267547,440.0331111664572,0.609,1963,9,10,1963.09,1962,12,345,50,0.038018860804781895,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3317932134992692,294.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,357.0331111664572,2,147.01655558322858,147.01655558322858,,,965.4367371158346,990.0,0.16052760149439538,0.02880662223329144,989.8106657762722,0.15292771918848966,0.15292771918848966,,,24.221000941249137,24.221000941249137,,,0.92,0.92,,,0.5880662223329144,0.5880662223329144,,,0.97,0.97,,,31.173595734510013,31.173595734510013,,,62.347191469020025,1496.3325952564803,0.1416875000695916,0.61
14224,1963-09-11,1963-09-22,488.9841,0.8998924733267547,440.0331111664572,0.609,1963,9,11,1963.09,1962,12,346,50,0.038018860804781895,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3317932134992692,294.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,357.0331111664572,2,147.01655558322858,147.01655558322858,,,965.4367371158346,990.0,0.16052760149439538,0.02880662223329144,989.8106657762722,0.15292771918848966,0.15292771918848966,,,24.221000941249137,24.221000941249137,,,0.92,0.92,,,0.5880662223329144,0.5880662223329144,,,0.97,0.97,,,31.173595734510013,31.173595734510013,,,62.347191469020025,1496.3325952564803,0.1416875000695916,0.61
14225,1963-09-12,1963-09-23,483.8375,0.9000891520783358,435.49688511870175,0.611,1963,9,12,1963.09,1962,12,347,50,0.03762693087425584,4.536226047755463,0.04,1,Wet,48,8,7,4,79,146,0.3352492405547409,289.49688511870175,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,352.49688511870175,2,144.74844255935088,144.74844255935088,,,965.4172102809132,990.0,0.15902110575897846,0.02789937702374036,989.8130795172174,0.14823170392734222,0.14823170392734222,,,24.247637532376718,24.247637532376718,,,0.91,0.91,,,0.5789937702374035,0.5789937702374035,,,0.97,0.97,,,30.39243278274899,30.39243278274899,,,60.78486556549798,1458.8367735719517,0.1395758905346248,0.61
14226,1963-09-13,1963-09-24,468.6029,0.9015518661337044,422.4698189706656,0.626,1963,9,13,1963.09,1962,12,348,50,0.0365013923590655,13.02706614803617,0.04,1,Wet,48,8,7,4,79,146,0.34558681696061605,276.4698189706656,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,339.46981897066564,2,138.2349094853328,138.2349094853328,,,965.3615051087413,990.0,0.15469477382789631,0.02529396379413312,989.8200112623779,0.13514729829207892,0.13514729829207892,,,24.32335885534437,24.32335885534437,,,0.91,0.91,,,0.5529396379413312,0.5529396379413312,,,0.97,0.97,,,29.115443755914068,29.115443755914068,,,58.230887511828136,1397.5413002838754,0.13783443194523545,0.63
14227,1963-09-14,1963-09-25,463.5928,0.9065907191323836,420.28892993659525,0.63,1963,9,14,1963.09,1962,12,349,50,0.03631296354652183,2.180889034070333,0.04,1,Wet,48,8,7,4,79,146,0.3473800749927569,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,1,274.28892993659525,,,,965.3522383863353,990.0,0.15397049333687665,0.02485778598731905,989.8211717206758,0.5321770595224411,,,,23.93675627481827,,,,0.95,,,,1.097155719746381,,,,0.98,,,,59.96423070377079,,,,59.96423070377079,1439.1415368904984,0.1426738284846498,0.63
14228,1963-09-15,1963-09-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1963,9,15,1963.09,1962,12,350,50,0.03631296354652183,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3473800749927569,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,1,274.28892993659525,,,,965.3522383863353,990.0,0.15397049333687665,0.02485778598731905,989.8211717206758,0.5321770595224411,,,,23.93675627481827,,,,0.95,,,,1.097155719746381,,,,0.98,,,,59.96423070377079,,,,59.96423070377079,1439.1415368904984,0.1426738284846498,0.63
14229,1963-09-16,1963-09-27,463.5928,0.9065907191323836,420.28892993659525,0.63,1963,9,16,1963.09,1962,12,351,51,0.03631296354652183,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3473800749927569,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,1,274.28892993659525,,,,965.3522383863353,990.0,0.15397049333687665,0.02485778598731905,989.8211717206758,0.5321770595224411,,,,23.93675627481827,,,,0.95,,,,1.097155719746381,,,,0.98,,,,59.96423070377079,,,,59.96423070377079,1439.1415368904984,0.1426738284846498,0.63
14230,1963-09-17,1963-09-28,463.5928,0.9065907191323836,420.28892993659525,0.63,1963,9,17,1963.09,1962,12,352,51,0.03631296354652183,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3473800749927569,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,1,274.28892993659525,,,,965.3522383863353,990.0,0.15397049333687665,0.02485778598731905,989.8211717206758,0.5321770595224411,,,,23.93675627481827,,,,0.95,,,,1.097155719746381,,,,0.98,,,,59.96423070377079,,,,59.96423070377079,1439.1415368904984,0.1426738284846498,0.63
14231,1963-09-18,1963-09-29,463.5928,0.9065907191323836,420.28892993659525,0.63,1963,9,18,1963.09,1962,12,353,51,0.03631296354652183,0.0,0.04,1,Wet,48,8,7,4,79,146,0.3473800749927569,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,1,274.28892993659525,,,,965.3522383863353,990.0,0.15397049333687665,0.02485778598731905,989.8211717206758,0.5321770595224411,,,,23.93675627481827,,,,0.95,,,,1.097155719746381,,,,0.98,,,,59.96423070377079,,,,59.96423070377079,1439.1415368904984,0.1426738284846498,0.63
14232,1963-09-19,1963-09-30,448.7655,0.9091709283658698,408.00454625357366,0.643,1963,9,19,1963.09,1962,12,354,51,0.035251592796308774,12.284383683021588,0.04,1,Wet,48,8,7,4,79,146,0.3578391499325633,262.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,1,262.00454625357366,,,,965.300398853656,990.0,0.14989080871889898,0.02240090925071473,989.8277082820304,0.4856556046475424,,,,24.0416538237268,,,,0.95,,,,1.048018185014295,,,,0.98,,,,57.529666309894466,,,,57.529666309894466,1380.7119914374678,0.14100251293312785,0.64
14233,1963-09-20,1963-10-01,443.8904,0.9076618404997884,402.90237744418727,0.648,1963,9,20,1963.09,1962,12,355,51,0.03481076541117778,5.102168809386399,0.04,1,Wet,48,8,7,4,79,146,0.36237065893269615,256.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.90237744418727,1,256.90237744418727,,,,965.2790624071733,990.0,0.14819636151282972,0.021380475488837453,989.8304231629984,0.4669562243079667,,,,24.084404531516967,,,,0.95,,,,1.027609509776749,,,,0.98,,,,56.50966398295664,,,,56.50966398295664,1356.2319355909594,0.1402564669422551,0.65
14234,1963-09-21,1963-10-02,443.8904,0.9076618404997884,402.90237744418727,0.648,1963,9,21,1963.09,1962,12,356,51,0.03481076541117778,0.0,0.03,1,Wet,48,8,7,4,79,146,0.36237065893269615,256.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.90237744418727,1,256.90237744418727,,,,965.2790624071733,990.0,0.14819636151282972,0.021380475488837453,989.8304231629984,0.4669562243079667,,,,24.084404531516967,,,,0.95,,,,1.027609509776749,,,,0.98,,,,56.50966398295664,,,,56.50966398295664,1356.2319355909594,0.1402564669422551,0.65
14235,1963-09-22,1963-10-03,439.0488,0.9068394067509818,398.1467533267305,0.657,1963,9,22,1963.09,1962,12,357,51,0.03439987948742952,4.755624117456762,0.03,1,Wet,48,8,7,4,79,146,0.3666989590649463,252.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,315.1467533267305,1,252.1467533267305,,,,965.2592881117247,990.0,0.1466170029498367,0.0204293506653461,989.8329536463847,0.4498560229257948,,,,24.1238095117342,,,,0.95,,,,1.008587013306922,,,,0.98,,,,55.55433577048568,,,,55.55433577048568,1333.3040584916562,0.13953230889439458,0.66
14236,1963-09-23,1963-10-04,439.0488,0.9068394067509818,398.1467533267305,0.657,1963,9,23,1963.09,1962,12,358,52,0.03439987948742952,0.0,0.03,1,Wet,48,8,7,4,79,146,0.3666989590649463,252.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,315.1467533267305,1,252.1467533267305,,,,965.2592881117247,990.0,0.1466170029498367,0.0204293506653461,989.8329536463847,0.4498560229257948,,,,24.1238095117342,,,,0.95,,,,1.008587013306922,,,,0.98,,,,55.55433577048568,,,,55.55433577048568,1333.3040584916562,0.13953230889439458,0.66
14237,1963-09-24,1963-10-05,434.2405,0.9023039355474278,391.8169121240828,0.66,1963,9,24,1963.09,1962,12,359,52,0.033852981207520755,6.3298412026476845,0.03,1,Wet,48,8,7,4,79,146,0.3726230172365911,245.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.8169121240828,1,245.8169121240828,,,,965.2331491613286,990.0,0.14451484166482453,0.019163382424816564,989.8363217759104,0.4275878635531398,,,,24.175584751028676,,,,0.94,,,,0.9832676484963312,,,,0.98,,,,53.704624334049605,,,,53.704624334049605,1288.9109840171902,0.13706561067747405,0.66
14238,1963-09-25,1963-10-06,429.4657,0.9060885103777592,389.13393637134163,0.6629999999999999,1963,9,25,1963.09,1962,12,360,52,0.03362117210248392,2.6829757527411857,0.03,1,Wet,48,8,7,4,79,146,0.3751921545610855,243.13393637134163,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,306.13393637134163,1,243.13393637134163,,,,965.2221359661536,990.0,0.1436238165070876,0.018626787274268333,989.8377493962187,0.4183190007518997,,,,24.197294429312954,,,,0.94,,,,0.9725357454853666,,,,0.98,,,,53.16616405551333,,,,53.16616405551333,1275.9879373323195,0.13662690165572725,0.66
14239,1963-09-26,1963-10-07,429.4657,0.9060885103777592,389.13393637134163,0.6629999999999999,1963,9,26,1963.09,1962,12,361,52,0.03362117210248392,0.0,0.03,1,Wet,48,8,7,4,79,146,0.3751921545610855,243.13393637134163,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,306.13393637134163,1,243.13393637134163,,,,965.2221359661536,990.0,0.1436238165070876,0.018626787274268333,989.8377493962187,0.4183190007518997,,,,24.197294429312954,,,,0.94,,,,0.9725357454853666,,,,0.98,,,,53.16616405551333,,,,53.16616405551333,1275.9879373323195,0.13662690165572725,0.66
14240,1963-09-27,1963-10-08,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1963,9,27,1963.09,1962,12,362,52,0.03339628680070222,2.6028391409918754,0.03,1,Wet,48,8,7,4,79,146,0.3777186390594405,240.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,303.53109723034976,1,240.53109723034973,,,,965.2114911804016,990.0,0.142759404984249,0.01810621944606995,989.8391343755696,0.4094235675428961,,,,24.21821962762527,,,,0.94,,,,0.9621243889213992,,,,0.98,,,,52.642485046186295,,,,52.642485046186295,1263.419641108471,0.13619210827638656,0.67
14241,1963-09-28,1963-10-09,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1963,9,28,1963.09,1962,12,363,52,0.03339628680070222,0.0,0.03,1,Wet,48,8,7,4,79,146,0.3777186390594405,240.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,303.53109723034976,1,240.53109723034973,,,,965.2114911804016,990.0,0.142759404984249,0.01810621944606995,989.8391343755696,0.4094235675428961,,,,24.21821962762527,,,,0.94,,,,0.9621243889213992,,,,0.98,,,,52.642485046186295,,,,52.642485046186295,1263.419641108471,0.13619210827638656,0.67
14242,1963-09-29,1963-10-10,420.0154,0.9067213782142306,380.8369423592014,0.675,1963,9,29,1963.09,1962,12,364,52,0.032904311819835,5.694154871148385,0.03,1,Wet,48,8,7,4,79,146,0.3833661700347713,234.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,1,234.8369423592014,,,,965.1883457042154,990.0,0.14086835724106314,0.016967388471840275,989.8421642542872,0.39029494460318026,,,,24.26352360546854,,,,0.94,,,,0.9393477694368056,,,,0.98,,,,51.49241065880104,,,,51.49241065880104,1235.8178558112247,0.13520854972686427,0.68
14243,1963-09-30,1963-10-11,420.0154,0.9067213782142306,380.8369423592014,0.675,1963,9,30,1963.09,1962,12,365,53,0.032904311819835,0.0,0.03,1,Wet,48,8,7,4,79,146,0.3833661700347713,234.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,1,234.8369423592014,,,,965.1883457042154,990.0,0.14086835724106314,0.016967388471840275,989.8421642542872,0.39029494460318026,,,,24.26352360546854,,,,0.94,,,,0.9393477694368056,,,,0.98,,,,51.49241065880104,,,,51.49241065880104,1235.8178558112247,0.13520854972686427,0.68
