Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
1981-10-01,1981-10-12,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1981,10,1,1981.1,1981,1,1,1,0.02450372848842139,6.913976137280827,0.024378638481214573,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,True,False,False,0.815
1981-10-02,1981-10-13,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1981,10,2,1981.1,1981,1,2,1,0.02450372848842139,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,True,False,False,0.815
1981-10-03,1981-10-14,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1981,10,3,1981.1,1981,1,3,1,0.02450372848842139,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,True,False,False,0.815
1981-10-04,1981-10-15,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1981,10,4,1981.1,1981,1,4,1,0.024812962844564176,3.5791013442452027,0.012462613113956687,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3830256007529573,177.1870699602335,177.1870699602335,,1,177.1870699602335,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,228.1870699602335,964.8514457810336,990.0,0.11767741021371594,0.0077187069960233485,989.8746038827903,0.22226467366018535,,,,24.80089342809655,,,,,0.93,,,,0.7087482798409339,,,,0.97,,,,38.888665739787946,,,,38.888665739787946,933.3279777549108,0.1354123141587566,True,False,False,0.805
1981-10-05,1981-10-16,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1981,10,5,1981.1,1981,1,5,1,0.02450372848842139,3.5791013442452027,0.012619889919564949,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,True,False,False,0.815
1981-10-06,1981-10-17,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1981,10,6,1981.1,1981,1,6,1,0.024306244473533176,2.2856946167617025,0.008124826322028047,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3910106314592865,171.32227399922658,171.32227399922658,,1,171.32227399922658,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.32227399922658,964.8345132638824,990.0,0.11567804795428177,0.00713222739992266,989.877189724646,0.2077856912284506,,,,24.83489076953501,,,,,0.93,,,,0.6852890959969064,,,,0.97,,,,37.65301650304388,,,,37.65301650304388,903.6723960730529,0.1338429978109284,True,False,False,0.815
1981-10-07,1981-10-18,297.4406,0.9276557432026641,275.9224808516464,0.8220000000000001,1981,10,7,1981.1,1981,1,7,1,0.023839702345582248,5.399793147580169,0.01956996447304141,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3986626956255262,165.9224808516464,165.9224808516464,,1,165.9224808516464,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,216.9224808516464,964.8195633204764,990.0,0.11383720938124307,0.00659224808516464,989.8795705425335,0.1948817073805517,,,,24.865125514676485,,,,,0.92,,,,0.6636899234065856,,,,0.97,,,,36.11806351736247,,,,36.11806351736247,866.8335244166993,0.13089931420550638,True,False,False,0.82
1981-10-08,1981-10-19,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1981,10,8,1981.1,1981,1,8,2,0.023653247396273686,2.1580433947750066,0.007882847804565496,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.4018052929805001,163.7644374568714,163.7644374568714,,1,163.7644374568714,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.7644374568714,964.8137698976084,990.0,0.11310151276938794,0.00637644374568714,989.8805220434848,0.1898390890262601,,,,24.87691305685016,,,,,0.92,,,,0.6550577498274857,,,,0.97,,,,35.665199283782684,,,,35.665199283782684,855.9647828107843,0.13027696224934748,True,False,False,0.83
1981-10-09,1981-10-20,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,9,1981.1,1981,1,9,2,0.023350658045506054,3.5021915598105693,0.012958493511315323,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-10,1981-10-21,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,10,1981.1,1981,1,10,2,0.023350658045506054,0.0,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-11,1981-10-22,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,11,1981.1,1981,1,11,2,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-12,1981-10-23,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,12,1981.1,1981,1,12,2,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-13,1981-10-24,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,13,1981.1,1981,1,13,2,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-14,1981-10-25,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,14,1981.1,1981,1,14,2,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-15,1981-10-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,15,1981.1,1981,1,15,3,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-16,1981-10-27,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,16,1981.1,1981,1,16,3,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-17,1981-10-28,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,17,1981.1,1981,1,17,3,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-18,1981-10-29,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,18,1981.1,1981,1,18,3,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-19,1981-10-30,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,19,1981.1,1981,1,19,3,0.023350658045506054,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706086,160.26224589706086,,1,160.26224589706086,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706086,964.8045987879403,990.0,0.11190758382854346,0.0060262245897060845,989.8820661915818,0.18179480956265792,,,,24.895672594078665,,,,,0.92,,,,0.6410489835882434,,,,0.97,,,,34.928799359618466,,,,34.928799359618466,838.2911846308433,0.12924039480128635,True,False,False,0.835
1981-10-20,1981-10-31,282.5805,0.9441063439037743,266.78604271350054,0.847,1981,10,20,1981.1,1981,1,20,3,0.023050314090446448,3.476203183560301,0.013029928958065354,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,1,156.78604271350054,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,964.7957891429297,990.0,0.11072251456142064,0.005678604271350054,989.8835988811672,0.17398051690291502,,,,24.91382922133461,,,,,0.92,,,,0.6271441708540021,,,,0.97,,,,34.196089948201234,,,,34.196089948201234,820.7061587568297,0.12817795713895033,True,False,False,0.845
1981-10-21,1981-11-01,282.5805,0.9441063439037743,266.78604271350054,0.847,1981,10,21,1981.1,1981,1,21,3,0.023050314090446448,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,1,156.78604271350054,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,964.7957891429297,990.0,0.11072251456142064,0.005678604271350054,989.8835988811672,0.17398051690291502,,,,24.91382922133461,,,,,0.92,,,,0.6271441708540021,,,,0.97,,,,34.196089948201234,,,,34.196089948201234,820.7061587568297,0.12817795713895033,True,False,False,0.845
1981-10-22,1981-11-02,278.9403,0.9468161724841248,264.1051871975735,0.852,1981,10,22,1981.1,1981,1,22,4,0.02281868817387036,2.6808555159270213,0.010150711329730566,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,1,154.1051871975735,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,964.7892030235267,990.0,0.10980858654462733,0.0054105187197573505,989.8847808947355,0.16806999068983622,,,,24.92750788051905,,,,,0.92,,,,0.6164207487902941,,,,0.97,,,,33.62983128813761,,,,33.62983128813761,807.1159509153026,0.12733498968719456,True,False,False,0.85
1981-10-23,1981-11-03,278.9403,0.9468161724841248,264.1051871975735,0.852,1981,10,23,1981.1,1981,1,23,4,0.02281868817387036,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,1,154.1051871975735,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,964.7892030235267,990.0,0.10980858654462733,0.0054105187197573505,989.8847808947355,0.16806999068983622,,,,24.92750788051905,,,,,0.92,,,,0.6164207487902941,,,,0.97,,,,33.62983128813761,,,,33.62983128813761,807.1159509153026,0.12733498968719456,True,False,False,0.85
1981-10-24,1981-11-04,271.7487,0.9523418217225876,258.7976520087449,0.862,1981,10,24,1981.1,1981,1,24,4,0.022360117133555558,5.307535188828638,0.02050843640826113,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4250424961208035,148.79765200874488,148.79765200874488,,1,148.79765200874488,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.79765200874488,964.7767244421553,990.0,0.10799919954843576,0.004879765200874488,989.8871210352507,0.15666601926178975,,,,24.953730573833838,,,,,0.92,,,,0.5951906080349795,,,,0.97,,,,32.50574535781351,,,,32.50574535781351,780.1378885875242,0.1256029376832025,True,False,False,0.86
1981-10-25,1981-11-05,271.7487,0.9523418217225876,258.7976520087449,0.862,1981,10,25,1981.1,1981,1,25,4,0.022360117133555558,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4250424961208035,148.79765200874488,148.79765200874488,,1,148.79765200874488,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.79765200874488,964.7767244421553,990.0,0.10799919954843576,0.004879765200874488,989.8871210352507,0.15666601926178975,,,,24.953730573833838,,,,,0.92,,,,0.5951906080349795,,,,0.97,,,,32.50574535781351,,,,32.50574535781351,780.1378885875242,0.1256029376832025,True,False,False,0.86
1981-10-26,1981-11-06,268.1972,0.9570673705328404,256.6827889882703,0.865,1981,10,26,1981.1,1981,1,26,4,0.022177392968586555,2.1148630204745587,0.008239208514175846,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4285445098737286,146.68278898827032,146.68278898827032,,1,146.68278898827032,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6827889882703,964.7719688076762,990.0,0.10727822351872852,0.004668278898827032,989.8880534975824,0.1522321397922285,,,,24.96385255011396,,,,,0.91,,,,0.5867311559530812,,,,0.97,,,,31.70829584782457,,,,31.70829584782457,760.9991003477896,0.12353105548215602,True,False,False,0.865
1981-10-27,1981-11-07,268.1972,0.9570673705328404,256.6827889882703,0.865,1981,10,27,1981.1,1981,1,27,4,0.022177392968586555,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4285445098737286,146.68278898827032,146.68278898827032,,1,146.68278898827032,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.6827889882703,964.7719688076762,990.0,0.10727822351872852,0.004668278898827032,989.8880534975824,0.1522321397922285,,,,24.96385255011396,,,,,0.91,,,,0.5867311559530812,,,,0.97,,,,31.70829584782457,,,,31.70829584782457,760.9991003477896,0.12353105548215602,True,False,False,0.865
1981-10-28,1981-11-08,264.675,0.9437959007304476,249.7991800258312,0.875,1981,10,28,1981.1,1981,1,28,4,0.021582649154231817,6.8836089624391255,0.02755657148965544,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.44035372729656336,139.7991800258312,139.7991800258312,,1,139.7991800258312,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,190.7991800258312,964.7573987599468,990.0,0.10493153864516973,0.0039799180025831184,989.8910885433523,0.13823526111335624,,,,24.995454522292302,,,,,0.91,,,,0.5591967201033248,,,,0.97,,,,30.25852797615914,,,,30.25852797615914,726.2046714278192,0.1211314143346274,True,False,False,0.875
1981-10-29,1981-11-09,264.675,0.9437959007304476,249.7991800258312,0.875,1981,10,29,1981.1,1981,1,29,5,0.021582649154231817,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.44035372729656336,139.7991800258312,139.7991800258312,,1,139.7991800258312,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,190.7991800258312,964.7573987599468,990.0,0.10493153864516973,0.0039799180025831184,989.8910885433523,0.13823526111335624,,,,24.995454522292302,,,,,0.91,,,,0.5591967201033248,,,,0.97,,,,30.25852797615914,,,,30.25852797615914,726.2046714278192,0.1211314143346274,True,False,False,0.875
1981-10-30,1981-11-10,264.675,0.9437959007304476,249.7991800258312,0.875,1981,10,30,1981.1,1981,1,30,5,0.021582649154231817,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.44035372729656336,139.7991800258312,139.7991800258312,,1,139.7991800258312,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,190.7991800258312,964.7573987599468,990.0,0.10493153864516973,0.0039799180025831184,989.8910885433523,0.13823526111335624,,,,24.995454522292302,,,,,0.91,,,,0.5591967201033248,,,,0.97,,,,30.25852797615914,,,,30.25852797615914,726.2046714278192,0.1211314143346274,True,False,False,0.875
1981-10-31,1981-11-11,264.675,0.9437959007304476,249.7991800258312,0.875,1981,10,31,1981.1,1981,1,31,5,0.021582649154231817,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.44035372729656336,139.7991800258312,139.7991800258312,,1,139.7991800258312,,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,190.7991800258312,964.7573987599468,990.0,0.10493153864516973,0.0039799180025831184,989.8910885433523,0.13823526111335624,,,,24.995454522292302,,,,,0.91,,,,0.5591967201033248,,,,0.97,,,,30.25852797615914,,,,30.25852797615914,726.2046714278192,0.1211314143346274,True,False,False,0.875
1981-11-01,1981-11-12,264.675,0.9437959007304476,249.7991800258312,0.875,1981,11,1,1981.11,1981,2,32,5,0.021582649154231817,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4243408644857792,143.7991800258312,143.7991800258312,,1,143.7991800258312,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,193.7991800258312,964.7573987599468,990.0,0.10595426591789699,0.00437991800258312,989.8896658160795,0.1462877430636069,,,,24.985979313069226,,,,,0.91,,,,0.5751967201033248,,,,0.97,,,,31.112500718693088,,,,31.112500718693088,746.7000172486341,0.12455005142721373,True,False,False,0.875
1981-11-02,1981-11-13,261.1822,0.9426194585361816,246.1954239432886,0.879,1981,11,2,1981.11,1981,2,33,5,0.021271284628700145,3.603756082542589,0.014637786620163656,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4305522755143377,140.1954239432886,140.1954239432886,,1,140.1954239432886,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,190.1954239432886,964.750356603386,990.0,0.10472571270793928,0.004019542394328861,989.8912547448978,0.1390229235373393,,,,25.001875217974455,,,,,0.91,,,,0.5607816957731544,,,,0.97,,,,30.35208680068205,,,,30.35208680068205,728.4500832163693,0.12328452866643733,True,False,False,0.88
1981-11-03,1981-11-14,264.675,0.9437959007304476,249.7991800258312,0.875,1981,11,3,1981.11,1981,2,34,5,0.021582649154231817,3.603756082542589,0.014426612938320822,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4243408644857792,143.7991800258312,143.7991800258312,,1,143.7991800258312,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,193.7991800258312,964.7573987599468,990.0,0.10595426591789699,0.00437991800258312,989.8896658160795,0.1462877430636069,,,,24.985979313069226,,,,,0.91,,,,0.5751967201033248,,,,0.97,,,,31.112500718693088,,,,31.112500718693088,746.7000172486341,0.12455005142721373,True,False,False,0.875
1981-11-04,1981-11-15,268.1972,0.9570673705328404,256.6827889882703,0.865,1981,11,4,1981.11,1981,2,35,5,0.022177392968586555,6.8836089624391255,0.02681757117246256,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4129610731510475,150.68278898827032,150.68278898827032,,1,150.68278898827032,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.6827889882703,964.7719688076762,990.0,0.10830095079145577,0.005068278898827032,989.8866307703096,0.16067120522180975,,,,24.95399075741167,,,,,0.92,,,,0.6027311559530812,,,,0.97,,,,32.9179081309892,,,,32.9179081309892,790.0297951437407,0.12824353460057447,True,False,False,0.865
1981-11-05,1981-11-16,271.7487,0.9523418217225876,258.7976520087449,0.862,1981,11,5,1981.11,1981,2,36,6,0.022360117133555558,2.1148630204745587,0.008171878701600804,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4095864053527743,152.79765200874488,152.79765200874488,,1,152.79765200874488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,202.79765200874488,964.7767244421553,990.0,0.10902192682116303,0.0052797652008744885,989.885698307978,0.16522385539860085,,,,24.943750010424317,,,,,0.92,,,,0.6111906080349795,,,,0.97,,,,33.36621892005417,,,,33.36621892005417,800.7892540813002,0.12892782705357278,True,False,False,0.86
1981-11-06,1981-11-17,278.9403,0.9468161724841248,264.1051871975735,0.852,1981,11,6,1981.11,1981,2,37,6,0.02281868817387036,5.307535188828638,0.02009629286401764,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4013552369976847,158.1051871975735,158.1051871975735,,1,158.1051871975735,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1051871975735,964.7892030235267,990.0,0.1108313138173546,0.0058105187197573524,989.8833581674628,0.17692589800285194,,,,24.917229245933324,,,,,0.92,,,,0.6324207487902941,,,,0.97,,,,34.48851028072079,,,,34.48851028072079,827.7242467372989,0.13058626620203564,True,False,False,0.85
1981-11-07,1981-11-18,278.9403,0.9468161724841248,264.1051871975735,0.852,1981,11,7,1981.11,1981,2,38,6,0.02281868817387036,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.4013552369976847,158.1051871975735,158.1051871975735,,1,158.1051871975735,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1051871975735,964.7892030235267,990.0,0.1108313138173546,0.0058105187197573524,989.8833581674628,0.17692589800285194,,,,24.917229245933324,,,,,0.92,,,,0.6324207487902941,,,,0.97,,,,34.48851028072079,,,,34.48851028072079,827.7242467372989,0.13058626620203564,True,False,False,0.85
1981-11-08,1981-11-19,282.5805,0.9441063439037743,266.78604271350054,0.847,1981,11,8,1981.11,1981,2,39,6,0.023050314090446448,2.6808555159270213,0.01004870977754249,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.39732213470339817,160.78604271350054,160.78604271350054,,1,160.78604271350054,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,210.7860427135005,964.7957891429297,990.0,0.11174524183414793,0.006078604271350054,989.8821761538943,0.1829869810617052,,,,24.90340002990311,,,,,0.92,,,,0.6431441708540021,,,,0.97,,,,35.05383678850692,,,,35.05383678850692,841.2920829241663,0.13139306851277435,True,False,False,0.845
1981-11-09,1981-11-20,282.5805,0.9441063439037743,266.78604271350054,0.847,1981,11,9,1981.11,1981,2,40,6,0.023050314090446448,0.0,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.39732213470339817,160.78604271350054,160.78604271350054,,1,160.78604271350054,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,210.7860427135005,964.7957891429297,990.0,0.11174524183414793,0.006078604271350054,989.8821761538943,0.1829869810617052,,,,24.90340002990311,,,,,0.92,,,,0.6431441708540021,,,,0.97,,,,35.05383678850692,,,,35.05383678850692,841.2920829241663,0.13139306851277435,True,False,False,0.845
1981-11-10,1981-11-21,289.9506,0.935581823043148,271.2725109404546,0.835,1981,11,10,1981.11,1981,2,41,6,0.023437944945255286,4.4864682269540594,0.016538602497541143,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3907509818540642,165.2725109404546,165.2725109404546,,1,165.2725109404546,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,215.2725109404546,964.807214466197,990.0,0.11327471963879135,0.00652725109404546,989.8801980292673,0.19335606625892454,,,,24.8796274968112,,,,,0.92,,,,0.6610900437618183,,,,0.97,,,,35.99756030788323,,,,35.99756030788323,863.9414473891975,0.13269888711939867,True,False,False,0.835
1981-11-11,1981-11-22,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1981,11,11,1981.11,1981,2,42,6,0.024306244473533176,10.049763058771989,0.035723310905696776,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425852,175.3222739992266,175.3222739992266,,1,175.3222739992266,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922658,964.8345132638824,990.0,0.11670077522700904,0.007532227399922658,989.875766997373,0.2176085101362472,,,,24.823645223354394,,,,,0.93,,,,0.7012890959969064,,,,0.97,,,,38.514684173116606,,,,38.514684173116606,924.3524201547988,0.1369059179907756,True,False,False,0.815
1981-11-12,1981-11-23,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1981,11,12,1981.11,1981,2,43,7,0.024812962844564176,5.864795961006905,0.0204215181478017,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.36909739708921335,181.1870699602335,181.1870699602335,,1,181.1870699602335,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.1870699602335,964.8514457810336,990.0,0.11870013748644324,0.008118706996023349,989.8731811555176,0.2324168595091521,,,,24.78931851497476,,,,,0.93,,,,0.7247482798409339,,,,0.97,,,,39.74801818405609,,,,39.74801818405609,953.952436417346,0.1384046231244323,True,False,False,0.805
1981-11-13,1981-11-24,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1981,11,13,1981.11,1981,2,44,7,0.023653247396273686,13.422632503362081,0.04902986168711804,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3871941914175728,167.7644374568714,167.7644374568714,,1,167.7644374568714,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.7644374568714,964.8137698976084,990.0,0.11412424004211524,0.0067764437456871406,989.8790993162123,0.199237459833838,,,,24.86609195876987,,,,,0.92,,,,0.6710577498274857,,,,0.97,,,,36.52044067513071,,,,36.52044067513071,876.4905762031369,0.1334009669567988,True,False,False,0.83
1981-11-14,1981-11-25,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1981,11,14,1981.11,1981,2,45,7,0.023653247396273686,0.0,0.0,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3871941914175728,167.7644374568714,167.7644374568714,,1,167.7644374568714,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,217.7644374568714,964.8137698976084,990.0,0.11412424004211524,0.0067764437456871406,989.8790993162123,0.199237459833838,,,,24.86609195876987,,,,,0.92,,,,0.6710577498274857,,,,0.97,,,,36.52044067513071,,,,36.52044067513071,876.4905762031369,0.1334009669567988,True,False,False,0.83
1981-11-15,1981-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1981,11,15,1981.11,1981,2,46,7,0.024306244473533176,7.557836542355176,0.026865403989930616,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425852,175.3222739992266,175.3222739992266,,1,175.3222739992266,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922658,964.8345132638824,990.0,0.11670077522700904,0.007532227399922658,989.875766997373,0.2176085101362472,,,,24.823645223354394,,,,,0.93,,,,0.7012890959969064,,,,0.97,,,,38.514684173116606,,,,38.514684173116606,924.3524201547988,0.1369059179907756,True,False,False,0.815
1981-11-16,1981-11-27,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1981,11,16,1981.11,1981,2,47,7,0.02450372848842139,2.2856946167617025,0.008059345539252409,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3737553656100772,177.60796861598828,177.60796861598828,,1,177.60796861598828,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.60796861598828,964.8410290195503,990.0,0.11747998930090507,0.00776079686159883,989.8747592138376,0.223322358802995,,,,24.810407835483932,,,,,0.93,,,,0.7104318744639532,,,,0.97,,,,38.995998101392985,,,,38.995998101392985,935.9039544334315,0.13749965592184915,True,False,False,0.815
1981-11-17,1981-11-28,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1981,11,17,1981.11,1981,2,48,7,0.024812962844564176,3.5791013442452027,0.012462613113956687,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.36909739708921335,181.1870699602335,181.1870699602335,,1,181.1870699602335,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.1870699602335,964.8514457810336,990.0,0.11870013748644324,0.008118706996023349,989.8731811555176,0.2324168595091521,,,,24.78931851497476,,,,,0.93,,,,0.7247482798409339,,,,0.97,,,,39.74801818405609,,,,39.74801818405609,953.952436417346,0.1384046231244323,True,False,False,0.805
1981-11-18,1981-11-29,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1981,11,18,1981.11,1981,2,49,7,0.024812962844564176,0.0,0.0,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.36909739708921335,181.1870699602335,181.1870699602335,,1,181.1870699602335,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.1870699602335,964.8514457810336,990.0,0.11870013748644324,0.008118706996023349,989.8731811555176,0.2324168595091521,,,,24.78931851497476,,,,,0.93,,,,0.7247482798409339,,,,0.97,,,,39.74801818405609,,,,39.74801818405609,953.952436417346,0.1384046231244323,True,False,False,0.805
1981-11-19,1981-11-30,312.7836,0.9288272938647332,290.5219447532691,0.797,1981,11,19,1981.11,1981,2,50,8,0.02510109602668245,3.3348747930356235,0.011478908403521206,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3648605618760482,184.52194475326908,184.52194475326908,,1,184.52194475326908,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.52194475326908,964.8613780473187,990.0,0.11983702662043265,0.008452194475326911,989.8717107789042,0.24105264212081784,,,,24.769280089464623,,,,,0.93,,,,0.7380877790130764,,,,0.97,,,,40.44688661056383,,,,40.44688661056383,970.725278653532,0.1392214507062937,True,False,False,0.795
1981-11-20,1981-12-01,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1981,11,20,1981.11,1981,2,51,8,0.02450372848842139,6.913976137280827,0.024378638481214573,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3737553656100772,177.60796861598828,177.60796861598828,,1,177.60796861598828,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.60796861598828,964.8410290195503,990.0,0.11747998930090507,0.00776079686159883,989.8747592138376,0.223322358802995,,,,24.810407835483932,,,,,0.93,,,,0.7104318744639532,,,,0.97,,,,38.995998101392985,,,,38.995998101392985,935.9039544334315,0.13749965592184915,True,False,False,0.815
1981-11-21,1981-12-02,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1981,11,21,1981.11,1981,2,52,8,0.02450372848842139,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3737553656100772,177.60796861598828,177.60796861598828,,1,177.60796861598828,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.60796861598828,964.8410290195503,990.0,0.11747998930090507,0.00776079686159883,989.8747592138376,0.223322358802995,,,,24.810407835483932,,,,,0.93,,,,0.7104318744639532,,,,0.97,,,,38.995998101392985,,,,38.995998101392985,935.9039544334315,0.13749965592184915,True,False,False,0.815
1981-11-22,1981-12-03,312.7836,0.9288272938647332,290.5219447532691,0.797,1981,11,22,1981.11,1981,2,53,8,0.02510109602668245,6.913976137280827,0.02379846432307426,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3648605618760482,184.52194475326908,184.52194475326908,,1,184.52194475326908,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,234.52194475326908,964.8613780473187,990.0,0.11983702662043265,0.008452194475326911,989.8717107789042,0.24105264212081784,,,,24.769280089464623,,,,,0.93,,,,0.7380877790130764,,,,0.97,,,,40.44688661056383,,,,40.44688661056383,970.725278653532,0.1392214507062937,True,False,False,0.795
1981-11-23,1981-12-04,316.6956,0.9306200236043244,294.72326674738565,0.794,1981,11,23,1981.11,1981,2,54,8,0.025464090246974127,4.20132199411654,0.014255141918325687,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3596594227861051,188.72326674738562,188.72326674738562,,1,188.72326674738562,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,238.72326674738562,964.874187851398,990.0,0.12123650925189927,0.008872326674738565,989.8698911640737,0.25215438922866706,,,,24.743548923446678,,,,,0.93,,,,0.7548930669895426,,,,0.97,,,,41.32483474257592,,,,41.32483474257592,991.7960338218222,0.14021571896458526,True,False,False,0.795
1981-11-24,1981-12-05,320.6383,0.9330769620260724,299.18021087320443,0.7859999999999999,1981,11,24,1981.11,1981,2,55,8,0.025849170219444863,4.4569441258187785,0.014897188931080997,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3543015084140169,193.18021087320443,193.18021087320443,,1,193.18021087320443,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,243.18021087320443,964.8881218237544,990.0,0.12271667519774315,0.009318021087320444,989.8679653037151,0.2642025004826079,,,,24.71564097947783,,,,,0.93,,,,0.7727208434928177,,,,0.97,,,,42.2530636615734,,,,42.2530636615734,1014.0735278777616,0.14122947349442394,True,False,False,0.785
1981-11-25,1981-12-06,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1981,11,25,1981.11,1981,2,56,8,0.026119134017232933,3.124580992917401,0.010335863264453805,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.35063949646865994,196.30479186612183,196.30479186612183,,1,196.30479186612183,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.30479186612183,964.8980921434062,990.0,0.12375435892232828,0.009630479186612185,989.866615161891,0.2728152352603417,,,,24.69570778322446,,,,,0.93,,,,0.7852191674644873,,,,0.97,,,,42.90185481447135,,,,42.90185481447135,1029.6445155473123,0.1419158940539414,True,False,False,0.78
1981-11-26,1981-12-07,328.6161,0.9312389803097992,306.020121877383,0.775,1981,11,26,1981.11,1981,2,57,9,0.02644013853020589,3.7153300112611873,0.012140802991869456,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3463824514208656,200.02012187738305,200.02012187738305,,1,200.02012187738305,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.02012187738305,964.910154315374,990.0,0.12498823235780247,0.010004024375476605,989.8650077432668,0.2832347329870095,,,,24.671618694905533,,,,,0.94,,,,0.8000804875095321,,,,0.97,,,,44.140772268118106,,,,44.140772268118106,1059.3785344348344,0.14424140477208405,True,False,False,0.775
1981-11-27,1981-12-08,332.6514,0.9289857410847936,309.0284073518941,0.77,1981,11,27,1981.11,1981,2,58,9,0.02670005439520365,3.008285474511069,0.009734656759517584,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.34301053714876323,203.02840735189412,203.02840735189412,,1,203.02840735189412,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,253.02840735189412,964.9200792164287,990.0,0.12598729395450356,0.010605681470378818,989.8634070245752,0.2918133423744166,,,,24.651514465772056,,,,,0.94,,,,0.8121136294075764,,,,0.97,,,,44.7681356127686,,,,44.7681356127686,1074.4352547064464,0.14486737965740032,True,False,False,0.77
1981-11-28,1981-12-09,332.6514,0.9289857410847936,309.0284073518941,0.77,1981,11,28,1981.11,1981,2,59,9,0.02670005439520365,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.34301053714876323,203.02840735189412,203.02840735189412,,1,203.02840735189412,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,253.02840735189412,964.9200792164287,990.0,0.12598729395450356,0.010605681470378818,989.8634070245752,0.2918133423744166,,,,24.651514465772056,,,,,0.94,,,,0.8121136294075764,,,,0.97,,,,44.7681356127686,,,,44.7681356127686,1074.4352547064464,0.14486737965740032,True,False,False,0.77
1981-11-29,1981-12-10,332.6514,0.9289857410847936,309.0284073518941,0.77,1981,11,29,1981.11,1981,2,60,9,0.02670005439520365,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.34301053714876323,203.02840735189412,203.02840735189412,,1,203.02840735189412,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,253.02840735189412,964.9200792164287,990.0,0.12598729395450356,0.010605681470378818,989.8634070245752,0.2918133423744166,,,,24.651514465772056,,,,,0.94,,,,0.8121136294075764,,,,0.97,,,,44.7681356127686,,,,44.7681356127686,1074.4352547064464,0.14486737965740032,True,False,False,0.77
1981-11-30,1981-12-11,332.6514,0.9289857410847936,309.0284073518941,0.77,1981,11,30,1981.11,1981,2,61,9,0.02670005439520365,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.34301053714876323,203.02840735189412,203.02840735189412,,1,203.02840735189412,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,253.02840735189412,964.9200792164287,990.0,0.12598729395450356,0.010605681470378818,989.8634070245752,0.2918133423744166,,,,24.651514465772056,,,,,0.94,,,,0.8121136294075764,,,,0.97,,,,44.7681356127686,,,,44.7681356127686,1074.4352547064464,0.14486737965740032,True,False,False,0.77
1981-12-01,1981-12-12,340.8154,0.928721014594374,316.52242407738737,0.763,1981,12,1,1981.12,1981,3,62,9,0.027347537440286267,7.494016725493282,0.023676100508003967,0.47,3,Normal,38,5,4,3,54,104.0,0.3285707175507185,212.5224240773874,212.5224240773874,,1,212.5224240773874,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,259.52242407738737,964.9453850514259,990.0,0.1281439784758851,0.012504484815477472,989.8593515367087,0.3197203099247793,,,,24.594246175357906,,,,,0.94,,,,0.8500896963095494,,,,0.98,,,,47.23470565485594,,,,47.23470565485594,1133.6329357165428,0.14923020317608654,True,False,False,0.765
1981-12-02,1981-12-13,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1981,12,2,1981.12,1981,3,63,9,0.02796133425167541,7.104129761448463,0.02195162812562741,0.47,3,Normal,38,5,4,3,54,104.0,0.3213580553460746,219.62655383883583,219.62655383883583,,1,219.62655383883583,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,266.62655383883583,964.9700888972347,990.0,0.130503283562713,0.013925310767767166,989.8555714056696,0.3414301456093363,,,,24.544052362825397,,,,,0.94,,,,0.8785062153553433,,,,0.98,,,,48.714029253062066,,,,48.714029253062066,1169.1367020734895,0.15052543950803673,True,False,False,0.75
1981-12-03,1981-12-14,357.5196,0.9208048873506705,329.2057950036568,0.742,1981,12,3,1981.12,1981,3,64,10,0.02844338068831595,5.579241164820986,0.016947578838212768,0.47,3,Normal,38,5,4,3,54,104.0,0.31591181436780225,225.20579500365682,225.20579500365682,,1,225.20579500365682,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,272.2057950036568,964.9899399621263,990.0,0.13235616808239525,0.015041159000731363,989.8526026729168,0.3589767647214496,,,,24.50368594606889,,,,,0.94,,,,0.9008231800146272,,,,0.98,,,,49.86937391835949,,,,49.86937391835949,1196.8649740406274,0.15148388842245486,True,False,False,0.74
1981-12-04,1981-12-15,357.5196,0.9208048873506705,329.2057950036568,0.742,1981,12,4,1981.12,1981,3,65,10,0.02844338068831595,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.31591181436780225,225.20579500365682,225.20579500365682,,1,225.20579500365682,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,272.2057950036568,964.9899399621263,990.0,0.13235616808239525,0.015041159000731363,989.8526026729168,0.3589767647214496,,,,24.50368594606889,,,,,0.94,,,,0.9008231800146272,,,,0.98,,,,49.86937391835949,,,,49.86937391835949,1196.8649740406274,0.15148388842245486,True,False,False,0.74
1981-12-05,1981-12-16,361.7746,0.9166247913690906,331.6115672476363,0.736,1981,12,5,1981.12,1981,3,66,10,0.028651239410195775,2.40577224397947,0.007254789885489492,0.47,3,Normal,38,5,4,3,54,104.0,0.3136199405322201,227.6115672476363,227.6115672476363,,1,227.6115672476363,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.6115672476363,964.9986147313292,990.0,0.13315513303427035,0.015522313449527257,989.8513225535162,0.3666777328123077,,,,24.48603008937478,,,,,0.94,,,,0.9104462689905451,,,,0.98,,,,50.36578934265486,,,,50.36578934265486,1208.7789442237167,0.15188188325482446,True,False,False,0.735
1981-12-06,1981-12-17,361.7746,0.9166247913690906,331.6115672476363,0.736,1981,12,6,1981.12,1981,3,67,10,0.028651239410195775,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.3136199405322201,227.6115672476363,227.6115672476363,,1,227.6115672476363,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.6115672476363,964.9986147313292,990.0,0.13315513303427035,0.015522313449527257,989.8513225535162,0.3666777328123077,,,,24.48603008937478,,,,,0.94,,,,0.9104462689905451,,,,0.98,,,,50.36578934265486,,,,50.36578934265486,1208.7789442237167,0.15188188325482446,True,False,False,0.735
1981-12-07,1981-12-18,366.0613,0.9164389073302937,335.4728177879068,0.731,1981,12,7,1981.12,1981,3,68,10,0.02898485145687515,3.861250540270533,0.011509876018365513,0.47,3,Normal,38,5,4,3,54,104.0,0.3100102138998071,231.4728177879068,231.4728177879068,,1,231.4728177879068,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,278.4728177879068,965.0126758520997,990.0,0.13443746716203547,0.01629456355758136,989.8492679692804,0.3792076158541669,,,,24.457384501326374,,,,,0.94,,,,0.9258912711516272,,,,0.98,,,,51.16028397117793,,,,51.16028397117793,1227.8468153082706,0.15250202477961292,True,False,False,0.73
1981-12-08,1981-12-19,374.7305,0.908907350449394,340.5953058875766,0.721,1981,12,8,1981.12,1981,3,69,10,0.02942743442868662,5.122488099669795,0.01503980827428262,0.47,3,Normal,38,5,4,3,54,104.0,0.30534771971968466,236.5953058875766,236.5953058875766,,1,236.5953058875766,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,283.5953058875766,965.031581060874,990.0,0.1361386624718889,0.017319061177515322,989.8465422763504,0.39615330966066975,,,,24.41880790581583,,,,,0.94,,,,0.9463812235503064,,,,0.98,,,,52.20997905352693,,,,52.20997905352693,1253.039497284646,0.1532903658712206,True,False,False,0.72
1981-12-09,1981-12-20,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1981,12,9,1981.12,1981,3,70,10,0.030258939320713295,9.62389921327167,0.02747964438586512,0.47,3,Normal,38,5,4,3,54,104.0,0.2969568729677529,246.21920510084828,246.21920510084828,,1,246.21920510084828,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.2192051008483,965.0678190166775,990.0,0.13933479136190532,0.019243841020169652,989.841421367618,0.4289863761682099,,,,24.344615974772008,,,,,0.94,,,,0.9848768204033932,,,,0.98,,,,54.16862225277853,,,,54.16862225277853,1300.0469340666848,0.15467062189573602,True,False,False,0.71
1981-12-10,1981-12-21,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1981,12,10,1981.12,1981,3,71,11,0.03113413639281453,10.129595741912569,0.028110529903865682,0.47,3,Normal,38,5,4,3,54,104.0,0.28860925791003444,256.34880084276085,256.34880084276085,,1,256.34880084276085,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.3488008427608,965.106880731048,990.0,0.14269886374851834,0.021269760168552167,989.8360313760828,0.4649493523152806,,,,24.264201292719736,,,,,0.95,,,,1.0253952033710434,,,,0.98,,,,56.808847508382065,,,,56.808847508382065,1363.4123402011694,0.1576496088665236,True,False,False,0.7
1981-12-11,1981-12-22,415.3399,0.9079714249478594,377.11676084070143,0.68,1981,12,11,1981.12,1981,3,72,11,0.0325828881366366,16.76795999794058,0.0444635766401896,0.59,3,Normal,38,5,4,3,54,104.0,0.2757766580518834,273.11676084070143,273.11676084070143,,1,273.11676084070143,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,320.11676084070143,965.1733344385823,990.0,0.14826755895078644,0.024623352168140288,989.8271090888811,0.5276465697621745,,,,24.12612808053643,,,,,0.95,,,,1.0924670433628056,,,,0.98,,,,60.180344638097665,,,,60.180344638097665,1444.3282713143442,0.15958013773754956,True,False,False,0.68
1981-12-12,1981-12-23,415.3399,0.9079714249478594,377.11676084070143,0.68,1981,12,12,1981.12,1981,3,73,11,0.0325828881366366,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.2757766580518834,273.11676084070143,273.11676084070143,,1,273.11676084070143,,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,320.11676084070143,965.1733344385823,990.0,0.14826755895078644,0.024623352168140288,989.8271090888811,0.5276465697621745,,,,24.12612808053643,,,,,0.95,,,,1.0924670433628056,,,,0.98,,,,60.180344638097665,,,,60.180344638097665,1444.3282713143442,0.15958013773754956,True,False,False,0.68
1981-12-13,1981-12-24,424.724,0.9100759486875001,386.53109723034976,0.6709999999999999,1981,12,13,1981.12,1981,3,74,11,0.03339628680070222,9.414336389648328,0.02435596115579269,0.59,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,False,False,True,0.67
1981-12-14,1981-12-25,424.724,0.9100759486875001,386.53109723034976,0.6709999999999999,1981,12,14,1981.12,1981,3,75,11,0.03339628680070222,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,False,False,True,0.67
1981-12-15,1981-12-26,424.724,0.9100759486875001,386.53109723034976,0.6709999999999999,1981,12,15,1981.12,1981,3,76,11,0.03339628680070222,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,False,False,True,0.67
1981-12-16,1981-12-27,424.724,0.9100759486875001,386.53109723034976,0.6709999999999999,1981,12,16,1981.12,1981,3,77,11,0.03339628680070222,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,False,False,True,0.67
1981-12-17,1981-12-28,424.724,0.9100759486875001,386.53109723034976,0.6709999999999999,1981,12,17,1981.12,1981,3,78,12,0.03339628680070222,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,False,False,True,0.67
1981-12-18,1981-12-29,424.724,0.9100759486875001,386.53109723034976,0.6709999999999999,1981,12,18,1981.12,1981,3,79,12,0.03339628680070222,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,False,False,True,0.67
