Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
1981-12-19,1981-12-30,439.0488,0.9068394067509818,398.1467533267305,0.657,1981,12,19,1981.12,1981,3,80,12,0.03439987948742952,11.615656096380745,0.029174308215063127,0.59,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,294.1467533267305,,2,147.07337666336525,147.07337666336525,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,False,False,True,0.655
1981-12-20,1981-12-31,439.0488,0.9068394067509818,398.1467533267305,0.657,1981,12,20,1981.12,1981,3,81,12,0.03439987948742952,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,294.1467533267305,,2,147.07337666336525,147.07337666336525,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,False,False,True,0.655
1981-12-21,1982-01-01,439.0488,0.9068394067509818,398.1467533267305,0.657,1981,12,21,1981.12,1981,3,82,12,0.03439987948742952,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,294.1467533267305,,2,147.07337666336525,147.07337666336525,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,False,False,True,0.655
1981-12-22,1982-01-02,439.0488,0.9068394067509818,398.1467533267305,0.657,1981,12,22,1981.12,1981,3,83,12,0.03439987948742952,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,294.1467533267305,,2,147.07337666336525,147.07337666336525,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,False,False,True,0.655
1981-12-23,1982-01-03,434.2405,0.9023039355474278,391.8169121240828,0.66,1981,12,23,1981.12,1981,3,84,12,0.033852981207520755,6.3298412026476845,0.016155099503829266,0.66,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,287.8169121240828,,2,143.9084560620414,143.9084560620414,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,965.2331491613286,990.0,0.15314952801168802,0.027563382424816558,989.8192870895635,0.14651088118958774,0.14651088118958774,,,24.43962704704537,24.43962704704537,,,,0.91,0.91,,,0.5756338242481657,0.5756338242481657,,,0.97,0.97,,,30.45530982713357,30.45530982713357,,,60.91061965426714,1461.8548717024114,0.15545684162550294,False,False,True,0.66
1981-12-24,1982-01-04,434.2405,0.9023039355474278,391.8169121240828,0.66,1981,12,24,1981.12,1981,3,85,13,0.033852981207520755,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,287.8169121240828,,2,143.9084560620414,143.9084560620414,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,965.2331491613286,990.0,0.15314952801168802,0.027563382424816558,989.8192870895635,0.14651088118958774,0.14651088118958774,,,24.43962704704537,24.43962704704537,,,,0.91,0.91,,,0.5756338242481657,0.5756338242481657,,,0.97,0.97,,,30.45530982713357,30.45530982713357,,,60.91061965426714,1461.8548717024114,0.15545684162550294,False,False,True,0.66
1981-12-25,1982-01-05,434.2405,0.9023039355474278,391.8169121240828,0.66,1981,12,25,1981.12,1981,3,86,13,0.033852981207520755,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,287.8169121240828,,2,143.9084560620414,143.9084560620414,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,965.2331491613286,990.0,0.15314952801168802,0.027563382424816558,989.8192870895635,0.14651088118958774,0.14651088118958774,,,24.43962704704537,24.43962704704537,,,,0.91,0.91,,,0.5756338242481657,0.5756338242481657,,,0.97,0.97,,,30.45530982713357,30.45530982713357,,,60.91061965426714,1461.8548717024114,0.15545684162550294,False,False,True,0.66
1981-12-26,1982-01-06,439.0488,0.9068394067509818,398.1467533267305,0.657,1981,12,26,1981.12,1981,3,87,13,0.03439987948742952,6.3298412026476845,0.015898261507241874,0.66,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,294.1467533267305,,2,147.07337666336525,147.07337666336525,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,False,False,True,0.655
1981-12-27,1982-01-07,439.0488,0.9068394067509818,398.1467533267305,0.657,1981,12,27,1981.12,1981,3,88,13,0.03439987948742952,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,294.1467533267305,,2,147.07337666336525,147.07337666336525,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,False,False,True,0.655
1981-12-28,1982-01-08,439.0488,0.9068394067509818,398.1467533267305,0.657,1981,12,28,1981.12,1981,3,89,13,0.03439987948742952,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,294.1467533267305,,2,147.07337666336525,147.07337666336525,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,False,False,True,0.655
1981-12-29,1982-01-09,439.0488,0.9068394067509818,398.1467533267305,0.657,1981,12,29,1981.12,1981,3,90,13,0.03439987948742952,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,294.1467533267305,,2,147.07337666336525,147.07337666336525,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,False,False,True,0.655
1981-12-30,1982-01-10,443.8904,0.9076618404997884,402.90237744418727,0.648,1981,12,30,1981.12,1981,3,91,13,0.03481076541117778,4.755624117456762,0.011803415377253618,0.66,3,Normal,38,5,4,3,54,104.0,0.25812704471918085,298.90237744418727,298.90237744418727,,2,149.45118872209363,149.45118872209363,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,965.2790624071733,990.0,0.15683104785969318,0.02978047548883745,989.8133884766517,0.15804888129029068,0.15804888129029068,,,24.376277188187906,24.376277188187906,,,,0.92,0.92,,,0.5978047548883745,0.5978047548883745,,,0.97,0.97,,,31.89299629559599,31.89299629559599,,,63.78599259119198,1530.8638221886074,0.15831624771196104,False,False,True,0.65
1981-12-31,1982-01-11,443.8904,0.9076618404997884,402.90237744418727,0.648,1981,12,31,1981.12,1981,3,92,14,0.03481076541117778,0.0,0.0,0.66,3,Normal,38,5,4,3,54,104.0,0.25812704471918085,298.90237744418727,298.90237744418727,,2,149.45118872209363,149.45118872209363,,,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,965.2790624071733,990.0,0.15683104785969318,0.02978047548883745,989.8133884766517,0.15804888129029068,0.15804888129029068,,,24.376277188187906,24.376277188187906,,,,0.92,0.92,,,0.5978047548883745,0.5978047548883745,,,0.97,0.97,,,31.89299629559599,31.89299629559599,,,63.78599259119198,1530.8638221886074,0.15831624771196104,False,False,True,0.65
1982-01-01,1982-01-12,443.8904,0.9076618404997884,402.90237744418727,0.648,1982,1,1,1982.01,1981,4,93,14,0.03481076541117778,0.0,0.0,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.22586116412928325,311.90237744418727,311.90237744418727,,2,155.95118872209363,155.95118872209363,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,354.90237744418727,965.2790624071733,990.0,0.15981997774899204,0.03238047548883745,989.8077995467622,0.17212908177306893,0.17212908177306893,,,24.35660805781582,24.35660805781582,,,,0.92,0.92,,,0.6238047548883745,0.6238047548883745,,,0.97,0.97,,,33.253247599885356,33.253247599885356,,,66.50649519977071,1596.155884794497,0.1650685101975692,False,False,True,0.65
1982-01-02,1982-01-13,448.7655,0.9091709283658698,408.00454625357366,0.643,1982,1,2,1982.01,1981,4,94,14,0.035251592796308774,5.102168809386399,0.012505176366871694,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.2230367304374196,317.00454625357366,317.00454625357366,,2,158.50227312678683,158.50227312678683,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,360.00454625357366,965.300398853656,990.0,0.16151442495506135,0.03340090925071473,989.8050846657942,0.17781729411603914,0.17781729411603914,,,24.32686851802202,24.32686851802202,,,,0.92,0.92,,,0.6340090925071473,0.6340090925071473,,,0.97,0.97,,,33.75594509335597,33.75594509335597,,,67.51189018671194,1620.2853644810864,0.16546847530653125,False,False,True,0.645
1982-01-03,1982-01-14,463.5928,0.9065907191323836,420.28892993659525,0.63,1982,1,3,1982.01,1981,4,95,14,0.03631296354652183,12.284383683021588,0.02922842551402629,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.21651771797493752,329.28892993659525,329.28892993659525,,2,164.64446496829763,164.64446496829763,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,372.28892993659525,965.3522383863353,990.0,0.165594109573039,0.03585778598731905,989.7985481044396,0.19188752069996715,0.19188752069996715,,,24.254422197404576,24.254422197404576,,,,0.92,0.92,,,0.6585778598731905,0.6585778598731905,,,0.97,0.97,,,34.95961467649983,34.95961467649983,,,69.91922935299966,1678.0615044719918,0.16635991189096433,False,False,True,0.63
1982-01-04,1982-01-15,473.647,0.9007401735700734,426.6328809909446,0.62,1982,1,4,1982.01,1981,4,96,14,0.03686108091761762,6.343951054349363,0.014869812752393113,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.21329814005107472,335.6328809909446,335.6328809909446,,2,167.8164404954723,167.8164404954723,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,378.6328809909446,965.3792430698637,990.0,0.16770095678666058,0.037126576198188925,989.7951724670153,0.19936112502343345,0.19936112502343345,,,24.216568272127894,24.216568272127894,,,,0.92,0.92,,,0.6712657619818893,0.6712657619818893,,,0.97,0.97,,,35.57752016563967,35.57752016563967,,,71.15504033127934,1707.720967950704,0.16678283250462736,False,False,True,0.62
1982-01-05,1982-01-16,478.7252,0.9002196493164109,430.9578316629287,0.615,1982,1,5,1982.01,1981,4,97,14,0.037234756655677034,4.324950671984085,0.010035670207675491,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.2111575502616116,339.9578316629287,339.9578316629287,,2,169.97891583146438,169.97891583146438,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,382.9578316629287,965.3977355372467,990.0,0.1691372872681313,0.037991566332585734,989.7928711463992,0.2045371900936335,0.2045371900936335,,,24.19059841905895,24.19059841905895,,,,0.92,0.92,,,0.6799156633258574,0.6799156633258574,,,0.97,0.97,,,35.99732555680915,35.99732555680915,,,71.9946511136183,1727.871626726839,0.16705729847352793,False,False,True,0.615
1982-01-06,1982-01-17,478.7252,0.9002196493164109,430.9578316629287,0.615,1982,1,6,1982.01,1981,4,98,14,0.037234756655677034,0.0,0.0,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.2111575502616116,339.9578316629287,339.9578316629287,,2,169.97891583146438,169.97891583146438,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,382.9578316629287,965.3977355372467,990.0,0.1691372872681313,0.037991566332585734,989.7928711463992,0.2045371900936335,0.2045371900936335,,,24.19059841905895,24.19059841905895,,,,0.92,0.92,,,0.6799156633258574,0.6799156633258574,,,0.97,0.97,,,35.99732555680915,35.99732555680915,,,71.9946511136183,1727.871626726839,0.16705729847352793,False,False,True,0.615
1982-01-07,1982-01-18,483.8375,0.9000891520783358,435.49688511870175,0.611,1982,1,7,1982.01,1981,4,99,15,0.03762693087425584,4.5390534557730575,0.010422700163597877,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.20895671842795494,344.49688511870175,344.49688511870175,,2,172.24844255935088,172.24844255935088,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,387.49688511870175,965.4172102809132,990.0,0.1706447219951408,0.03889937702374036,989.7904559009813,0.2100401025995076,0.2100401025995076,,,24.163205517468285,24.163205517468285,,,,0.92,0.92,,,0.6889937702374035,0.6889937702374035,,,0.97,0.97,,,36.43664828837881,36.43664828837881,,,72.87329657675761,1748.9591178421826,0.16733368037039992,False,False,True,0.61
1982-01-08,1982-01-19,488.9841,0.8998924733267547,440.0331111664572,0.609,1982,1,8,1982.01,1981,4,100,15,0.038018860804781895,4.536226047755463,0.010308828887286807,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.20680261937283215,349.0331111664572,349.0331111664572,,2,174.5165555832286,174.5165555832286,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,965.4367371158346,990.0,0.17215121773055775,0.039806622233291435,989.7880421600363,0.2156118362991742,0.2156118362991742,,,24.135693207902413,24.135693207902413,,,,0.93,0.93,,,0.6980662223329145,0.6980662223329145,,,0.97,0.97,,,37.27521008138133,37.27521008138133,,,74.55042016276266,1789.210083906304,0.16942002379125848,False,False,True,0.61
1982-01-09,1982-01-20,494.165,0.8960553284209241,442.79918136912596,0.602,1982,1,9,1982.01,1981,4,101,15,0.038257849270292486,2.766070202668743,0.0062467825575379604,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.2055107683772808,351.79918136912596,351.79918136912596,,2,175.89959068456295,175.89959068456295,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,394.79918136912596,965.4486738431441,990.0,0.17306983883107502,0.0403598362738252,989.786570324895,0.21904478022967588,0.21904478022967588,,,24.118851701521248,24.118851701521248,,,,0.93,0.93,,,0.7035983627382519,0.7035983627382519,,,0.97,0.97,,,37.54439810144081,37.54439810144081,,,75.08879620288161,1802.1311088691587,0.16957754070526646,False,False,True,0.6
1982-01-10,1982-01-21,494.165,0.8960553284209241,442.79918136912596,0.602,1982,1,10,1982.01,1981,4,102,15,0.038257849270292486,0.0,0.0,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.2055107683772808,351.79918136912596,351.79918136912596,,2,175.89959068456295,175.89959068456295,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,394.79918136912596,965.4486738431441,990.0,0.17306983883107502,0.0403598362738252,989.786570324895,0.21904478022967588,0.21904478022967588,,,24.118851701521248,24.118851701521248,,,,0.93,0.93,,,0.7035983627382519,0.7035983627382519,,,0.97,0.97,,,37.54439810144081,37.54439810144081,,,75.08879620288161,1802.1311088691587,0.16957754070526646,False,False,True,0.6
1982-01-11,1982-01-22,499.3804,0.8921883077628417,445.541354005931,0.598,1982,1,11,1982.01,1981,4,103,15,0.03849477298611244,2.742172636805037,0.006154698351005446,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2042459115900353,354.541354005931,354.541354005931,,2,177.2706770029655,177.2706770029655,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,397.541354005931,965.460528656174,990.0,0.1739805234706044,0.0409082708011862,989.7851112057283,0.22247457360421585,0.22247457360421585,,,24.10210797595008,24.10210797595008,,,,0.93,0.93,,,0.709082708011862,0.709082708011862,,,0.97,0.97,,,37.81077866694068,37.81077866694068,,,75.62155733388136,1814.9173760131525,0.16972960344523866,False,False,True,0.6
1982-01-12,1982-01-23,509.9149,0.8935905892579125,455.65515596238953,0.59,1982,1,12,1982.01,1981,4,104,15,0.03936860547515046,10.113801956458527,0.02219617582313354,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.19971243342522668,364.65515596238953,364.65515596238953,,2,182.3275779811948,182.3275779811948,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,407.65515596238953,965.5044212392613,990.0,0.17733935068861645,0.0429310311924779,989.7797296181191,0.23535267864713175,0.23535267864713175,,,24.03995570021073,24.03995570021073,,,,0.93,0.93,,,0.7293103119247791,0.7293103119247791,,,0.97,0.97,,,38.78910116810042,38.78910116810042,,,77.57820233620085,1861.8768560688204,0.17025639087161842,False,False,True,0.59
1982-01-13,1982-01-24,515.2343,0.8913623235036077,459.26044279675483,0.585,1982,1,13,1982.01,1981,4,105,15,0.03968010225763962,3.6052868343653017,0.007850201102472953,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1981446506601744,368.26044279675483,368.26044279675483,,2,184.13022139837742,184.13022139837742,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,411.26044279675483,965.5201269047764,990.0,0.17853667841958648,0.04365208855935097,989.7778112330209,0.2400301665224806,0.2400301665224806,,,24.01765416172227,24.01765416172227,,,,0.93,0.93,,,0.7365208855935097,0.7365208855935097,,,0.97,0.97,,,39.13626287965277,39.13626287965277,,,78.27252575930554,1878.5406182233328,0.1704316733282099,False,False,True,0.585
1982-01-14,1982-01-25,525.9775,0.8881694527338079,467.1571483252964,0.58,1982,1,14,1982.01,1981,4,106,16,0.04036237761530561,7.896705528541587,0.01690374546734509,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1947952639196988,376.1571483252964,376.1571483252964,,2,188.0785741626482,188.0785741626482,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,419.1571483252964,965.5546242112739,990.0,0.18115920055083645,0.04523142966505929,989.7736093697839,0.2504347304754249,0.2504347304754249,,,23.968550428034586,23.968550428034586,,,,0.93,0.93,,,0.7523142966505928,0.7523142966505928,,,0.97,0.97,,,39.89374280452003,39.89374280452003,,,79.78748560904006,1914.8996546169615,0.1707936738099135,False,False,True,0.58
1982-01-15,1982-01-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1982,1,15,1982.01,1981,4,107,16,0.04124290926960051,10.191338591376107,0.02134989189387573,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.19063640609357424,386.3484869166725,386.3484869166725,,2,193.17424345833626,193.17424345833626,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.3484869166725,965.5993205479178,990.0,0.18454377794280635,0.0472696973833345,989.7681865246741,0.2641861827760005,0.2641861827760005,,,23.904679793980023,23.904679793980023,,,,0.93,0.93,,,0.772696973833345,0.772696973833345,,,0.97,0.97,,,40.86540815409015,40.86540815409015,,,81.7308163081803,1961.5395913963268,0.17121834162731406,False,False,True,0.565
1982-01-16,1982-01-27,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1982,1,16,1982.01,1981,4,108,16,0.04143425163344324,2.2146106926243188,0.0046179756191928175,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1897560518181036,388.56309760929685,388.56309760929685,,2,194.2815488046484,194.2815488046484,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.56309760929685,965.6090563455651,990.0,0.18527925750862256,0.047712619521859366,989.7670081229696,0.26722263512204103,0.26722263512204103,,,23.89072914228234,23.89072914228234,,,,0.93,0.93,,,0.7771261952185937,0.7771261952185937,,,0.97,0.97,,,41.07566958992334,41.07566958992334,,,82.15133917984669,1971.6321403163208,0.17130454697074274,False,False,True,0.565
1982-01-17,1982-01-28,559.0506,0.8753118667840304,489.3436243127323,0.555,1982,1,17,1982.01,1981,4,109,16,0.04227928914062007,9.780526703435443,0.01998703205170372,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1859633915284104,398.3436243127323,398.3436243127323,,2,199.17181215636612,199.17181215636612,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.3436243127323,965.6521393533307,990.0,0.18852740290828746,0.04966872486254646,989.7618038722293,0.2808386080573093,0.2808386080573093,,,23.82882591084098,23.82882591084098,,,,0.93,0.93,,,0.7966872486254646,0.7966872486254646,,,0.97,0.97,,,42.00047571210897,42.00047571210897,,,84.00095142421794,2016.0228341812306,0.17166045954352552,False,False,True,0.555
1982-01-18,1982-01-29,564.6867,0.8760275090430032,494.68108319071365,0.5529999999999999,1982,1,18,1982.01,1981,4,110,16,0.042740445587677665,5.337458877981362,0.010789696754835518,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1839569029263181,403.68108319071365,403.68108319071365,,2,201.84054159535683,201.84054159535683,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,446.68108319071365,965.6757036642198,990.0,0.19029999072754328,0.05073621663814274,989.7589637926344,0.2884107721610916,0.2884107721610916,,,23.79484935625341,23.79484935625341,,,,0.94,0.94,,,0.8073621663814273,0.8073621663814273,,,0.97,0.97,,,42.95957317154845,42.95957317154845,,,85.9191463430969,2062.0595122343257,0.17368593476207908,False,False,True,0.555
1982-01-19,1982-01-30,570.3586,0.8854392210789449,505.01787451967766,0.547,1982,1,19,1982.01,1981,4,111,16,0.04363354435850015,10.336791328964011,0.02046816924805945,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.18019164190287335,414.01787451967766,414.01787451967766,,2,207.00893725983883,207.00893725983883,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,457.01787451967766,965.7214281870724,990.0,0.19373287345671952,0.052803574903935536,989.7534635516394,0.3033597536836481,0.3033597536836481,,,23.72867561088316,23.72867561088316,,,,0.94,0.94,,,0.8280357490393553,0.8280357490393553,,,0.97,0.97,,,43.937079935891006,43.937079935891006,,,87.87415987178201,2108.9798369227688,0.174002078550901,False,False,True,0.545
1982-01-20,1982-01-31,576.0661,0.8889914195501405,512.1178199937132,0.544,1982,1,20,1982.01,1981,4,112,16,0.044246979647456816,7.099945474035508,0.013863890684613684,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.17769348467725088,421.11781999371317,421.11781999371317,,2,210.55890999685658,210.55890999685658,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.11781999371317,965.7528912500618,990.0,0.1960907889278014,0.05422356399874264,989.7496856470734,0.31384490448156177,0.31384490448156177,,,23.682949492530064,23.682949492530064,,,,0.94,0.94,,,0.8422356399874263,0.8422356399874263,,,0.97,0.97,,,44.60443142347403,44.60443142347403,,,89.20886284694807,2141.0127083267544,0.17419597476229828,False,False,True,0.545
1982-01-21,1982-02-01,581.8096,0.8882166996280455,516.7730027239134,0.54,1982,1,21,1982.01,1981,4,113,17,0.04464918743534612,4.655182730200182,0.009008177102253193,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1760927902973617,425.77300272391335,425.77300272391335,,2,212.88650136195668,212.88650136195668,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,468.77300272391335,965.7735410265336,990.0,0.19763679057251732,0.05515460054478268,989.7472086088826,0.3208156840045005,0.3208156840045005,,,23.65285189834448,23.65285189834448,,,,0.94,0.94,,,0.8515460054478267,0.8515460054478267,,,0.98,0.98,,,45.50452379725,45.50452379725,,,91.0090475945,2184.2171422680003,0.17611029816726265,False,False,True,0.54
1982-01-22,1982-02-02,587.589,0.8901106602929673,523.0192327708844,0.536,1982,1,22,1982.01,1981,4,114,17,0.04518886171140441,6.246230046971049,0.011942639305784946,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.17398977761849108,432.0192327708844,432.0192327708844,,2,216.0096163854422,216.0096163854422,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.0192327708844,965.8012698133816,990.0,0.19971118431505386,0.056403846554176885,989.7438849691307,0.3302884377450609,0.3302884377450609,,,23.612326718004127,23.612326718004127,,,,0.94,0.94,,,0.8640384655417688,0.8640384655417688,,,0.98,0.98,,,46.09298202974836,46.09298202974836,,,92.18596405949673,2212.463137427921,0.17625731193690164,False,False,True,0.535
1982-01-23,1982-02-03,593.4044,0.8886647923374786,527.3375978981461,0.532,1982,1,23,1982.01,1981,4,115,17,0.04556196845839983,4.3183651272617,0.008188995331403966,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.17256497614186125,436.33759789814616,436.33759789814616,,2,218.16879894907302,218.16879894907302,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,479.33759789814616,965.8204522682383,990.0,0.20114532771525145,0.05726751957962922,989.7415871527049,0.3369175438054713,0.3369175438054713,,,23.58421734066113,23.58421734066113,,,,0.94,0.94,,,0.8726751957962922,0.8726751957962922,,,0.98,0.98,,,46.4982968665036,46.4982968665036,,,92.9965937330072,2231.9182495921727,0.17635115361330495,False,False,True,0.53
1982-01-24,1982-02-04,599.256,0.8886339443648977,532.5192229643311,0.53,1982,1,24,1982.01,1981,4,116,17,0.046009660864118215,5.181625066185006,0.009730400035778762,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1708858498918363,441.5192229643311,441.5192229643311,,2,220.75961148216555,220.75961148216555,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,484.5192229643311,965.8434798987489,990.0,0.20286616260808046,0.05830384459286622,989.7388299927992,0.3449582275051249,0.3449582275051249,,,23.550391866544928,23.550391866544928,,,,0.94,0.94,,,0.8830384459286622,0.8830384459286622,,,0.98,0.98,,,46.98299474536318,46.98299474536318,,,93.96598949072636,2255.1837477774325,0.17645558214340806,False,False,True,0.53
1982-01-25,1982-02-05,599.256,0.8886339443648977,532.5192229643311,0.53,1982,1,25,1982.01,1981,4,117,17,0.046009660864118215,0.0,0.0,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1708858498918363,441.5192229643311,441.5192229643311,,2,220.75961148216555,220.75961148216555,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,484.5192229643311,965.8434798987489,990.0,0.20286616260808046,0.05830384459286622,989.7388299927992,0.3449582275051249,0.3449582275051249,,,23.550391866544928,23.550391866544928,,,,0.94,0.94,,,0.8830384459286622,0.8830384459286622,,,0.98,0.98,,,46.98299474536318,46.98299474536318,,,93.96598949072636,2255.1837477774325,0.17645558214340806,False,False,True,0.53
1982-01-26,1982-02-06,605.1438,0.8886028945088347,537.7325322740754,0.526,1982,1,26,1982.01,1981,4,118,17,0.04646009078848012,5.213309309744318,0.00969498588396203,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1692291139893661,446.73253227407537,446.73253227407537,,2,223.36626613703768,223.36626613703768,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.73253227407537,965.8666575294842,990.0,0.20459751994341988,0.05934650645481509,989.7360559736017,0.3531431847971841,0.3531431847971841,,,23.516255259320378,23.516255259320378,,,,0.94,0.94,,,0.8934650645481509,0.8934650645481509,,,0.98,0.98,,,47.46884741137075,47.46884741137075,,,94.9376948227415,2278.504675745797,0.17655188987961953,False,False,True,0.525
1982-01-27,1982-02-07,617.0284,0.8884164098844547,548.1781559247493,0.519,1982,1,27,1982.01,1981,4,119,17,0.04736259267189833,10.445623650673838,0.01905516215445066,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1660044257810447,457.1781559247492,457.1781559247492,,2,228.5890779623746,228.5890779623746,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,500.1781559247492,965.9131153849534,990.0,0.2080665462480717,0.061435631184949865,989.7304978225667,0.36982999815253625,0.36982999815253625,,,23.44755243946125,23.44755243946125,,,,0.94,0.94,,,0.9143563118494984,0.9143563118494984,,,0.98,0.98,,,48.43685407010149,48.43685407010149,,,96.87370814020298,2324.9689953648717,0.17671938783620786,False,False,True,0.52
1982-01-28,1982-02-08,623.0255,0.8843912864860217,550.9983234585969,0.515,1982,1,28,1982.01,1981,4,120,18,0.04760625514682278,2.8201675338476657,0.0051182869598324285,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.16515476749329513,459.9983234585969,459.9983234585969,,2,229.99916172929846,229.99916172929846,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.9983234585969,965.925660621266,990.0,0.20900313325193254,0.061999664691719386,989.7289972020565,0.3744008544012777,0.3744008544012777,,,23.428935726389142,23.428935726389142,,,,0.94,0.94,,,0.9199966469171938,0.9199966469171938,,,0.98,0.98,,,48.696948830075186,48.696948830075186,,,97.39389766015036,2337.453543843609,0.17675897278382324,False,False,True,0.515
1982-01-29,1982-02-09,629.0591,0.8842087083672124,556.2195342976412,0.513,1982,1,29,1982.01,1981,4,121,18,0.0480573677633162,5.221210839044262,0.00938696057418637,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.16360446620219665,465.21953429764125,465.21953429764125,,2,232.60976714882062,232.60976714882062,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.21953429764125,965.948887254739,990.0,0.2112866865493572,0.06304390685952824,989.7256694065912,0.38293694590339306,0.38293694590339306,,,23.39384520594871,23.39384520594871,,,,0.94,0.94,,,0.9304390685952824,0.9304390685952824,,,0.98,0.98,,,49.175920173593376,49.175920173593376,,,98.35184034718675,2360.444168332482,0.1768219817582984,False,False,True,0.515
1982-01-30,1982-02-10,635.1294,0.8861628436789661,562.8280752081156,0.506,1982,1,30,1982.01,1981,4,122,18,0.0486283456979812,6.608540910474403,0.011741668906674172,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1616834767283973,471.8280752081156,471.8280752081156,,2,235.9140376040578,235.9140376040578,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,514.8280752081156,965.9782838022785,990.0,0.21511772475832788,0.06436561504162312,989.7205166602,0.3938783671103808,0.3938783671103808,,,23.348354490811143,23.348354490811143,,,,0.94,0.94,,,0.9436561504162312,0.9436561504162312,,,0.98,0.98,,,49.777490553750106,49.777490553750106,,,99.55498110750023,2389.319546580005,0.1768834667152807,False,False,True,0.505
1982-01-31,1982-02-11,641.2365,0.8794376863729334,563.9275439778775,0.503,1982,1,31,1982.01,1981,4,123,18,0.04872333979968862,1.09946876976187,0.0019496631819157987,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1613682484066958,472.9275439778775,472.9275439778775,,2,236.46377198893876,236.46377198893876,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,515.9275439778775,965.9831740996863,990.0,0.2157550979581898,0.0645855087955755,989.7196593932463,0.3957135741163961,0.3957135741163961,,,23.34077171944361,23.34077171944361,,,,0.94,0.94,,,0.9458550879557548,0.9458550879557548,,,0.98,0.98,,,49.877279894408396,49.877279894408396,,,99.75455978881679,2394.109434931603,0.17689251190881733,False,False,True,0.505
1982-02-01,1982-02-12,647.3805,0.8756118252012844,566.8540212047202,0.501,1982,2,1,1982.02,1981,5,124,18,0.04897618743208782,2.926477226842735,0.0051626646673920895,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1852328749063934,461.85402120472014,461.85402120472014,,2,230.92701060236007,230.92701060236007,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,508.85402120472014,965.9961898178374,990.0,0.2116545050462146,0.06237080424094405,989.7259746907127,0.3774237505207211,0.3774237505207211,,,23.352361122354765,23.352361122354765,,,,0.94,0.94,,,0.9237080424094404,0.9237080424094404,,,0.98,0.98,,,48.73359707002921,48.73359707002921,,,97.4671941400584,2339.212659361402,0.17194408171069142,False,False,True,0.5
1982-02-02,1982-02-13,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1982,2,2,1982.02,1981,5,125,18,0.04941147675228782,5.038070835648114,0.00880947805673188,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.18360106995952016,466.89209204036837,466.89209204036837,,2,233.44604602018418,233.44604602018418,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,513.8920920403683,966.0185932161558,990.0,0.21457512582050334,0.06337841840807366,989.7220464557713,0.38569162492966397,0.38569162492966397,,,23.317761614686123,23.317761614686123,,,,0.94,0.94,,,0.9337841840807366,0.9337841840807366,,,0.98,0.98,,,49.19220809489489,49.19220809489489,,,98.38441618978977,2361.2259885549547,0.17203318171226795,False,False,True,0.495
1982-02-03,1982-02-14,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1982,2,3,1982.02,1981,5,126,18,0.04941147675228782,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.18360106995952016,466.89209204036837,466.89209204036837,,2,233.44604602018418,233.44604602018418,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,513.8920920403683,966.0185932161558,990.0,0.21457512582050334,0.06337841840807366,989.7220464557713,0.38569162492966397,0.38569162492966397,,,23.317761614686123,23.317761614686123,,,,0.94,0.94,,,0.9337841840807366,0.9337841840807366,,,0.98,0.98,,,49.19220809489489,49.19220809489489,,,98.38441618978977,2361.2259885549547,0.17203318171226795,False,False,True,0.495
1982-02-04,1982-02-15,659.7793,0.8759751691964408,577.9502839498093,0.495,1982,2,4,1982.02,1981,5,127,19,0.049934904533263526,6.058191909441008,0.01048220249679316,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.18167652636557655,472.9502839498093,472.9502839498093,,2,236.47514197490463,236.47514197490463,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,519.9502839498093,966.0455246037641,990.0,0.21808712113032425,0.06459005678996188,989.7173228220796,0.3957515759201616,0.3957515759201616,,,23.276046642395713,23.276046642395713,,,,0.94,0.94,,,0.9459005678996186,0.9459005678996186,,,0.98,0.98,,,49.74135942966696,49.74135942966696,,,99.48271885933391,2387.585252624014,0.1721302361501621,False,False,True,0.495
1982-02-05,1982-02-16,659.7793,0.8759751691964408,577.9502839498093,0.495,1982,2,5,1982.02,1981,5,128,19,0.049934904533263526,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.18167652636557655,472.9502839498093,472.9502839498093,,2,236.47514197490463,236.47514197490463,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,519.9502839498093,966.0455246037641,990.0,0.21808712113032425,0.06459005678996188,989.7173228220796,0.3957515759201616,0.3957515759201616,,,23.276046642395713,23.276046642395713,,,,0.94,0.94,,,0.9459005678996186,0.9459005678996186,,,0.98,0.98,,,49.74135942966696,49.74135942966696,,,99.48271885933391,2387.585252624014,0.1721302361501621,False,False,True,0.495
1982-02-06,1982-02-17,666.0345,0.8753352736866753,583.0034913422678,0.493,1982,2,6,1982.02,1981,5,129,19,0.05037150165197194,5.053207392458488,0.008667542248888297,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.18010183739767166,478.00349134226786,478.00349134226786,,2,239.00174567113393,239.00174567113393,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,525.0034913422678,966.0679796331343,990.0,0.22101651672015524,0.06560069826845356,989.7133827850114,0.404241236584262,0.404241236584262,,,23.241161915292807,23.241161915292807,,,,0.94,0.94,,,0.9560069826845355,0.9560069826845355,,,0.98,0.98,,,50.19747198759225,50.19747198759225,,,100.3949439751845,2409.478655404428,0.17220298928920988,False,False,True,0.495
1982-02-07,1982-02-18,666.0345,0.8753352736866753,583.0034913422678,0.493,1982,2,7,1982.02,1981,5,130,19,0.05037150165197194,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.18010183739767166,478.00349134226786,478.00349134226786,,2,239.00174567113393,239.00174567113393,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,525.0034913422678,966.0679796331343,990.0,0.22101651672015524,0.06560069826845356,989.7133827850114,0.404241236584262,0.404241236584262,,,23.241161915292807,23.241161915292807,,,,0.94,0.94,,,0.9560069826845355,0.9560069826845355,,,0.98,0.98,,,50.19747198759225,50.19747198759225,,,100.3949439751845,2409.478655404428,0.17220298928920988,False,False,True,0.495
1982-02-08,1982-02-19,697.8704,0.8821520065429723,615.6277736669467,0.475,1982,2,8,1982.02,1981,5,131,19,0.053190239644824194,32.62428232467892,0.052993519331258405,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.170557607195943,510.6277736669467,510.6277736669467,,2,255.31388683347336,255.31388683347336,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,557.6277736669467,966.2126646939656,990.0,0.2399291441547517,0.0742511094667787,989.6858197463783,0.4612090364072229,0.4612090364072229,,,23.011946016005503,23.011946016005503,,,,0.94,0.94,,,1.0212555473338931,1.0212555473338931,,,0.98,0.98,,,53.094644888088254,53.094644888088254,,,106.18928977617651,2548.542954628237,0.17248943975296455,False,False,True,0.475
1982-02-09,1982-02-20,697.8704,0.8821520065429723,615.6277736669467,0.475,1982,2,9,1982.02,1981,5,132,19,0.053190239644824194,0.0,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.170557607195943,510.6277736669467,510.6277736669467,,2,255.31388683347336,255.31388683347336,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,557.6277736669467,966.2126646939656,990.0,0.2399291441547517,0.0742511094667787,989.6858197463783,0.4612090364072229,0.4612090364072229,,,23.011946016005503,23.011946016005503,,,,0.94,0.94,,,1.0212555473338931,1.0212555473338931,,,0.98,0.98,,,53.094644888088254,53.094644888088254,,,106.18928977617651,2548.542954628237,0.17248943975296455,False,False,True,0.475
1982-02-10,1982-02-21,704.3503,0.8783280558406197,618.6506296297572,0.474,1982,2,10,1982.02,1981,5,133,19,0.05345141440001102,3.022855962810468,0.004886208496416711,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.16972422716653368,513.6506296297572,513.6506296297572,,2,256.8253148148786,256.8253148148786,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,560.6506296297572,966.2260383799772,990.0,0.24168152442304766,0.07546025185190289,989.682858223725,0.4666765926627049,0.4666765926627049,,,22.99014325108519,22.99014325108519,,,,0.94,0.94,,,1.0273012592595143,1.0273012592595143,,,0.98,0.98,,,53.35835635705988,53.35835635705988,,,106.71671271411977,2561.201105138874,0.17249915801101878,False,False,True,0.475
1982-02-11,1982-02-22,704.3503,0.8783280558406197,618.6506296297572,0.474,1982,2,11,1982.02,1981,5,134,20,0.05345141440001102,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.1373958029443368,533.6506296297572,533.6506296297572,,2,266.8253148148786,266.8253148148786,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,574.6506296297572,966.2260383799772,990.0,0.2497974664520332,0.08346025185190288,989.666742281696,0.5036594668627138,0.5036594668627138,,,22.937044434856247,22.937044434856247,,,,0.95,0.95,,,1.0673012592595144,1.0673012592595144,,,0.98,0.98,,,55.89631462613134,55.89631462613134,,,111.79262925226269,2683.0231020543038,0.18070397716909625,False,False,True,0.475
1982-02-12,1982-02-23,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,12,1982.02,1981,5,135,20,0.05389709864244106,5.158382435532985,0.00826916946655636,0.91,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,2,269.4045060326451,269.4045060326451,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,966.2488448607712,990.0,0.25278783308132763,0.08552360482611608,989.6616885620924,0.5134258151565549,0.5134258151565549,,,22.89941788616477,22.89941788616477,,,,0.95,0.95,,,1.0776180241305804,1.0776180241305804,,,0.98,0.98,,,56.3440403356357,56.3440403356357,,,112.6880806712714,2704.513936110514,0.1806451630094069,False,False,True,0.47
1982-02-13,1982-02-24,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,13,1982.02,1981,5,136,20,0.05389709864244106,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,2,269.4045060326451,269.4045060326451,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,966.2488448607712,990.0,0.25278783308132763,0.08552360482611608,989.6616885620924,0.5134258151565549,0.5134258151565549,,,22.89941788616477,22.89941788616477,,,,0.95,0.95,,,1.0776180241305804,1.0776180241305804,,,0.98,0.98,,,56.3440403356357,56.3440403356357,,,112.6880806712714,2704.513936110514,0.1806451630094069,False,False,True,0.47
1982-02-14,1982-02-25,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,14,1982.02,1981,5,137,20,0.05389709864244106,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,2,269.4045060326451,269.4045060326451,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,966.2488448607712,990.0,0.25278783308132763,0.08552360482611608,989.6616885620924,0.5134258151565549,0.5134258151565549,,,22.89941788616477,22.89941788616477,,,,0.95,0.95,,,1.0776180241305804,1.0776180241305804,,,0.98,0.98,,,56.3440403356357,56.3440403356357,,,112.6880806712714,2704.513936110514,0.1806451630094069,False,False,True,0.47
1982-02-15,1982-02-26,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,15,1982.02,1981,5,138,20,0.05389709864244106,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,2,269.4045060326451,269.4045060326451,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,966.2488448607712,990.0,0.25278783308132763,0.08552360482611608,989.6616885620924,0.5134258151565549,0.5134258151565549,,,22.89941788616477,22.89941788616477,,,,0.95,0.95,,,1.0776180241305804,1.0776180241305804,,,0.98,0.98,,,56.3440403356357,56.3440403356357,,,112.6880806712714,2704.513936110514,0.1806451630094069,False,False,True,0.47
1982-02-16,1982-02-27,717.4235,0.8782993569127185,630.1125986840717,0.468,1982,2,16,1982.02,1981,5,139,20,0.0544417285263038,6.303586618781537,0.010003905067040334,0.91,5,Dry,31,6,4,3,41,85.0,0.13489652512505568,545.1125986840716,545.1125986840716,,2,272.5562993420358,272.5562993420358,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,586.1125986840717,966.2766872165912,990.0,0.2564420861936648,0.08804503947362867,989.6555128743328,0.5254871761267523,0.5254871761267523,,,22.853338481614703,22.853338481614703,,,,0.95,0.95,,,1.0902251973681434,1.0902251973681434,,,0.98,0.98,,,56.888510689221924,56.888510689221924,,,113.77702137844385,2730.648513082652,0.18056617438860287,False,False,True,0.47
1982-02-17,1982-02-28,730.6486,0.8864028278959922,647.6489852382476,0.462,1982,2,17,1982.02,1981,5,140,20,0.0559568723245846,17.53638655417592,0.02707699225024631,0.91,5,Dry,31,6,4,3,41,85.0,0.1312439329596594,562.6489852382476,562.6489852382476,,3,187.54966174608253,187.54966174608253,187.54966174608253,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,603.6489852382476,966.3539707482588,990.0,0.26660810738449137,0.09505959409529906,989.63833229852,0.24902826233037895,0.24902826233037895,0.24902826233037895,,23.03533328793107,23.03533328793107,23.03533328793107,,,0.93,0.93,0.93,,0.7501986469843301,0.7501986469843301,0.7501986469843301,,0.97,0.97,0.97,,38.23265656496617,38.23265656496617,38.23265656496617,,114.69796969489856,2752.751272677565,0.17709897229701538,False,False,True,0.46
1982-02-18,1982-03-01,737.3183,0.8872912629151888,654.21608557748,0.458,1982,2,18,1982.02,1981,5,141,21,0.05652426979389427,6.567100339232411,0.010038121171287918,0.91,5,Dry,31,6,4,3,41,85.0,0.12992649045761392,569.21608557748,569.21608557748,,3,189.73869519249334,189.73869519249334,189.73869519249334,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,610.21608557748,966.3828412767294,990.0,0.27041512207390145,0.09768643423099202,989.631898443695,0.25487478597750113,0.25487478597750113,0.25487478597750113,,22.994182380988093,22.994182380988093,22.994182380988093,,,0.93,0.93,0.93,,0.7589547807699734,0.7589547807699734,0.7589547807699734,,0.97,0.97,0.97,,38.60980174200545,38.60980174200545,38.60980174200545,,115.8294052260163,2779.905725424392,0.17705068368010715,False,False,True,0.46
1982-02-19,1982-03-02,737.3183,0.8872912629151888,654.21608557748,0.458,1982,2,19,1982.02,1981,5,142,21,0.05652426979389427,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.12992649045761392,569.21608557748,569.21608557748,,3,189.73869519249334,189.73869519249334,189.73869519249334,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,610.21608557748,966.3828412767294,990.0,0.27041512207390145,0.09768643423099202,989.631898443695,0.25487478597750113,0.25487478597750113,0.25487478597750113,,22.994182380988093,22.994182380988093,22.994182380988093,,,0.93,0.93,0.93,,0.7589547807699734,0.7589547807699734,0.7589547807699734,,0.97,0.97,0.97,,38.60980174200545,38.60980174200545,38.60980174200545,,115.8294052260163,2779.905725424392,0.17705068368010715,False,False,True,0.46
1982-02-20,1982-03-03,744.0263,0.8869874635023101,659.9420006160087,0.456,1982,2,20,1982.02,1981,5,143,21,0.057018988853223165,5.725915038528683,0.00867639130890889,0.91,5,Dry,31,6,4,3,41,85.0,0.12879919738501044,574.9420006160087,574.9420006160087,,3,191.64733353866959,191.64733353866959,191.64733353866959,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,615.9420006160087,966.407980037211,990.0,0.2737344931107297,0.0999768002464035,989.6262887066428,0.26002732682099483,0.26002732682099483,0.26002732682099483,,22.95828134261085,22.95828134261085,22.95828134261085,,,0.93,0.93,0.93,,0.7665893341546783,0.7665893341546783,0.7665893341546783,,0.97,0.97,0.97,,38.93730104971896,38.93730104971896,38.93730104971896,,116.81190314915686,2803.485675579765,0.17700328671325855,False,False,True,0.455
1982-02-21,1982-03-04,744.0263,0.8869874635023101,659.9420006160087,0.456,1982,2,21,1982.02,1981,5,144,21,0.057018988853223165,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.12879919738501044,574.9420006160087,574.9420006160087,,3,191.64733353866959,191.64733353866959,191.64733353866959,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,615.9420006160087,966.407980037211,990.0,0.2737344931107297,0.0999768002464035,989.6262887066428,0.26002732682099483,0.26002732682099483,0.26002732682099483,,22.95828134261085,22.95828134261085,22.95828134261085,,,0.93,0.93,0.93,,0.7665893341546783,0.7665893341546783,0.7665893341546783,,0.97,0.97,0.97,,38.93730104971896,38.93730104971896,38.93730104971896,,116.81190314915686,2803.485675579765,0.17700328671325855,False,False,True,0.455
1982-02-22,1982-03-05,744.0263,0.8869874635023101,659.9420006160087,0.456,1982,2,22,1982.02,1981,5,145,21,0.057018988853223165,0.0,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.12879919738501044,574.9420006160087,574.9420006160087,,3,191.64733353866959,191.64733353866959,191.64733353866959,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,615.9420006160087,966.407980037211,990.0,0.2737344931107297,0.0999768002464035,989.6262887066428,0.26002732682099483,0.26002732682099483,0.26002732682099483,,22.95828134261085,22.95828134261085,22.95828134261085,,,0.93,0.93,0.93,,0.7665893341546783,0.7665893341546783,0.7665893341546783,,0.97,0.97,0.97,,38.93730104971896,38.93730104971896,38.93730104971896,,116.81190314915686,2803.485675579765,0.17700328671325855,False,False,True,0.455
1982-02-23,1982-03-06,750.7725,0.8881602932782826,666.8063237852695,0.452,1982,2,23,1982.02,1981,5,146,21,0.057612066375047274,6.864323169260729,0.01029432823956126,0.95,5,Dry,31,6,4,3,41,85.0,0.1274732961701371,581.8063237852695,581.8063237852695,,3,193.93544126175652,193.93544126175652,193.93544126175652,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,622.8063237852695,966.4380738311586,990.0,0.27771381089001124,0.1027225295141078,989.619563659596,0.26627168967177994,0.26627168967177994,0.26627168967177994,,22.915218138765518,22.915218138765518,22.915218138765518,,,0.93,0.93,0.93,,0.7757417650470259,0.7757417650470259,0.7757417650470259,,0.97,0.97,0.97,,39.32827234585183,39.32827234585183,39.32827234585183,,117.98481703755549,2831.6356089013316,0.17694015912715,False,False,True,0.45
1982-02-24,1982-03-07,757.5572,0.8885900059140133,673.1577568282033,0.45,1982,2,24,1982.02,1981,5,147,21,0.058160830189956776,6.351433042933878,0.00943528166838732,0.95,5,Dry,31,6,4,3,41,85.0,0.1262705497155741,588.1577568282033,588.1577568282033,,3,196.05258560940112,196.05258560940112,196.05258560940112,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,629.1577568282033,966.465875904292,990.0,0.281395801059828,0.10526310273128134,989.6133410962088,0.2721149571510687,0.2721149571510687,0.2721149571510687,,22.87535023476574,22.87535023476574,22.87535023476574,,,0.93,0.93,0.93,,0.7842103424376045,0.7842103424376045,0.7842103424376045,,0.97,0.97,0.97,,39.6884388843285,39.6884388843285,39.6884388843285,,119.0653166529855,2857.5675996716523,0.17687579983331034,False,False,True,0.45
