Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
1982-02-25,1982-03-08,764.3804,0.8926299826267534,682.3088631722309,0.445,1982,2,25,1982.02,1981,5,148,22,0.05895148577808074,9.15110634402754,0.013411970498934564,0.95,5,Dry,31,6,4,3,41,85.0,0.12457701282790458,597.3088631722309,597.3088631722309,,3,199.10295439074363,199.10295439074363,199.10295439074363,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,638.3088631722309,966.5058573414522,990.0,0.2867007902447715,0.10892354526889236,989.6043756644864,0.28064455662353816,0.28064455662353816,0.28064455662353816,,22.81787376641057,22.81787376641057,22.81787376641057,,,0.93,0.93,0.93,,0.7964118175629745,0.7964118175629745,0.7964118175629745,,0.97,0.97,0.97,,40.20467610696957,40.20467610696957,40.20467610696957,,120.61402832090872,2894.736679701809,0.17677335709834227,False,False,True,0.445
1982-02-26,1982-03-09,778.1427,0.8891770066630039,691.9065967426677,0.441,1982,2,26,1982.02,1981,5,149,22,0.05978072995856649,9.597733570436844,0.013871429490079586,0.95,5,Dry,31,6,4,3,41,85.0,0.12284895157837755,606.9065967426677,606.9065967426677,,3,202.30219891422257,202.30219891422257,202.30219891422257,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,647.9065967426677,966.5476906598784,990.0,0.2922646937638653,0.11207197902280032,989.5956633272134,0.2897308083402489,0.2897308083402489,0.2897308083402489,,22.758241858994626,22.758241858994626,22.758241858994626,,,0.93,0.93,0.93,,0.8092087956568903,0.8092087956568903,0.8092087956568903,,0.97,0.97,0.97,,40.743937974836186,40.743937974836186,40.743937974836186,,122.23181392450857,2933.5635341882057,0.17665941400175542,False,False,True,0.44
1982-02-27,1982-03-10,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1982,2,27,1982.02,1981,5,150,22,0.060709479788093476,10.749419323229064,0.015298266971958803,0.95,5,Dry,31,6,4,3,41,85.0,0.12096957551990632,617.6560160658968,617.6560160658968,,3,205.88533868863223,205.88533868863223,205.88533868863223,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,658.6560160658968,966.5944182916667,990.0,0.2984962411976213,0.11529680481976905,989.5862069539827,0.3000779719014773,0.3000779719014773,0.3000779719014773,,22.691710690414318,22.691710690414318,22.691710690414318,,,0.93,0.93,0.93,,0.823541354754529,0.823541354754529,0.823541354754529,,0.97,0.97,0.97,,41.3443672028198,41.3443672028198,41.3443672028198,,124.03310160845942,2976.794438603025,0.17652037237638518,False,False,True,0.435
1982-02-28,1982-03-11,792.06,0.8911767402221192,705.8654488603318,0.435,1982,2,28,1982.02,1981,5,151,22,0.060986774781532666,3.2094327944349743,0.0045468053431667824,0.95,5,Dry,31,6,4,3,41,85.0,0.12041955040757177,620.8654488603318,620.8654488603318,,3,206.95514962011055,206.95514962011055,206.95514962011055,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,661.8654488603318,966.6083432620543,990.0,0.3003567819480184,0.11625963465809952,989.5833835833937,0.3032022479896057,0.3032022479896057,0.3032022479896057,,22.671838073350028,22.671838073350028,22.671838073350028,,,0.93,0.93,0.93,,0.8278205984804423,0.8278205984804423,0.8278205984804423,,0.97,0.97,0.97,,41.52280259020011,41.52280259020011,41.52280259020011,,124.56840777060032,2989.641786494408,0.17647613716144425,False,False,True,0.435
1982-03-01,1982-03-12,792.06,0.8911767402221192,705.8654488603318,0.435,1982,3,1,1982.03,1981,6,152,22,0.060986774781532666,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.15158696345423742,598.8654488603318,598.8654488603318,,3,199.62181628677726,199.62181628677726,199.62181628677726,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,648.8654488603318,966.6083432620543,990.0,0.2928205500639605,0.1095461795441327,989.5976332703917,0.28210842578471923,0.28210842578471923,0.28210842578471923,,22.707181582552945,22.707181582552945,22.707181582552945,,,0.93,0.93,0.93,,0.798487265147109,0.798487265147109,0.798487265147109,,0.97,0.97,0.97,,40.11390354114317,40.11390354114317,40.11390354114317,,120.3417106234295,2888.2010549623083,0.1704881728064881,False,False,True,0.435
1982-03-02,1982-03-13,799.0771,0.8911326595966059,712.0837013457431,0.433,1982,3,2,1982.03,1981,6,153,22,0.0615240317962722,6.218252485411313,0.008732474108956077,0.96,5,Dry,36,8,6,4,53,107.0,0.15026323422061802,605.0837013457431,605.0837013457431,,3,201.69456711524768,201.69456711524768,201.69456711524768,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,655.0837013457431,966.635287506292,990.0,0.2964253341134742,0.11152511040372293,989.5920495554828,0.2879940038587116,0.2879940038587116,0.2879940038587116,,22.66876804533225,22.66876804533225,22.66876804533225,,,0.93,0.93,0.93,,0.8067782684609908,0.8067782684609908,0.8067782684609908,,0.97,0.97,0.97,,40.461856822986505,40.461856822986505,40.461856822986505,,121.38557046895954,2913.2536912550295,0.1704653122091645,False,False,True,0.435
1982-03-03,1982-03-14,806.1332,0.8935666243082664,720.3337222668207,0.431,1982,3,3,1982.03,1981,6,154,22,0.0622368336038533,8.250020921077635,0.011453053863861343,0.96,5,Dry,36,8,6,4,53,107.0,0.14854226130533127,613.3337222668207,613.3337222668207,,3,204.44457408894024,204.44457408894024,204.44457408894024,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,966.6709625293707,990.0,0.30120795493728736,0.1140001166800462,989.5847919283827,0.2958957550175652,0.2958957550175652,0.2958957550175652,,22.61793364399444,22.61793364399444,22.61793364399444,,,0.93,0.93,0.93,,0.8177782963557609,0.8177782963557609,0.8177782963557609,,0.97,0.97,0.97,,40.921562202562,40.921562202562,40.921562202562,,122.764686607686,2946.3524785844643,0.17042751548734575,False,False,True,0.43
1982-03-04,1982-03-15,813.2284,0.8958086931444238,728.4970702319307,0.424,1982,3,4,1982.03,1981,6,155,23,0.0629421468680388,8.163347965110006,0.011205738909164112,0.96,5,Dry,36,8,6,4,53,107.0,0.1468777355081669,621.4970702319308,621.4970702319308,,3,207.16569007731024,207.16569007731024,207.16569007731024,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,671.4970702319308,966.706179114239,990.0,0.3059403305692352,0.11644912106957922,989.5776105483612,0.30381900274048224,0.30381900274048224,0.30381900274048224,,22.56761243138172,22.56761243138172,22.56761243138172,,,0.93,0.93,0.93,,0.828662760309241,0.828662760309241,0.828662760309241,,0.97,0.97,0.97,,41.373964355522546,41.373964355522546,41.373964355522546,,124.12189306656765,2978.9254335976234,0.17038077178134856,False,False,True,0.425
1982-03-05,1982-03-16,820.3628,0.8945448145815545,733.8512888156049,0.422,1982,3,5,1982.03,1981,6,156,23,0.06340475135366826,5.3542185836741965,0.007296053935281094,0.96,5,Dry,36,8,6,4,53,107.0,0.14580610762800736,626.8512888156049,626.8512888156049,,3,208.9504296052016,208.9504296052016,208.9504296052016,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,676.8512888156049,966.7292311737317,990.0,0.30904422540035065,0.11805538664468147,989.572900387955,0.309072196429044,0.309072196429044,0.309072196429044,,22.534597017794226,22.534597017794226,22.534597017794226,,,0.93,0.93,0.93,,0.8358017184208065,0.8358017184208065,0.8358017184208065,,0.97,0.97,0.97,,41.66935275457916,41.66935275457916,41.66935275457916,,125.00805826373748,3000.1933983297,0.17034521866888522,False,False,True,0.42
1982-03-06,1982-03-17,827.5366,0.8937943571986156,739.6475434553279,0.419,1982,3,6,1982.03,1981,6,157,23,0.06390554775454033,5.7962546397229735,0.007836509011637172,0.96,5,Dry,36,8,6,4,53,107.0,0.14466349675162873,632.6475434553279,632.6475434553279,,3,210.88251448510928,210.88251448510928,210.88251448510928,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.6475434553279,966.7541447347437,990.0,0.3124043730175814,0.11979426303659838,989.5678013639458,0.31480949787968604,0.31480949787968604,0.31480949787968604,,22.498847131322652,22.498847131322652,22.498847131322652,,,0.93,0.93,0.93,,0.8435300579404371,0.8435300579404371,0.8435300579404371,,0.97,0.97,0.97,,41.9879359854453,41.9879359854453,41.9879359854453,,125.96380795633591,3023.1313909520613,0.170302475916955,False,False,True,0.42
1982-03-07,1982-03-18,827.5366,0.8937943571986156,739.6475434553279,0.419,1982,3,7,1982.03,1981,6,158,23,0.06390554775454033,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.14466349675162873,632.6475434553279,632.6475434553279,,3,210.88251448510928,210.88251448510928,210.88251448510928,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.6475434553279,966.7541447347437,990.0,0.3124043730175814,0.11979426303659838,989.5678013639458,0.31480949787968604,0.31480949787968604,0.31480949787968604,,22.498847131322652,22.498847131322652,22.498847131322652,,,0.93,0.93,0.93,,0.8435300579404371,0.8435300579404371,0.8435300579404371,,0.97,0.97,0.97,,41.9879359854453,41.9879359854453,41.9879359854453,,125.96380795633591,3023.1313909520613,0.170302475916955,False,False,True,0.42
1982-03-08,1982-03-19,834.7498,0.8963571399655789,748.233943314839,0.41600000000000004,1982,3,8,1982.03,1981,6,159,23,0.0646474127024021,8.586399859511175,0.011475555120463473,0.96,5,Dry,36,8,6,4,53,107.0,0.14300340282073642,641.233943314839,641.233943314839,,3,213.74464777161305,213.74464777161305,213.74464777161305,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,691.233943314839,966.7909703145838,990.0,0.3173819961245444,0.12237018299445172,989.5602478208807,0.32340489250549265,0.32340489250549265,0.32340489250549265,,22.445872613791668,22.445872613791668,22.445872613791668,,,0.94,0.94,0.94,,0.854978591086452,0.854978591086452,0.854978591086452,,0.98,0.98,0.98,,43.35654623669193,43.35654623669193,43.35654623669193,,130.06963871007576,3121.6713290418184,0.17383552279630485,False,False,True,0.415
1982-03-09,1982-03-20,842.0024,0.8927119306975572,751.6655881559767,0.414,1982,3,9,1982.03,1981,6,160,23,0.06494390681667639,3.4316448411376537,0.004565387713911896,0.96,5,Dry,36,8,6,4,53,107.0,0.14235053684245105,644.6655881559767,644.6655881559767,,3,214.8885293853256,214.8885293853256,214.8885293853256,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,694.6655881559767,966.805660815182,990.0,0.3193713554527401,0.12339967644679302,989.5572289681004,0.3268723006950606,0.3268723006950606,0.3268723006950606,,22.424695852223525,22.424695852223525,22.424695852223525,,,0.94,0.94,0.94,,0.8595541175413023,0.8595541175413023,0.8595541175413023,,0.98,0.98,0.98,,43.547450262503254,43.547450262503254,43.547450262503254,,130.64235078750974,3135.4164189002336,0.1738038202706712,False,False,True,0.415
1982-03-10,1982-03-21,842.0024,0.8927119306975572,751.6655881559767,0.414,1982,3,10,1982.03,1981,6,161,23,0.06494390681667639,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.14235053684245105,644.6655881559767,644.6655881559767,,3,214.8885293853256,214.8885293853256,214.8885293853256,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,694.6655881559767,966.805660815182,990.0,0.3193713554527401,0.12339967644679302,989.5572289681004,0.3268723006950606,0.3268723006950606,0.3268723006950606,,22.424695852223525,22.424695852223525,22.424695852223525,,,0.94,0.94,0.94,,0.8595541175413023,0.8595541175413023,0.8595541175413023,,0.98,0.98,0.98,,43.547450262503254,43.547450262503254,43.547450262503254,,130.64235078750974,3135.4164189002336,0.1738038202706712,False,False,True,0.415
1982-03-11,1982-03-22,849.2947,0.8954821115912885,760.52821131929,0.409,1982,3,11,1982.03,1981,6,162,24,0.06570963745798666,8.862623163313287,0.011653247087230695,0.97,5,Dry,36,8,6,4,53,107.0,0.14069169086362604,653.52821131929,653.52821131929,,3,217.84273710643,217.84273710643,217.84273710643,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,703.52821131929,966.8435279379044,990.0,0.3245091080111826,0.126058463395787,989.549432428593,0.3359122752603378,0.3359122752603378,0.3359122752603378,,22.369992215428343,22.369992215428343,22.369992215428343,,,0.94,0.94,0.94,,0.87137094842572,0.87137094842572,0.87137094842572,,0.98,0.98,0.98,,44.038432743727206,44.038432743727206,44.038432743727206,,132.11529823118164,3170.7671575483587,0.17371518408502026,False,False,True,0.41
1982-03-12,1982-03-23,856.6266,0.8970607168566745,768.4460718744957,0.40700000000000003,1982,3,12,1982.03,1981,6,163,24,0.06639374060995643,7.9178605552057215,0.010303729623981841,0.97,5,Dry,36,8,6,4,53,107.0,0.1392420417206264,661.4460718744958,661.4460718744958,,3,220.48202395816526,220.48202395816526,220.48202395816526,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,711.4460718744957,966.8772686617967,990.0,0.3290991721011569,0.12843382156234873,989.5424670063367,0.34409221653190514,0.34409221653190514,0.34409221653190514,,22.321106128007912,22.321106128007912,22.321106128007912,,,0.94,0.94,0.94,,0.881928095832661,0.881928095832661,0.881928095832661,,0.98,0.98,0.98,,44.474578003794605,44.474578003794605,44.474578003794605,,133.4237340113838,3202.169616273212,0.1736279732498585,False,False,True,0.405
1982-03-13,1982-03-24,863.9982,0.9020463209442272,779.3663976124346,0.405,1982,3,13,1982.03,1981,6,164,24,0.06733725675371435,10.920325737938924,0.01401179954818813,0.97,5,Dry,36,8,6,4,53,107.0,0.13729101014335654,672.3663976124346,672.3663976124346,,3,224.12213253747825,224.12213253747825,224.12213253747825,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,722.3663976124346,966.9236631350177,990.0,0.33542979571735343,0.1317099192837304,989.532860284999,0.35553446532817584,0.35553446532817584,0.35553446532817584,,22.25366268465307,22.25366268465307,22.25366268465307,,,0.94,0.94,0.94,,0.8964885301499129,0.8964885301499129,0.8964885301499129,,0.98,0.98,0.98,,45.0722443063071,45.0722443063071,45.0722443063071,,135.21673291892125,3245.20159005411,0.17349571823105747,False,False,True,0.405
1982-03-14,1982-03-25,871.4097,0.8993963221012959,783.7426792233937,0.405,1982,3,14,1982.03,1981,6,165,24,0.06771536748490121,4.37628161095904,0.005583824547229549,0.97,5,Dry,36,8,6,4,53,107.0,0.13652440123080412,676.7426792233938,676.7426792233938,,3,225.58089307446457,225.58089307446457,225.58089307446457,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,726.7426792233937,966.9422092822127,990.0,0.3379667705642861,0.1330228037670181,989.5290104256686,0.3601721207081541,0.3601721207081541,0.3601721207081541,,22.226629022747737,22.226629022747737,22.226629022747737,,,0.94,0.94,0.94,,0.9023235722978584,0.9023235722978584,0.9023235722978584,,0.98,0.98,0.98,,45.31049944012161,45.31049944012161,45.31049944012161,,135.93149832036482,3262.3559596887562,0.17343893847283987,False,False,True,0.405
1982-03-15,1982-03-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1982,3,15,1982.03,1981,6,166,24,0.06862361782980188,10.512156769683543,0.01323524427338226,0.97,5,Dry,36,8,6,4,53,107.0,0.13471746743123714,687.2548359930772,687.2548359930772,,3,229.08494533102572,229.08494533102572,229.08494533102572,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,737.2548359930772,966.986649253369,990.0,0.3440607744887404,0.13617645079792318,989.5197627747133,0.3714341943678484,0.3714341943678484,0.3714341943678484,,22.161679326976415,22.161679326976415,22.161679326976415,,,0.94,0.94,0.94,,0.916339781324103,0.916339781324103,0.916339781324103,,0.98,0.98,0.98,,45.8798672827697,45.8798672827697,45.8798672827697,,137.6396018483091,3303.3504443594184,0.173294005413533,False,False,True,0.4
1982-03-16,1982-03-27,886.3526,0.9037319275970654,801.0251437286709,0.398,1982,3,16,1982.03,1981,6,167,24,0.06920857241815716,6.770307735593632,0.008452053956856716,0.97,5,Dry,36,8,6,4,53,107.0,0.13357882812757724,694.0251437286709,694.0251437286709,,3,231.3417145762236,231.3417145762236,231.3417145762236,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,744.0251437286709,967.0151883170487,990.0,0.3479855905673454,0.13820754311860128,989.513806866314,0.3787787486659964,0.3787787486659964,0.3787787486659964,,22.11983980059953,22.11983980059953,22.11983980059953,,,0.94,0.94,0.94,,0.9253668583048944,0.9253668583048944,0.9253668583048944,,0.98,0.98,0.98,,46.244369649460154,46.244369649460154,46.244369649460154,,138.73310894838048,3329.594614761131,0.1731944496805623,False,False,True,0.4
1982-03-17,1982-03-28,893.8841,0.8990978772765416,803.6892968412517,0.396,1982,3,17,1982.03,1981,6,168,24,0.06943875524708414,2.664153112580834,0.003314904308234268,0.97,5,Dry,36,8,6,4,53,107.0,0.13313602709472827,696.6892968412517,696.6892968412517,,3,232.22976561375057,232.22976561375057,232.22976561375057,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,746.6892968412517,967.0264008027012,990.0,0.3495300271543488,0.1390067890523755,989.5114631837931,0.3816884761224251,0.3816884761224251,0.3816884761224251,,22.103373904969697,22.103373904969697,22.103373904969697,,,0.94,0.94,0.94,,0.9289190624550024,0.9289190624550024,0.9289190624550024,,0.98,0.98,0.98,,46.387331614925564,46.387331614925564,46.387331614925564,,139.1619948447767,3339.8878762746413,0.17315397304869745,False,False,True,0.395
1982-03-18,1982-03-29,901.4559,0.907115570001353,817.7246825595828,0.391,1982,3,18,1982.03,1981,6,169,25,0.07065141257314796,14.0353857183311,0.017163950187242174,0.97,5,Dry,36,8,6,4,53,107.0,0.13085088695754704,710.7246825595828,710.7246825595828,,3,236.90822751986093,236.90822751986093,236.90822751986093,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,760.7246825595828,967.0853038026365,990.0,0.3576664826432364,0.14536234127979142,989.496971176077,0.39720042517613946,0.39720042517613946,0.39720042517613946,,22.014466948264168,22.014466948264168,22.014466948264168,,,0.94,0.94,0.94,,0.9476329100794436,0.9476329100794436,0.9476329100794436,,0.98,0.98,0.98,,47.131499177883576,47.131499177883576,47.131499177883576,,141.39449753365074,3393.4679408076177,0.17291210666537285,False,False,True,0.39
1982-03-19,1982-03-30,901.4559,0.907115570001353,817.7246825595828,0.391,1982,3,19,1982.03,1981,6,170,25,0.07065141257314796,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.13085088695754704,710.7246825595828,710.7246825595828,,3,236.90822751986093,236.90822751986093,236.90822751986093,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,760.7246825595828,967.0853038026365,990.0,0.3576664826432364,0.14536234127979142,989.496971176077,0.39720042517613946,0.39720042517613946,0.39720042517613946,,22.014466948264168,22.014466948264168,22.014466948264168,,,0.94,0.94,0.94,,0.9476329100794436,0.9476329100794436,0.9476329100794436,,0.98,0.98,0.98,,47.131499177883576,47.131499177883576,47.131499177883576,,141.39449753365074,3393.4679408076177,0.17291210666537285,False,False,True,0.39
1982-03-20,1982-03-31,909.0679,0.9012241447918772,819.2739407352476,0.39,1982,3,20,1982.03,1981,6,171,25,0.07078526847952539,1.5492581756648178,0.001891013614169705,0.97,5,Dry,36,8,6,4,53,107.0,0.13060344614888414,712.2739407352476,712.2739407352476,,3,237.4246469117492,237.4246469117492,237.4246469117492,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,762.2739407352476,967.0917883657373,990.0,0.35856460332478124,0.14613697036762385,989.4952984263077,0.3989315026276603,0.3989315026276603,0.3989315026276603,,22.004578557942626,22.004578557942626,22.004578557942626,,,0.94,0.94,0.94,,0.9496985876469968,0.9496985876469968,0.9496985876469968,,0.98,0.98,0.98,,47.2130212509309,47.2130212509309,47.2130212509309,,141.63906375279268,3399.337530067025,0.17288364332164702,False,False,True,0.39
1982-03-21,1982-04-01,909.0679,0.9012241447918772,819.2739407352476,0.39,1982,3,21,1982.03,1981,6,172,25,0.07078526847952539,0.0,0.0,0.97,5,Dry,36,8,6,4,53,107.0,0.13060344614888414,712.2739407352476,712.2739407352476,,3,237.4246469117492,237.4246469117492,237.4246469117492,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,762.2739407352476,967.0917883657373,990.0,0.35856460332478124,0.14613697036762385,989.4952984263077,0.3989315026276603,0.3989315026276603,0.3989315026276603,,22.004578557942626,22.004578557942626,22.004578557942626,,,0.94,0.94,0.94,,0.9496985876469968,0.9496985876469968,0.9496985876469968,,0.98,0.98,0.98,,47.2130212509309,47.2130212509309,47.2130212509309,,141.63906375279268,3399.337530067025,0.17288364332164702,False,False,True,0.39
1982-03-22,1982-04-02,924.4132,0.9124994692702046,843.5265543863715,0.38,1982,3,22,1982.03,1981,6,173,25,0.07288069429898249,24.252613651123852,0.028751452488376687,0.97,5,Dry,36,8,6,4,53,107.0,0.12684840737211622,736.5265543863715,736.5265543863715,,3,245.50885146212383,245.50885146212383,245.50885146212383,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,786.5265543863715,967.192847992158,990.0,0.3741478386807388,0.15826327719318573,989.467588884126,0.4265184719802302,0.4265184719802302,0.4265184719802302,,21.848222419987888,21.848222419987888,21.848222419987888,,,0.94,0.94,0.94,,0.9820354058484954,0.9820354058484954,0.9820354058484954,,0.98,0.98,0.98,,48.47370322902081,48.47370322902081,48.47370322902081,,145.42110968706243,3490.106632489498,0.17239659964569806,False,False,True,0.38
1982-03-23,1982-04-03,939.9208,0.9134042636758518,858.5276662376176,0.375,1982,3,23,1982.03,1981,6,174,25,0.07417679036293016,15.001111851246149,0.01747306748655697,0.97,5,Dry,36,8,6,4,53,107.0,0.12463197658954095,751.5276662376176,751.5276662376176,,3,250.50922207920587,250.50922207920587,250.50922207920587,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,801.5276662376176,967.2549286826854,990.0,0.38789387742889264,0.16576383311880882,989.4463422894523,0.4440413051175199,0.4440413051175199,0.4440413051175199,,21.74737230164938,21.74737230164938,21.74737230164938,,,0.94,0.94,0.94,,1.0020368883168236,1.0020368883168236,1.0020368883168236,,0.98,0.98,0.98,,49.23267625704207,49.23267625704207,49.23267625704207,,147.6980287711262,3544.752690507028,0.1720364230291995,False,False,True,0.375
1982-03-24,1982-04-04,947.7356,0.9111032605413876,863.4849952911484,0.375,1982,3,24,1982.03,1981,6,175,25,0.07460510359315523,4.9573290535307715,0.005741071449492028,0.97,5,Dry,36,8,6,4,53,107.0,0.12391645550704902,756.4849952911484,756.4849952911484,,3,252.16166509704945,252.16166509704945,252.16166509704945,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,806.4849952911484,967.2753717039343,990.0,0.39243644986838294,0.1682424976455742,989.439321052486,0.4499091461835663,0.4499091461835663,0.4499091461835663,,21.714040202368,21.714040202368,21.714040202368,,,0.94,0.94,0.94,,1.0086466603881978,1.0086466603881978,1.0086466603881978,,0.98,0.98,0.98,,49.481475083897855,49.481475083897855,49.481475083897855,,148.44442525169356,3562.666206040645,0.17191314969131724,False,False,True,0.375
1982-03-25,1982-04-05,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1982,3,25,1982.03,1981,6,176,26,0.0764734562663935,21.624452236554127,0.02443138788875861,0.97,5,Dry,36,8,6,4,53,107.0,0.1208890045167562,778.1094475277025,778.1094475277025,,3,259.3698158425675,259.3698158425675,259.3698158425675,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,828.1094475277025,967.3641240955636,990.0,0.41225168498554415,0.17905472376385126,989.4086935912503,0.4759537157195113,0.4759537157195113,0.4759537157195113,,21.5686157799674,21.5686157799674,21.5686157799674,,,0.94,0.94,0.94,,1.03747926337027,1.03747926337027,1.03747926337027,,0.98,0.98,0.98,,50.555061658926576,50.555061658926576,50.555061658926576,,151.6651849767797,3639.9644394427132,0.17135189936161296,False,False,True,0.365
1982-03-26,1982-04-06,971.4252,0.9180964110207984,891.8619896951615,0.363,1982,3,26,1982.03,1981,6,177,26,0.07705687590966195,6.752542167458955,0.007571285967425269,0.97,5,Dry,36,8,6,4,53,107.0,0.11997371929324245,784.8619896951615,784.8619896951615,,3,261.62066323172047,261.62066323172047,261.62066323172047,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,834.8619896951615,967.3916971214508,990.0,0.4184392734258452,0.18243099484758074,989.3991297317267,0.4842359634007712,0.4842359634007712,0.4842359634007712,,21.523196646874947,21.523196646874947,21.523196646874947,,,0.94,0.94,0.94,,1.0464826529268818,1.0464826529268818,1.0464826529268818,,0.98,0.98,0.98,,50.886402949356025,50.886402949356025,50.886402949356025,,152.65920884806806,3663.8210123536333,0.17116909411090273,False,False,True,0.365
1982-03-27,1982-04-07,987.4235,0.9179659771125324,906.4211780013768,0.35700000000000004,1982,3,27,1982.03,1981,6,178,26,0.07831478977931894,14.559188306215225,0.01606227729400328,0.97,5,Dry,36,8,6,4,53,107.0,0.11804666814596147,799.4211780013768,799.4211780013768,,3,266.4737260004589,266.4737260004589,266.4737260004589,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,849.4211780013768,967.4509184022894,990.0,0.43178036231201855,0.1897105890006884,989.3785090486873,0.5023353766137152,0.5023353766137152,0.5023353766137152,,21.425255269784188,21.425255269784188,21.425255269784188,,,0.94,0.94,0.94,,1.0658949040018355,1.0658949040018355,1.0658949040018355,,0.98,0.98,0.98,,51.59449146204365,51.59449146204365,51.59449146204365,,154.7834743861309,3714.8033852671424,0.17076330313400492,False,False,True,0.355
1982-03-28,1982-04-08,1003.5869,0.9213790990341242,924.6839937244496,0.353,1982,3,28,1982.03,1981,6,179,26,0.07989269705779244,18.26281572307289,0.01975033183986864,0.97,5,Dry,36,8,6,4,53,107.0,0.1157152072774879,817.6839937244496,817.6839937244496,,3,272.5613312414832,272.5613312414832,272.5613312414832,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,867.6839937244496,967.5247618199479,990.0,0.4485152133730016,0.2041471949795597,989.3473375916476,0.5255065438361046,0.5255065438361046,0.5255065438361046,,21.29706922786336,21.29706922786336,21.29706922786336,,,0.94,0.94,0.94,,1.0902453249659327,1.0902453249659327,1.0902453249659327,,0.98,0.98,0.98,,52.457431358375715,52.457431358375715,52.457431358375715,,157.37229407512712,3776.9350578030503,0.17019035166950575,False,False,True,0.355
1982-03-29,1982-04-09,1028.1428,0.9210811262601332,947.0029281802472,0.34500000000000003,1982,3,29,1982.03,1981,6,180,26,0.08182105299477334,22.318934455797486,0.02356796773446664,0.97,5,Dry,36,8,6,4,53,107.0,0.11298803500598495,840.0029281802472,840.0029281802472,,4,210.0007320450618,210.0007320450618,210.0007320450618,210.0007320450618,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,890.0029281802472,967.6143367807704,990.0,0.46896682661934996,0.22200234254419776,989.3090308308364,0.3121845546607452,0.3121845546607452,0.3121845546607452,0.3121845546607452,21.382509495405365,21.382509495405365,21.382509495405365,21.382509495405365,,0.93,0.93,0.93,0.93,0.8400029281802471,0.8400029281802471,0.8400029281802471,0.8400029281802471,0.97,0.97,0.97,0.97,39.73774077919503,39.73774077919503,39.73774077919503,39.73774077919503,158.95096311678012,3814.8231148027226,0.16784632696143711,False,False,True,0.345
1982-03-30,1982-04-10,1044.7218,0.9169267811345148,957.9333972550563,0.342,1982,3,30,1982.03,1981,6,181,26,0.08276544552283686,10.93046907480925,0.011410468730008106,0.97,5,Dry,36,8,6,4,53,107.0,0.11169878856568408,850.9333972550563,850.9333972550563,,4,212.73334931376408,212.73334931376408,212.73334931376408,212.73334931376408,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,900.9333972550563,967.6579372384,990.0,0.4789827942974619,0.2307467178040451,989.2902704878984,0.3203546792856932,0.3203546792856932,0.3203546792856932,0.3203546792856932,21.31197857021271,21.31197857021271,21.31197857021271,21.31197857021271,,0.94,0.94,0.94,0.94,0.8509333972550563,0.8509333972550563,0.8509333972550563,0.8509333972550563,0.98,0.98,0.98,0.98,40.971539727704894,40.971539727704894,40.971539727704894,40.971539727704894,163.88615891081957,3933.2678138596693,0.1710830412431938,False,False,True,0.34
1982-03-31,1982-04-11,1069.9044,0.9248279637273736,989.4775076349575,0.333,1982,3,31,1982.03,1981,6,182,26,0.08549085665966033,31.54411037990121,0.03187956283644863,0.97,5,Dry,36,8,6,4,53,107.0,0.10813788001684918,882.4775076349574,882.4775076349574,,4,220.61937690873935,220.61937690873935,220.61937690873935,220.61937690873935,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,932.4775076349575,967.7827790596672,990.0,0.5078877560001602,0.2559820061079661,989.236130237892,0.3445205917925433,0.3445205917925433,0.3445205917925433,0.3445205917925433,21.10883058643215,21.10883058643215,21.10883058643215,21.10883058643215,,0.94,0.94,0.94,0.94,0.8824775076349576,0.8824775076349576,0.8824775076349576,0.8824775076349576,0.98,0.98,0.98,0.98,42.085332695676044,42.085332695676044,42.085332695676044,42.085332695676044,168.34133078270418,4040.1919387848993,0.17013153859866148,False,False,True,0.335
1982-04-01,1982-04-12,1086.9032,0.940956999887256,1022.7291742398579,0.328,1982,4,1,1982.04,1981,7,183,27,0.08836380065432373,33.25166660490038,0.032512680230926856,0.97,5,Dry,40,10,8,5,62,125.0,0.12222199498015306,897.7291742398579,897.7291742398579,,4,224.43229355996448,224.43229355996448,224.43229355996448,224.43229355996448,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,955.7291742398579,967.9128060672997,990.0,0.5291940640444913,0.2681833393918863,989.2026225965635,0.356518020690599,0.356518020690599,0.356518020690599,0.356518020690599,20.933298508573326,20.933298508573326,20.933298508573326,20.933298508573326,,0.94,0.94,0.94,0.94,0.8977291742398579,0.8977291742398579,0.8977291742398579,0.8977291742398579,0.98,0.98,0.98,0.98,42.45667222071499,42.45667222071499,42.45667222071499,42.45667222071499,169.82668888285997,4075.840533188639,0.1660524537290954,False,False,True,0.33
1982-04-02,1982-04-13,1112.7189,0.9371977043562544,1042.8375986738163,0.321,1982,4,2,1982.04,1981,7,184,27,0.09010116852541772,20.10842443395836,0.019282412198726232,0.97,5,Dry,40,10,8,5,62,125.0,0.1198652600931951,917.8375986738164,917.8375986738164,,4,229.4593996684541,229.4593996684541,229.4593996684541,229.4593996684541,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,975.8375986738164,967.9906615460296,990.0,0.5476201103385567,0.28427007893905304,989.1681098107224,0.3726478912319953,0.3726478912319953,0.3726478912319953,0.3726478912319953,20.80480037346066,20.80480037346066,20.80480037346066,20.80480037346066,,0.94,0.94,0.94,0.94,0.9178375986738164,0.9178375986738164,0.9178375986738164,0.9178375986738164,0.98,0.98,0.98,0.98,43.1412120763956,43.1412120763956,43.1412120763956,43.1412120763956,172.5648483055824,4141.5563593339775,0.16547624340073114,False,False,True,0.32
1982-04-03,1982-04-14,1138.9177,0.9362819842982181,1066.3481241083625,0.314,1982,4,3,1982.04,1981,7,185,27,0.09213247792296253,23.510525434546253,0.022047701780508886,0.97,5,Dry,40,10,8,5,62,125.0,0.1172225065848172,941.3481241083624,941.3481241083624,,4,235.3370310270906,235.3370310270906,235.3370310270906,235.3370310270906,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,999.3481241083624,968.0809543978728,990.0,0.56916361970089,0.30307849928669,989.1277578810124,0.3919566798826367,0.3919566798826367,0.3919566798826367,0.3919566798826367,20.65484680325682,20.65484680325682,20.65484680325682,20.65484680325682,,0.94,0.94,0.94,0.94,0.9413481241083624,0.9413481241083624,0.9413481241083624,0.9413481241083624,0.98,0.98,0.98,0.98,43.92736826512257,43.92736826512257,43.92736826512257,43.92736826512257,175.70947306049027,4217.0273534517655,0.16477683890278466,False,False,True,0.315
1982-04-04,1982-04-15,1138.9177,0.9362819842982181,1066.3481241083625,0.314,1982,4,4,1982.04,1981,7,186,27,0.09213247792296253,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.1172225065848172,941.3481241083624,941.3481241083624,,4,235.3370310270906,235.3370310270906,235.3370310270906,235.3370310270906,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,999.3481241083624,968.0809543978728,990.0,0.56916361970089,0.30307849928669,989.1277578810124,0.3919566798826367,0.3919566798826367,0.3919566798826367,0.3919566798826367,20.65484680325682,20.65484680325682,20.65484680325682,20.65484680325682,,0.94,0.94,0.94,0.94,0.9413481241083624,0.9413481241083624,0.9413481241083624,0.9413481241083624,0.98,0.98,0.98,0.98,43.92736826512257,43.92736826512257,43.92736826512257,43.92736826512257,175.70947306049027,4217.0273534517655,0.16477683890278466,False,False,True,0.315
1982-04-05,1982-04-16,1183.4396,0.9205844129984858,1089.4560494851628,0.303,1982,4,5,1982.04,1981,7,187,27,0.09412900267551806,23.10792537680027,0.021210516374405585,0.97,5,Dry,40,10,8,5,62,125.0,0.11473615668945107,964.4560494851628,964.4560494851628,,4,241.1140123712907,241.1140123712907,241.1140123712907,241.1140123712907,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1022.4560494851628,968.1689364069404,990.0,0.5903382126756471,0.3215648395881302,989.0880969477362,0.41140746598710104,0.41140746598710104,0.41140746598710104,0.41140746598710104,20.50775307480883,20.50775307480883,20.50775307480883,20.50775307480883,,0.94,0.94,0.94,0.94,0.9644560494851628,0.9644560494851628,0.9644560494851628,0.9644560494851628,0.98,0.98,0.98,0.98,44.685175350753596,44.685175350753596,44.685175350753596,44.685175350753596,178.74070140301438,4289.776833672345,0.16406416898366913,False,False,True,0.305
1982-04-06,1982-04-17,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1982,4,6,1982.04,1981,7,188,27,0.09726812374244584,36.33241975610849,0.032272865417243835,0.97,5,Dry,40,10,8,5,62,125.0,0.11103329214612062,1000.7884692412712,1000.7884692412712,,4,250.19711731031785,250.19711731031785,250.19711731031785,250.19711731031785,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1058.7884692412713,968.3057565924687,990.0,0.6372204710698761,0.35102501001365266,989.0117545189163,0.4429373223542861,0.4429373223542861,0.4429373223542861,0.4429373223542861,20.263060604093198,20.263060604093198,20.263060604093198,20.263060604093198,,0.94,0.94,0.94,0.94,1.0007884692412712,1.0007884692412712,1.0007884692412712,1.0007884692412712,0.98,0.98,0.98,0.98,45.81527330198168,45.81527330198168,45.81527330198168,45.81527330198168,183.26109320792676,4398.266236990242,0.16278466000938535,False,False,True,0.295
1982-04-07,1982-04-18,1256.9279,0.9151467263536076,1150.273452947515,0.28700000000000003,1982,4,7,1982.04,1981,7,189,27,0.09938362633466527,24.48498370624361,0.02128622862981157,0.97,5,Dry,40,10,8,5,62,125.0,0.10866981210397764,1025.273452947515,1025.273452947515,,4,256.3183632368787,256.3183632368787,256.3183632368787,256.3183632368787,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1083.273452947515,968.3969329790486,990.0,0.6725596228108462,0.3828554888317693,988.9445848883574,0.464839132159329,0.464839132159329,0.464839132159329,0.464839132159329,20.08281277714947,20.08281277714947,20.08281277714947,20.08281277714947,,0.94,0.94,0.94,0.94,1.025273452947515,1.025273452947515,1.025273452947515,1.025273452947515,0.98,0.98,0.98,0.98,46.5186601363696,46.5186601363696,46.5186601363696,46.5186601363696,186.0746405454784,4465.791373091482,0.16176556980313853,False,False,True,0.285
1982-04-08,1982-04-19,1285.2084,0.9120856039266032,1172.2200796855432,0.281,1982,4,8,1982.04,1981,7,190,28,0.10127981488483094,21.946626738028264,0.018722275038929224,0.97,5,Dry,40,10,8,5,62,125.0,0.1066352659933382,1047.2200796855432,1047.2200796855432,,4,261.8050199213858,261.8050199213858,261.8050199213858,261.8050199213858,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1105.2200796855432,968.4779633366263,990.0,0.7042351665564541,0.4113861035912061,988.8843787298524,0.4849174763048312,0.4849174763048312,0.4849174763048312,0.4849174763048312,19.92149791692127,19.92149791692127,19.92149791692127,19.92149791692127,,0.94,0.94,0.94,0.94,1.047220079685543,1.047220079685543,1.047220079685543,1.047220079685543,0.98,0.98,0.98,0.98,47.13276267756545,47.13276267756545,47.13276267756545,47.13276267756545,188.53105071026175,4524.745217046283,0.16083246992393838,False,False,True,0.28
1982-04-09,1982-04-20,1323.5347,0.9063317221724048,1199.561484005937,0.273,1982,4,9,1982.04,1981,7,191,28,0.10364211221811297,27.341404320393853,0.0227928327851001,0.97,5,Dry,40,10,8,5,62,125.0,0.10420474620655737,1074.561484005937,1074.561484005937,,4,268.64037100148425,268.64037100148425,268.64037100148425,268.64037100148425,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1132.561484005937,968.5780071008484,990.0,0.7436969872250637,0.4469299292077181,988.8093730835672,0.5105226101598349,0.5105226101598349,0.5105226101598349,0.5105226101598349,19.72084337255895,19.72084337255895,19.72084337255895,19.72084337255895,,0.94,0.94,0.94,0.94,1.074561484005937,1.074561484005937,1.074561484005937,1.074561484005937,0.98,0.98,0.98,0.98,47.876202924949,47.876202924949,47.876202924949,47.876202924949,191.504811699796,4596.115480795103,0.1596456824040944,False,False,True,0.275
1982-04-10,1982-04-21,1362.5733,0.9145051960029634,1246.0803627849048,0.265,1982,4,10,1982.04,1981,7,192,28,0.10766134334461576,46.51887877896775,0.037332165860475656,0.97,5,Dry,40,10,8,5,62,125.0,0.1003145573377254,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,21.080362784904764,6.745716091169525,1.6864290227923813,1.3491432182339052,0.8432145113961906,10.455859941312763,46.74571609116953,11.686429022792382,9.349143218233905,5.843214511396191,72.45585994131277,1167.7812883321958,968.7459575619816,990.0,0.7945296945000764,0.48,988.7254703055,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.444577963518284,19.444577963518284,19.444577963518284,19.444577963518284,,0.9314812366697718,0.9314812366697718,0.9314812366697718,0.9314812366697718,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.885101178775365,47.885101178775365,47.885101178775365,47.885101178775365,191.54040471510143,4596.969713162435,0.1537143272902734,False,True,True,0.265
1982-04-11,1982-04-22,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,4,11,1982.04,1981,7,193,28,0.11156080612527647,45.13267107246179,0.03495369849050591,0.93,5,Dry,40,10,8,5,62,125.0,0.09680819254633398,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,66.21303385736654,21.188170834357297,5.297042708589324,4.23763416687146,2.648521354294662,32.841664793253805,61.1881708343573,15.297042708589325,12.237634166871462,7.648521354294663,94.8416647932538,1188.7228477098179,968.9062413159332,990.0,0.8247546255605622,0.48,988.6952453744394,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.254069278506293,19.254069278506293,19.254069278506293,19.254069278506293,,0.9317761385633258,0.9317761385633258,0.9317761385633258,0.9317761385633258,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.43095746566685,47.43095746566685,47.43095746566685,47.43095746566685,189.72382986266732,4553.371916704016,0.14693456841578406,False,True,True,0.26
1982-04-12,1982-04-23,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1982,4,12,1982.04,1981,7,194,28,0.11471399750530838,36.4952706022209,0.02748741608351651,0.93,5,Dry,40,10,8,5,62,125.0,0.09414718547751973,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,102.70830445958744,32.866657427067985,7.999999999999997,6.573331485413598,4.108332178383498,51.159983368722365,72.86665742706799,18.0,14.573331485413597,9.1083321783835,113.15998336872238,1205.4399889124816,969.033983603235,990.0,0.8488824582242003,0.48,988.6711175417756,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.102199158540724,19.102199158540724,19.102199158540724,19.102199158540724,,0.9319332334187199,0.9319332334187199,0.9319332334187199,0.9319332334187199,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.064770452072175,47.064770452072175,47.064770452072175,47.064770452072175,188.2590818082887,4518.217963398928,0.1417925015426601,False,True,True,0.255
1982-04-13,1982-04-24,1442.8091,0.9395485585172468,1355.589210120566,0.252,1982,4,13,1982.04,1981,7,195,28,0.11712290775441693,27.880905660978442,0.02056737059636136,0.93,5,Dry,40,10,8,5,62,125.0,0.0922108254231992,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,130.58921012056592,41.788547238581096,8.0,8.357709447716218,5.223568404822637,67.21938502944596,81.78854723858109,18.0,16.357709447716218,10.223568404822636,129.21938502944596,1216.1462566862974,969.1304747776128,990.0,0.8643348034647591,0.48,988.6556651965352,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.99025563892242,18.99025563892242,18.99025563892242,18.99025563892242,,0.9320047297516796,0.9320047297516796,0.9320047297516796,0.9320047297516796,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.79254905277006,46.79254905277006,46.79254905277006,46.79254905277006,187.17019621108025,4492.084709065925,0.13807294629796688,False,True,True,0.25
1982-04-14,1982-04-25,1453.0426,0.9400588702282704,1365.945584949549,0.25,1982,4,14,1982.04,1981,7,196,28,0.11801769853964104,10.356374828983007,0.0075818355746327315,0.93,5,Dry,40,10,8,5,62,125.0,0.09151169810663934,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,140.9455849495489,45.10258718385565,8.0,9.020517436771131,5.637823397981956,73.18465693094016,85.10258718385566,18.0,17.02051743677113,10.637823397981958,135.18465693094015,1220.1231046206267,969.1660779312483,990.0,0.8700745839885333,0.48,988.6499254160117,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.948912704763032,18.948912704763032,18.948912704763032,18.948912704763032,,0.9320216287800164,0.9320216287800164,0.9320216287800164,0.9320216287800164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.69152543698932,46.69152543698932,46.69152543698932,46.69152543698932,186.76610174795726,4482.386441950976,0.13673026495770366,False,True,True,0.25
1982-04-15,1982-04-26,1473.6465,0.9446759921554441,1392.1184694738974,0.245,1982,4,15,1982.04,1981,7,197,29,0.12027903576254473,26.17288452434855,0.01880075948869472,0.93,5,Dry,40,10,8,5,62,125.0,0.08979120868013438,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,167.11846947389745,53.477910231647186,8.0,10.695582046329434,6.684738778955897,88.26023841696491,93.4779102316472,18.0,18.695582046329434,11.684738778955898,150.2602384169649,1230.1734922779765,969.2554871979132,990.0,0.8883239141717416,0.48,988.6316760858283,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.841254107915077,18.841254107915077,18.841254107915077,18.841254107915077,,0.9320415725586616,0.9320415725586616,0.9320415725586616,0.9320415725586616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.427240122225655,46.427240122225655,46.427240122225655,46.427240122225655,185.70896048890262,4457.015051733662,0.1334002562002391,False,True,True,0.245
1982-04-16,1982-04-27,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1982,4,16,1982.04,1981,7,198,29,0.12092738642493164,7.50405859244097,0.005361487431049193,0.93,5,Dry,40,10,8,5,62,125.0,0.08930979424337712,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,174.62252806633842,55.879208981228295,8.000000000000002,11.175841796245662,6.984901122653537,92.58257616621091,95.87920898122827,18.0,19.17584179624566,11.984901122653534,154.5825761662109,1233.055050777474,969.280973162941,990.0,0.8958821003999318,0.48,988.6241178996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.808209956659038,18.808209956659038,18.808209956659038,18.808209956659038,,0.9320407198905836,0.9320407198905836,0.9320407198905836,0.9320407198905836,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.345772742938536,46.345772742938536,46.345772742938536,46.345772742938536,185.38309097175411,4449.194183322099,0.132452205687109,False,True,True,0.245
1982-04-17,1982-04-28,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1982,4,17,1982.04,1981,7,199,29,0.12092738642493164,0.0,0.0,0.93,5,Dry,40,10,8,5,62,125.0,0.08930979424337712,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,174.62252806633842,55.879208981228295,8.000000000000002,11.175841796245662,6.984901122653537,92.58257616621091,95.87920898122827,18.0,19.17584179624566,11.984901122653534,154.5825761662109,1233.055050777474,969.280973162941,990.0,0.8958821003999318,0.48,988.6241178996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.808209956659038,18.808209956659038,18.808209956659038,18.808209956659038,,0.9320407198905836,0.9320407198905836,0.9320407198905836,0.9320407198905836,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.345772742938536,46.345772742938536,46.345772742938536,46.345772742938536,185.38309097175411,4449.194183322099,0.132452205687109,False,True,True,0.245
1982-04-18,1982-04-29,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1982,4,18,1982.04,1981,7,200,29,0.12092738642493164,0.0,0.0,0.93,5,Dry,40,10,8,5,62,125.0,0.08930979424337712,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,174.62252806633842,55.879208981228295,8.000000000000002,11.175841796245662,6.984901122653537,92.58257616621091,95.87920898122827,18.0,19.17584179624566,11.984901122653534,154.5825761662109,1233.055050777474,969.280973162941,990.0,0.8958821003999318,0.48,988.6241178996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.808209956659038,18.808209956659038,18.808209956659038,18.808209956659038,,0.9320407198905836,0.9320407198905836,0.9320407198905836,0.9320407198905836,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.345772742938536,46.345772742938536,46.345772742938536,46.345772742938536,185.38309097175411,4449.194183322099,0.132452205687109,False,True,True,0.245
1982-04-19,1982-04-30,1494.4335,0.9462756211754526,1414.1459885179058,0.242,1982,4,19,1982.04,1981,7,201,29,0.12218221340794705,14.523460451567415,0.01027012809815252,0.93,5,Dry,40,10,8,5,62,125.0,0.08839257121607799,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,189.14598851790583,60.0,8.0,12.105343265145974,7.565839540716232,101.47480571204363,100.0,18.0,20.105343265145976,12.565839540716233,163.47480571204363,1238.105343265146,969.3301128307866,990.0,0.9091287692200553,0.48,988.61087123078,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.745823619993374,18.745823619993374,18.745823619993374,18.745823619993374,,0.9320301797417736,0.9320301797417736,0.9320301797417736,0.9320301797417736,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.19152266538144,46.19152266538144,46.19152266538144,46.19152266538144,184.76609066152577,4434.386175876618,0.13065559861692191,False,True,True,0.24
1982-04-20,1982-05-01,1504.8959,0.9514248483621192,1431.7953534582748,0.241,1982,4,20,1982.04,1981,7,202,29,0.12370711853879494,17.64936494036897,0.012326737126042295,0.93,5,Dry,40,10,8,5,62,125.0,0.08730297922680243,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,206.7953534582748,60.0,8.0,13.234902621329589,8.271814138330992,117.28863669861424,100.0,18.0,21.23490262132959,13.271814138330992,179.28863669861423,1239.2349026213294,969.389501225618,990.0,0.9120915478592252,0.48,988.6079084521408,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.6834724465228,18.6834724465228,18.6834724465228,18.6834724465228,,0.9320079792385731,0.9320079792385731,0.9320079792385731,0.9320079792385731,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.03678674290741,46.03678674290741,46.03678674290741,46.03678674290741,184.14714697162964,4419.531527319112,0.12861275637391292,False,True,True,0.24
1982-04-21,1982-05-02,1504.8959,0.9514248483621192,1431.7953534582748,0.241,1982,4,21,1982.04,1981,7,203,29,0.12370711853879494,0.0,0.0,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.10336672740453406,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,183.7953534582748,55.00000000000001,7.0,12.418604963396945,12.418604963396945,96.95814353148093,100.0,18.0,22.418604963396945,22.418604963396945,168.9581435314809,1240.418604963397,969.389501225618,990.0,0.9151963408875988,0.48,988.6048036591123,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.680367653494343,18.680367653494343,18.680367653494343,18.680367653494343,,0.9320065689178538,0.9320065689178538,0.9320065689178538,0.9320065689178538,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.02906676319538,46.02906676319538,46.02906676319538,46.02906676319538,184.1162670527815,4418.790409266756,0.12859118910260312,False,True,True,0.24
