Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
1982-04-22,1982-05-03,1515.4044,0.9482599209629142,1436.9972565708524,0.239,1982,4,22,1982.04,1981,7,204,30,0.12415656296772165,5.201903112577611,0.0036199812412941283,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.10299254179035568,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,188.9972565708524,55.0,7.0,12.770084903435974,12.770084903435974,101.45708676398048,100.0,18.0,22.77008490343597,22.77008490343597,173.45708676398047,1240.7700849034359,969.4069370906441,990.0,0.916118255484422,0.48,988.6038817445157,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.662009873871696,18.662009873871696,18.662009873871696,18.662009873871696,,0.931997639075024,0.931997639075024,0.931997639075024,0.931997639075024,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.98339197910315,45.98339197910315,45.98339197910315,45.98339197910315,183.9335679164126,4414.405629993904,0.1279985518937862,False,True,True,0.24
1982-04-23,1982-05-04,1442.8091,0.9395485585172468,1355.589210120566,0.252,1982,4,23,1982.04,1981,7,205,30,0.11712290775441693,81.4080464502865,0.060053625274168486,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.10917761730106786,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,107.58921012056591,32.71293550963152,7.0,7.269541224362562,7.269541224362562,53.337192162209256,77.71293550963152,18.0,17.269541224362563,17.269541224362563,125.33719216220925,1212.9824767339942,969.1304747776128,990.0,0.8597685231212288,0.48,988.6602314768788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.99482191926593,18.99482191926593,18.99482191926593,18.99482191926593,,0.932002548821587,0.932002548821587,0.932002548821587,0.932002548821587,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.80369097913533,46.80369097913533,46.80369097913533,46.80369097913533,187.21476391654133,4493.154333996991,0.13810582329722915,False,True,True,0.25
1982-04-24,1982-05-05,1442.8091,0.9395485585172468,1355.589210120566,0.252,1982,4,24,1982.04,1981,7,206,30,0.11712290775441693,0.0,0.0,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.10917761730106786,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,107.58921012056591,32.71293550963152,7.0,7.269541224362562,7.269541224362562,53.337192162209256,77.71293550963152,18.0,17.269541224362563,17.269541224362563,125.33719216220925,1212.9824767339942,969.1304747776128,990.0,0.8597685231212288,0.48,988.6602314768788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.99482191926593,18.99482191926593,18.99482191926593,18.99482191926593,,0.932002548821587,0.932002548821587,0.932002548821587,0.932002548821587,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.80369097913533,46.80369097913533,46.80369097913533,46.80369097913533,187.21476391654133,4493.154333996991,0.13810582329722915,False,True,True,0.25
1982-04-25,1982-05-06,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1982,4,25,1982.04,1981,7,207,30,0.11471399750530838,27.880905660978442,0.020999270372362936,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.11147026760538337,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,79.70830445958745,24.235633112712407,5.924265871996366,5.385696247269423,5.385696247269423,38.77701298033984,69.2356331127124,16.924265871996365,15.385696247269424,15.385696247269424,110.77701298033985,1201.5455952319785,969.033983603235,990.0,0.8432616838399687,0.48,988.67673831616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.10781993292501,19.10781993292501,19.10781993292501,19.10781993292501,,0.9319286523266336,0.9319286523266336,0.9319286523266336,0.9319286523266336,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.07838771945146,47.07838771945146,47.07838771945146,47.07838771945146,188.31355087780585,4519.52522106734,0.14183352641938504,False,True,True,0.255
1982-04-26,1982-05-07,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1982,4,26,1982.04,1981,7,208,30,0.11471399750530838,0.0,0.0,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.11147026760538337,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,79.70830445958745,24.235633112712407,5.924265871996366,5.385696247269423,5.385696247269423,38.77701298033984,69.2356331127124,16.924265871996365,15.385696247269424,15.385696247269424,110.77701298033985,1201.5455952319785,969.033983603235,990.0,0.8432616838399687,0.48,988.67673831616,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.10781993292501,19.10781993292501,19.10781993292501,19.10781993292501,,0.9319286523266336,0.9319286523266336,0.9319286523266336,0.9319286523266336,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.07838771945146,47.07838771945146,47.07838771945146,47.07838771945146,188.31355087780585,4519.52522106734,0.14183352641938504,False,True,True,0.255
1982-04-27,1982-05-08,1412.3815,0.928274988254288,1311.0784203230735,0.258,1982,4,27,1982.04,1981,7,209,30,0.11327717551591356,16.629884136513965,0.012684126196216441,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.11288417054681606,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,63.078420323073495,19.17924942255613,4.688260969958165,4.262055427234696,4.262055427234696,30.686799076089805,64.17924942255614,15.688260969958165,14.262055427234696,14.262055427234696,102.6867990760898,1194.129565819749,968.975979148443,990.0,0.8325581362346892,0.48,988.6874418637652,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.17652793532234,19.17652793532234,19.17652793532234,19.17652793532234,,0.9318649928644152,0.9318649928644152,0.9318649928644152,0.9318649928644152,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.244444982081006,47.244444982081006,47.244444982081006,47.244444982081006,188.97777992832403,4535.4667182797775,0.14413918877694326,False,True,True,0.26
1982-04-28,1982-05-09,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,4,28,1982.04,1981,7,210,30,0.11156080612527647,19.865386465706933,0.015385057263835954,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.11462089997485946,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,43.21303385736656,13.139098132307398,3.21177954345292,2.9197995849572003,2.9197995849572003,21.02255701169184,58.139098132307396,14.211779543452922,12.919799584957198,12.919799584957198,93.02255701169183,1185.2706772607175,968.9062413159332,990.0,0.819772111510314,0.48,988.7002278884897,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.259051792556487,19.259051792556487,19.259051792556487,19.259051792556487,,0.9317698123568816,0.9317698123568816,0.9317698123568816,0.9317698123568816,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.44290940446296,47.44290940446296,47.44290940446296,47.44290940446296,189.77163761785175,4554.519302828443,0.1469715938747369,False,True,True,0.26
1982-04-29,1982-05-10,1382.3614,0.91853493973922,1269.7472452468235,0.263,1982,4,29,1982.04,1981,7,211,31,0.10970616198932552,21.465788610543086,0.01690556029233235,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.1165586305101458,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,21.747245246823468,6.612338081804433,1.616349308885528,1.4694084626232071,1.4694084626232071,10.579740930887093,51.61233808180443,12.616349308885527,11.469408462623207,11.469408462623207,82.5797409308871,1175.6980958533134,968.8303301388412,990.0,0.8059560146336479,0.48,988.7140439853664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.348779066524983,19.348779066524983,19.348779066524983,19.348779066524983,,0.9316431402108684,0.9316431402108684,0.9316431402108684,0.9316431402108684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.65746450929976,47.65746450929976,47.65746450929976,47.65746450929976,190.62985803719903,4575.116592892778,0.15013212964296915,False,True,True,0.265
1982-04-30,1982-05-11,1382.3614,0.91853493973922,1269.7472452468235,0.263,1982,4,30,1982.04,1981,7,212,31,0.10970616198932552,0.0,0.0,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.1165586305101458,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,21.747245246823468,6.612338081804433,1.616349308885528,1.4694084626232071,1.4694084626232071,10.579740930887093,51.61233808180443,12.616349308885527,11.469408462623207,11.469408462623207,82.5797409308871,1175.6980958533134,968.8303301388412,990.0,0.8059560146336479,0.48,988.7140439853664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.348779066524983,19.348779066524983,19.348779066524983,19.348779066524983,,0.9316431402108684,0.9316431402108684,0.9316431402108684,0.9316431402108684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.65746450929976,47.65746450929976,47.65746450929976,47.65746450929976,190.62985803719903,4575.116592892778,0.15013212964296915,False,True,True,0.265
1982-05-01,1982-05-12,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,5,1,1982.05,1981,8,213,31,0.11156080612527647,21.465788610543086,0.016624513575746864,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.148697383751169,1099.2130338573666,1099.2130338573666,,4,274.80325846434164,274.80325846434164,274.80325846434164,274.80325846434164,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1166.2130338573666,968.9062413159332,990.0,0.7922662344333126,0.4789769440145765,988.728756821552,0.5341710531890069,0.5341710531890069,0.5341710531890069,0.5341710531890069,19.28834445242997,19.28834445242997,19.28834445242997,19.28834445242997,,0.94,0.94,0.94,0.94,1.0992130338573665,1.0992130338573665,1.0992130338573665,1.0992130338573665,0.98,0.98,0.98,0.98,47.900469235714596,47.900469235714596,47.900469235714596,47.900469235714596,191.60187694285838,4598.4450466286025,0.1483890511625858,False,False,True,0.26
1982-05-02,1982-05-13,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,5,2,1982.05,1981,8,214,31,0.11156080612527647,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.148697383751169,1099.2130338573666,1099.2130338573666,,4,274.80325846434164,274.80325846434164,274.80325846434164,274.80325846434164,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1166.2130338573666,968.9062413159332,990.0,0.7922662344333126,0.4789769440145765,988.728756821552,0.5341710531890069,0.5341710531890069,0.5341710531890069,0.5341710531890069,19.28834445242997,19.28834445242997,19.28834445242997,19.28834445242997,,0.94,0.94,0.94,0.94,1.0992130338573665,1.0992130338573665,1.0992130338573665,1.0992130338573665,0.98,0.98,0.98,0.98,47.900469235714596,47.900469235714596,47.900469235714596,47.900469235714596,191.60187694285838,4598.4450466286025,0.1483890511625858,False,False,True,0.26
1982-05-03,1982-05-14,1392.323,0.9273803807430936,1291.2130338573666,0.261,1982,5,3,1982.05,1981,8,215,31,0.11156080612527647,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.148697383751169,1099.2130338573666,1099.2130338573666,,4,274.80325846434164,274.80325846434164,274.80325846434164,274.80325846434164,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1166.2130338573666,968.9062413159332,990.0,0.7922662344333126,0.4789769440145765,988.728756821552,0.5341710531890069,0.5341710531890069,0.5341710531890069,0.5341710531890069,19.28834445242997,19.28834445242997,19.28834445242997,19.28834445242997,,0.94,0.94,0.94,0.94,1.0992130338573665,1.0992130338573665,1.0992130338573665,1.0992130338573665,0.98,0.98,0.98,0.98,47.900469235714596,47.900469235714596,47.900469235714596,47.900469235714596,191.60187694285838,4598.4450466286025,0.1483890511625858,False,False,True,0.26
1982-05-04,1982-05-15,1362.5733,0.9145051960029634,1246.0803627849048,0.265,1982,5,4,1982.05,1981,8,216,31,0.10766134334461576,45.13267107246179,0.03621971136082535,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1540831600707462,1054.0803627849048,1054.0803627849048,,4,263.5200906962262,263.5200906962262,263.5200906962262,263.5200906962262,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1121.0803627849048,968.7459575619816,990.0,0.7271262968029553,0.42030447162037615,988.8525692315767,0.4912804613867399,0.4912804613867399,0.4912804613867399,0.4912804613867399,19.615331208208314,19.615331208208314,19.615331208208314,19.615331208208314,,0.94,0.94,0.94,0.94,1.0540803627849047,1.0540803627849047,1.0540803627849047,1.0540803627849047,0.98,0.98,0.98,0.98,46.71241425104797,46.71241425104797,46.71241425104797,46.71241425104797,186.84965700419187,4484.391768100604,0.14994992504865062,False,False,True,0.265
1982-05-05,1982-05-16,1342.9646,0.905877929951145,1216.5619918456675,0.269,1982,5,5,1982.05,1981,8,217,31,0.10511095609546564,29.518370939237233,0.0242637622555135,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.15782179723428102,1024.5619918456675,1024.5619918456675,,4,256.1404979614169,256.1404979614169,256.1404979614169,256.1404979614169,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1091.5619918456675,968.6397131386613,990.0,0.6845224624576645,0.38193058939936775,988.933546948143,0.4641953094499978,0.4641953094499978,0.4641953094499978,0.4641953094499978,19.82963850003184,19.82963850003184,19.82963850003184,19.82963850003184,,0.94,0.94,0.94,0.94,1.0245619918456674,1.0245619918456674,1.0245619918456674,1.0245619918456674,0.98,0.98,0.98,0.98,45.900348520032274,45.900348520032274,45.900348520032274,45.900348520032274,183.6013940801291,4406.433457923098,0.15091823952315342,False,False,True,0.27
1982-05-06,1982-05-17,1313.8865,0.9097424573913048,1195.2983332432605,0.275,1982,5,6,1982.05,1981,8,218,32,0.10327377599221772,21.26365860240708,0.01778941542126255,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.16062935474781193,1003.2983332432603,1003.2983332432603,,4,250.82458331081511,250.82458331081511,250.82458331081511,250.82458331081511,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1070.2983332432605,968.5624734893056,990.0,0.6538326459181079,0.3542878332162386,988.9918795208656,0.4451581958076678,0.4451581958076678,0.4451581958076678,0.4451581958076678,19.98424783575245,19.98424783575245,19.98424783575245,19.98424783575245,,0.94,0.94,0.94,0.94,1.0032983332432606,1.0032983332432606,1.0032983332432606,1.0032983332432606,0.98,0.98,0.98,0.98,45.298189378044945,45.298189378044945,45.298189378044945,45.298189378044945,181.19275751217978,4348.626180292315,0.15158789439665726,False,False,True,0.275
1982-05-07,1982-05-18,1304.2828,0.9098196316199432,1186.6620966242278,0.277,1982,5,7,1982.05,1981,8,219,32,0.1025276051483333,8.636236619032617,0.007277755515745097,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1617983759203184,994.6620966242277,994.6620966242277,,4,248.665524156057,248.665524156057,248.665524156057,248.665524156057,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.6620966242278,968.5309317372568,990.0,0.6413679745091948,0.34572967729938225,989.0129023481917,0.4375395657524358,0.4375395657524358,0.4375395657524358,0.4375395657524358,20.04443104518237,20.04443104518237,20.04443104518237,20.04443104518237,,0.94,0.94,0.94,0.94,0.994662096624228,0.994662096624228,0.994662096624228,0.994662096624228,0.98,0.98,0.98,0.98,45.0435122895249,45.0435122895249,45.0435122895249,45.0435122895249,180.1740491580996,4324.177179794391,0.15183264862900067,False,False,True,0.275
1982-05-08,1982-05-19,1304.2828,0.9098196316199432,1186.6620966242278,0.277,1982,5,8,1982.05,1981,8,220,32,0.1025276051483333,0.0,0.0,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1617983759203184,994.6620966242277,994.6620966242277,,4,248.665524156057,248.665524156057,248.665524156057,248.665524156057,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1061.6620966242278,968.5309317372568,990.0,0.6413679745091948,0.34572967729938225,989.0129023481917,0.4375395657524358,0.4375395657524358,0.4375395657524358,0.4375395657524358,20.04443104518237,20.04443104518237,20.04443104518237,20.04443104518237,,0.94,0.94,0.94,0.94,0.994662096624228,0.994662096624228,0.994662096624228,0.994662096624228,0.98,0.98,0.98,0.98,45.0435122895249,45.0435122895249,45.0435122895249,45.0435122895249,180.1740491580996,4324.177179794391,0.15183264862900067,False,False,True,0.275
1982-05-09,1982-05-20,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1982,5,9,1982.05,1981,8,221,32,0.10218948094023417,3.9134746307770456,0.003308796609867211,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.16233373383804556,990.7486219934508,990.7486219934508,,4,247.6871554983627,247.6871554983627,247.6871554983627,247.6871554983627,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1057.7486219934508,968.5166060112402,990.0,0.6357196606091042,0.3425988975947606,989.0216814417963,0.4341087636134617,0.4341087636134617,0.4341087636134617,0.4341087636134617,20.0709666669425,20.0709666669425,20.0709666669425,20.0709666669425,,0.94,0.94,0.94,0.94,0.9907486219934508,0.9907486219934508,0.9907486219934508,0.9907486219934508,0.98,0.98,0.98,0.98,44.92568544330698,44.92568544330698,44.92568544330698,44.92568544330698,179.70274177322793,4312.8658025574705,0.15193654715094904,False,False,True,0.28
1982-05-10,1982-05-21,1275.7375,0.914516856089578,1166.683447695578,0.28300000000000003,1982,5,10,1982.05,1981,8,222,32,0.10080144988089794,16.065174297872776,0.013769951334789698,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.16456906145299016,974.683447695578,974.683447695578,,4,243.6708619238945,243.6708619238945,243.6708619238945,243.6708619238945,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1041.683447695578,968.457582623376,990.0,0.6125328111070198,0.3297467581564624,989.0577204307364,0.42016582582057616,0.42016582582057616,0.42016582582057616,0.42016582582057616,20.179971981539932,20.179971981539932,20.179971981539932,20.179971981539932,,0.94,0.94,0.94,0.94,0.974683447695578,0.974683447695578,0.974683447695578,0.974683447695578,0.98,0.98,0.98,0.98,44.43724184663889,44.43724184663889,44.43724184663889,44.43724184663889,177.74896738655556,4265.975217277332,0.15235406633876875,False,False,True,0.285
1982-05-11,1982-05-22,1266.3107,0.9092653306584979,1151.4124173518942,0.28500000000000003,1982,5,11,1982.05,1981,8,223,32,0.09948203285920364,15.271030343683831,0.013262867512585376,0.91,5,Dry,42,9,8,6,82,147.0,0.12766928494490426,1004.4124173518942,1004.4124173518942,,4,251.10310433797355,251.10310433797355,251.10310433797355,251.10310433797355,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1063.4124173518942,968.4011542721574,990.0,0.6438942106109813,0.35573614255746244,989.0003696468317,0.4461457735398973,0.4461457735398973,0.4461457735398973,0.4461457735398973,20.15306960113425,20.15306960113425,20.15306960113425,20.15306960113425,,0.94,0.94,0.94,0.94,1.0044124173518942,1.0044124173518942,1.0044124173518942,1.0044124173518942,0.98,0.98,0.98,0.98,45.73158179363803,45.73158179363803,45.73158179363803,45.73158179363803,182.92632717455209,4390.23185218925,0.1588712475372291,False,False,True,0.285
1982-05-12,1982-05-23,1247.589,0.9151467263536076,1141.726989184771,0.28700000000000003,1982,5,12,1982.05,1981,8,224,32,0.0986452118655642,9.685428167123293,0.008483138490085964,0.91,5,Dry,42,9,8,6,82,147.0,0.12875232117002214,994.7269891847708,994.7269891847708,,4,248.68174729619275,248.68174729619275,248.68174729619275,248.68174729619275,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1053.726989184771,968.3652011923524,990.0,0.6299152421223497,0.3457815913478167,989.0243031665296,0.4375965679915911,0.4375965679915911,0.4375965679915911,0.4375965679915911,20.221505406185656,20.221505406185656,20.221505406185656,20.221505406185656,,0.94,0.94,0.94,0.94,0.9947269891847708,0.9947269891847708,0.9947269891847708,0.9947269891847708,0.98,0.98,0.98,0.98,45.44439548618926,45.44439548618926,45.44439548618926,45.44439548618926,181.77758194475703,4362.661966674169,0.1592128272929345,False,False,True,0.285
1982-05-13,1982-05-24,1229.0427,0.91756512366433,1127.726717014242,0.293,1982,5,13,1982.05,1981,8,225,33,0.09743558835003052,14.000272170528884,0.01241459651465549,0.91,5,Dry,42,9,8,6,82,147.0,0.13035072928767327,980.7267170142419,980.7267170142419,,4,245.18167925356047,245.18167925356047,245.18167925356047,245.18167925356047,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.726717014242,968.3130041700841,990.0,0.6097086637318957,0.3345813736113936,989.0557099626567,0.4253841961881869,0.4253841961881869,0.4253841961881869,0.4253841961881869,20.317321596384605,20.317321596384605,20.317321596384605,20.317321596384605,,0.94,0.94,0.94,0.94,0.9807267170142421,0.9807267170142421,0.9807267170142421,0.9807267170142421,0.98,0.98,0.98,0.98,45.017088858241756,45.017088858241756,45.017088858241756,45.017088858241756,180.06835543296702,4321.640530391209,0.15967375137632125,False,False,True,0.295
1982-05-14,1982-05-25,1229.0427,0.91756512366433,1127.726717014242,0.293,1982,5,14,1982.05,1981,8,226,33,0.09743558835003052,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.13035072928767327,980.7267170142419,980.7267170142419,,4,245.18167925356047,245.18167925356047,245.18167925356047,245.18167925356047,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.726717014242,968.3130041700841,990.0,0.6097086637318957,0.3345813736113936,989.0557099626567,0.4253841961881869,0.4253841961881869,0.4253841961881869,0.4253841961881869,20.317321596384605,20.317321596384605,20.317321596384605,20.317321596384605,,0.94,0.94,0.94,0.94,0.9807267170142421,0.9807267170142421,0.9807267170142421,0.9807267170142421,0.98,0.98,0.98,0.98,45.017088858241756,45.017088858241756,45.017088858241756,45.017088858241756,180.06835543296702,4321.640530391209,0.15967375137632125,False,False,True,0.295
1982-05-15,1982-05-26,1229.0427,0.91756512366433,1127.726717014242,0.293,1982,5,15,1982.05,1981,8,227,33,0.09743558835003052,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.13035072928767327,980.7267170142419,980.7267170142419,,4,245.18167925356047,245.18167925356047,245.18167925356047,245.18167925356047,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.726717014242,968.3130041700841,990.0,0.6097086637318957,0.3345813736113936,989.0557099626567,0.4253841961881869,0.4253841961881869,0.4253841961881869,0.4253841961881869,20.317321596384605,20.317321596384605,20.317321596384605,20.317321596384605,,0.94,0.94,0.94,0.94,0.9807267170142421,0.9807267170142421,0.9807267170142421,0.9807267170142421,0.98,0.98,0.98,0.98,45.017088858241756,45.017088858241756,45.017088858241756,45.017088858241756,180.06835543296702,4321.640530391209,0.15967375137632125,False,False,True,0.295
1982-05-16,1982-05-27,1229.0427,0.91756512366433,1127.726717014242,0.293,1982,5,16,1982.05,1981,8,228,33,0.09743558835003052,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.13035072928767327,980.7267170142419,980.7267170142419,,4,245.18167925356047,245.18167925356047,245.18167925356047,245.18167925356047,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.726717014242,968.3130041700841,990.0,0.6097086637318957,0.3345813736113936,989.0557099626567,0.4253841961881869,0.4253841961881869,0.4253841961881869,0.4253841961881869,20.317321596384605,20.317321596384605,20.317321596384605,20.317321596384605,,0.94,0.94,0.94,0.94,0.9807267170142421,0.9807267170142421,0.9807267170142421,0.9807267170142421,0.98,0.98,0.98,0.98,45.017088858241756,45.017088858241756,45.017088858241756,45.017088858241756,180.06835543296702,4321.640530391209,0.15967375137632125,False,False,True,0.295
1982-05-17,1982-05-28,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1982,5,17,1982.05,1981,8,229,33,0.09726812374244584,1.938247772970726,0.0017216802498226105,0.91,5,Dry,42,9,8,6,82,147.0,0.13057515156383784,978.7884692412712,978.7884692412712,,4,244.69711731031785,244.69711731031785,244.69711731031785,244.69711731031785,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1037.7884692412713,968.3057565924687,990.0,0.6069111927193606,0.33303077539301695,989.0600580318877,0.4237070259555833,0.4237070259555833,0.4237070259555833,0.4237070259555833,20.330594413463086,20.330594413463086,20.330594413463086,20.330594413463086,,0.94,0.94,0.94,0.94,0.9787884692412712,0.9787884692412712,0.9787884692412712,0.9787884692412712,0.98,0.98,0.98,0.98,44.957470320465966,44.957470320465966,44.957470320465966,44.957470320465966,179.8298812818639,4315.917150764733,0.15973682995977104,False,False,True,0.295
1982-05-18,1982-05-29,1210.671,0.922658798487674,1117.0362502238706,0.29600000000000004,1982,5,18,1982.05,1981,8,230,33,0.09651193201934244,8.752219017400648,0.007835214851484518,0.91,5,Dry,42,9,8,6,82,147.0,0.13159823593060568,970.0362502238708,970.0362502238708,,4,242.5090625559677,242.5090625559677,242.5090625559677,242.5090625559677,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1029.0362502238706,968.2729653324304,990.0,0.5963678786911962,0.3260290001790965,989.0776031211296,0.41617476259335096,0.41617476259335096,0.41617476259335096,0.41617476259335096,20.388463026105747,20.388463026105747,20.388463026105747,20.388463026105747,,0.94,0.94,0.94,0.94,0.9700362502238706,0.9700362502238706,0.9700362502238706,0.9700362502238706,0.98,0.98,0.98,0.98,44.68228737697412,44.68228737697412,44.68228737697412,44.68228737697412,178.72914950789647,4289.499588189516,0.16000299853480718,False,False,True,0.295
1982-05-19,1982-05-30,1192.4734,0.9195163786021252,1096.4988223473633,0.301,1982,5,19,1982.05,1981,8,231,33,0.0947374982508122,20.53742787650731,0.0187300044997232,0.91,5,Dry,42,9,8,6,82,147.0,0.13406307148174154,949.4988223473633,949.4988223473633,,4,237.37470558684086,237.37470558684086,237.37470558684086,237.37470558684086,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1008.4988223473633,968.1956018336824,990.0,0.5775487216728827,0.30959905787789066,989.1128522204492,0.39876393193048737,0.39876393193048737,0.39876393193048737,0.39876393193048737,20.518486454836193,20.518486454836193,20.518486454836193,20.518486454836193,,0.94,0.94,0.94,0.94,0.9494988223473634,0.9494988223473634,0.9494988223473634,0.9494988223473634,0.98,0.98,0.98,0.98,44.0152018339961,44.0152018339961,44.0152018339961,44.0152018339961,176.0608073359844,4225.459376063625,0.16056634421100138,False,False,True,0.3
1982-05-20,1982-05-31,1183.4396,0.9205844129984858,1089.4560494851628,0.303,1982,5,20,1982.05,1981,8,232,34,0.09412900267551806,7.042772862200537,0.006464485525165236,0.91,5,Dry,42,9,8,6,82,147.0,0.13492972026679445,942.4560494851628,942.4560494851628,,4,235.6140123712907,235.6140123712907,235.6140123712907,235.6140123712907,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1001.4560494851628,968.1689364069404,990.0,0.5710951847872011,0.30396483958813025,989.1249399756247,0.39287856695179,0.39287856695179,0.39287856695179,0.39287856695179,20.563125001732637,20.563125001732637,20.563125001732637,20.563125001732637,,0.94,0.94,0.94,0.94,0.9424560494851628,0.9424560494851628,0.9424560494851628,0.9424560494851628,0.98,0.98,0.98,0.98,43.78377137244116,43.78377137244116,43.78377137244116,43.78377137244116,175.13508548976463,4203.242051754351,0.16075461288459236,False,False,True,0.305
1982-05-21,1982-06-01,1174.4491,0.9250503042586872,1086.4244972913411,0.306,1982,5,21,1982.05,1981,8,233,34,0.09386707656597187,3.0315521938216534,0.002790393811424428,0.91,5,Dry,42,9,8,6,82,147.0,0.13530622732320416,939.4244972913413,939.4244972913413,,4,234.85612432283529,234.85612432283529,234.85612432283529,234.85612432283529,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,998.4244972913413,968.1574368755299,990.0,0.5683172684342966,0.3015395978330729,989.1301431337326,0.39035861923366655,0.39035861923366655,0.39035861923366655,0.39035861923366655,20.58234763896905,20.58234763896905,20.58234763896905,20.58234763896905,,0.94,0.94,0.94,0.94,0.9394244972913413,0.9394244972913413,0.9394244972913413,0.9394244972913413,0.98,0.98,0.98,0.98,43.683732159300966,43.683732159300966,43.683732159300966,43.683732159300966,174.7349286372039,4193.638287292893,0.16083485697611813,False,False,True,0.305
1982-05-22,1982-06-02,1165.5017,0.9291100950872416,1082.8793953113418,0.307,1982,5,22,1982.05,1981,8,234,34,0.09356077975489993,3.5451019799993446,0.003273773603366127,0.91,5,Dry,42,9,8,6,82,147.0,0.13574918927858592,935.8793953113417,935.8793953113417,,4,233.96984882783542,233.96984882783542,233.96984882783542,233.96984882783542,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,994.8793953113417,968.1439729067979,990.0,0.5650687686119865,0.29870351624907343,989.1362277151391,0.3874220177617592,0.3874220177617592,0.3874220177617592,0.3874220177617592,20.604832790579053,20.604832790579053,20.604832790579053,20.604832790579053,,0.94,0.94,0.94,0.94,0.9358793953113418,0.9358793953113418,0.9358793953113418,0.9358793953113418,0.98,0.98,0.98,0.98,43.56642518842829,43.56642518842829,43.56642518842829,43.56642518842829,174.26570075371316,4182.376818089117,0.16092807888694707,False,False,True,0.305
1982-05-23,1982-06-03,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1982,5,23,1982.05,1981,8,235,34,0.09331551473479108,2.838715510519023,0.0026283412871471925,0.91,5,Dry,42,9,8,6,82,147.0,0.13610598447746358,933.0406798008228,933.0406798008228,,4,233.2601699502057,233.2601699502057,233.2601699502057,233.2601699502057,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,992.0406798008228,968.1331789636514,990.0,0.562467555195973,0.2964325438406582,989.1410999009635,0.3850785057171873,0.3850785057171873,0.3850785057171873,0.3850785057171873,20.622842431594762,20.622842431594762,20.622842431594762,20.622842431594762,,0.94,0.94,0.94,0.94,0.9330406798008228,0.9330406798008228,0.9330406798008228,0.9330406798008228,0.98,0.98,0.98,0.98,43.472242926421174,43.472242926421174,43.472242926421174,43.472242926421174,173.8889717056847,4173.335320936432,0.16100224274677566,False,False,True,0.31
1982-05-24,1982-06-04,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1982,5,24,1982.05,1981,8,236,34,0.09331551473479108,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.13610598447746358,933.0406798008228,933.0406798008228,,4,233.2601699502057,233.2601699502057,233.2601699502057,233.2601699502057,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,992.0406798008228,968.1331789636514,990.0,0.562467555195973,0.2964325438406582,989.1410999009635,0.3850785057171873,0.3850785057171873,0.3850785057171873,0.3850785057171873,20.622842431594762,20.622842431594762,20.622842431594762,20.622842431594762,,0.94,0.94,0.94,0.94,0.9330406798008228,0.9330406798008228,0.9330406798008228,0.9330406798008228,0.98,0.98,0.98,0.98,43.472242926421174,43.472242926421174,43.472242926421174,43.472242926421174,173.8889717056847,4173.335320936432,0.16100224274677566,False,False,True,0.31
1982-05-25,1982-06-05,1147.7361,0.9351417914976156,1073.2959927204865,0.312,1982,5,25,1982.05,1981,8,237,34,0.09273277377105003,6.7446870803362335,0.006284088570237234,0.91,5,Dry,42,9,8,6,82,147.0,0.1369612865388593,926.2959927204864,926.2959927204864,,4,231.5739981801216,231.5739981801216,231.5739981801216,231.5739981801216,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,985.2959927204864,968.1074873161896,990.0,0.5562871646442705,0.2910367941763892,989.1526760411792,0.3795387639640409,0.3795387639640409,0.3795387639640409,0.3795387639640409,20.66564996102561,20.66564996102561,20.66564996102561,20.66564996102561,,0.94,0.94,0.94,0.94,0.9262959927204866,0.9262959927204866,0.9262959927204866,0.9262959927204866,0.98,0.98,0.98,0.98,43.2475788865282,43.2475788865282,43.2475788865282,43.2475788865282,172.99031554611278,4151.7675731067075,0.1611767086799921,False,False,True,0.31
1982-05-26,1982-06-06,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1982,5,26,1982.05,1981,8,238,34,0.09158381588713724,13.298123656398046,0.012545424896126872,0.91,5,Dry,42,9,8,6,82,147.0,0.13867952407280948,912.9978690640885,912.9978690640885,,4,228.24946726602212,228.24946726602212,228.24946726602212,228.24946726602212,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,971.9978690640885,968.0566437448981,990.0,0.5441016330069337,0.2803982952512708,989.1755000717418,0.3687333046780464,0.3687333046780464,0.3687333046780464,0.3687333046780464,20.750123022165642,20.750123022165642,20.750123022165642,20.750123022165642,,0.94,0.94,0.94,0.94,0.9129978690640884,0.9129978690640884,0.9129978690640884,0.9129978690640884,0.98,0.98,0.98,0.98,42.80094768334085,42.80094768334085,42.80094768334085,42.80094768334085,171.20379073336338,4108.890977600721,0.1615133348188007,False,False,True,0.315
1982-05-27,1982-06-07,1121.4092,0.9368114987301732,1050.5490333418047,0.319,1982,5,27,1982.05,1981,8,239,35,0.09076743648073192,9.448835722283777,0.008994188202931332,0.91,5,Dry,42,9,8,6,82,147.0,0.13992683381221327,903.5490333418048,903.5490333418048,,4,225.8872583354512,225.8872583354512,225.8872583354512,225.8872583354512,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,962.5490333418048,968.0203645036771,990.0,0.5354433373251597,0.2728392266734438,989.1917174360012,0.3611499057882613,0.3611499057882613,0.3611499057882613,0.3611499057882613,20.81020302653608,20.81020302653608,20.81020302653608,20.81020302653608,,0.94,0.94,0.94,0.94,0.9035490333418048,0.9035490333418048,0.9035490333418048,0.9035490333418048,0.98,0.98,0.98,0.98,42.48063385150482,42.48063385150482,42.48063385150482,42.48063385150482,169.92253540601928,4078.1408497444627,0.16174641069869378,False,False,True,0.32
1982-05-28,1982-06-08,1104.0713,0.9309189777098624,1027.8009259147987,0.324,1982,5,28,1982.05,1981,8,240,35,0.08880199999903861,22.748107427006047,0.022132795226623297,0.91,5,Dry,42,9,8,6,82,147.0,0.14302380577168872,880.8009259147988,880.8009259147988,,4,220.2002314786997,220.2002314786997,220.2002314786997,220.2002314786997,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,939.8009259147988,967.9324977201276,990.0,0.5145984580095765,0.2546407407318389,989.2307608012587,0.3432141935944917,0.3432141935944917,0.3432141935944917,0.3432141935944917,20.95504888753643,20.95504888753643,20.95504888753643,20.95504888753643,,0.94,0.94,0.94,0.94,0.8808009259147986,0.8808009259147986,0.8808009259147986,0.8808009259147986,0.98,0.98,0.98,0.98,41.699359685341946,41.699359685341946,41.699359685341946,41.699359685341946,166.79743874136778,4003.1385297928273,0.1622857447738812,False,False,True,0.325
1982-05-29,1982-06-09,1095.466,0.935818257253338,1025.1570830002852,0.326,1982,5,29,1982.05,1981,8,241,35,0.08857357197122462,2.6438429145134705,0.0025789637103963074,0.91,5,Dry,42,9,8,6,82,147.0,0.1433926589764967,878.1570830002852,878.1570830002852,,4,219.5392707500713,219.5392707500713,219.5392707500713,219.5392707500713,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,937.1570830002852,967.9222373325822,990.0,0.512175813107831,0.25252566640022817,989.2352985204919,0.34115911380523783,0.34115911380523783,0.34115911380523783,0.34115911380523783,20.971902074104506,20.971902074104506,20.971902074104506,20.971902074104506,,0.94,0.94,0.94,0.94,0.8781570830002852,0.8781570830002852,0.8781570830002852,0.8781570830002852,0.98,0.98,0.98,0.98,41.60762964718771,41.60762964718771,41.60762964718771,41.60762964718771,166.43051858875083,3994.332446130019,0.1623463577910084,False,False,True,0.325
1982-05-30,1982-06-10,1095.466,0.935818257253338,1025.1570830002852,0.326,1982,5,30,1982.05,1981,8,242,35,0.08857357197122462,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.1433926589764967,878.1570830002852,878.1570830002852,,4,219.5392707500713,219.5392707500713,219.5392707500713,219.5392707500713,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,937.1570830002852,967.9222373325822,990.0,0.512175813107831,0.25252566640022817,989.2352985204919,0.34115911380523783,0.34115911380523783,0.34115911380523783,0.34115911380523783,20.971902074104506,20.971902074104506,20.971902074104506,20.971902074104506,,0.94,0.94,0.94,0.94,0.8781570830002852,0.8781570830002852,0.8781570830002852,0.8781570830002852,0.98,0.98,0.98,0.98,41.60762964718771,41.60762964718771,41.60762964718771,41.60762964718771,166.43051858875083,3994.332446130019,0.1623463577910084,False,False,True,0.325
1982-05-31,1982-06-11,1095.466,0.935818257253338,1025.1570830002852,0.326,1982,5,31,1982.05,1981,8,243,35,0.08857357197122462,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.1433926589764967,878.1570830002852,878.1570830002852,,4,219.5392707500713,219.5392707500713,219.5392707500713,219.5392707500713,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,937.1570830002852,967.9222373325822,990.0,0.512175813107831,0.25252566640022817,989.2352985204919,0.34115911380523783,0.34115911380523783,0.34115911380523783,0.34115911380523783,20.971902074104506,20.971902074104506,20.971902074104506,20.971902074104506,,0.94,0.94,0.94,0.94,0.8781570830002852,0.8781570830002852,0.8781570830002852,0.8781570830002852,0.98,0.98,0.98,0.98,41.60762964718771,41.60762964718771,41.60762964718771,41.60762964718771,166.43051858875083,3994.332446130019,0.1623463577910084,False,False,True,0.325
1982-06-01,1982-06-12,1078.3827,0.9251619817921662,997.6786758623872,0.331,1982,6,1,1982.06,1981,9,244,35,0.08619943759451025,27.47840713789799,0.027542341840819468,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16137460276058582,836.6786758623872,836.6786758623872,,4,209.1696689655968,209.1696689655968,209.1696689655968,209.1696689655968,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,900.6786758623872,967.8149982332174,990.0,0.4787493842563707,0.21934294068990973,989.3019076750536,0.3097205887457192,0.3097205887457192,0.3097205887457192,0.3097205887457192,21.17718885309064,21.17718885309064,21.17718885309064,21.17718885309064,,0.93,0.93,0.93,0.93,0.8366786758623872,0.8366786758623872,0.8366786758623872,0.8366786758623872,0.97,0.97,0.97,0.97,39.2004189802954,39.2004189802954,39.2004189802954,39.2004189802954,156.8016759211816,3763.240222108359,0.1571665103352472,False,False,True,0.33
1982-06-02,1982-06-13,1061.4682,0.9202131020126134,976.7769450097452,0.335,1982,6,2,1982.06,1981,9,245,35,0.08439352804884198,20.901730852642004,0.021398673422245308,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16482780518370416,815.7769450097452,815.7769450097452,,3,271.92564833658173,271.92564833658173,271.92564833658173,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,879.7769450097452,967.732689594572,990.0,0.4595964037937904,0.20262155600779616,989.3377820401984,0.5230626236593299,0.5230626236593299,0.5230626236593299,,21.082029821967282,21.082029821967282,21.082029821967282,,,0.94,0.94,0.94,,1.0877025933463271,1.0877025933463271,1.0877025933463271,,0.98,0.98,0.98,,51.80665268267767,51.80665268267767,51.80665268267767,,155.419958048033,3730.078993152793,0.15911509668820287,False,False,True,0.335
1982-06-03,1982-06-14,1044.7218,0.9169267811345148,957.9333972550563,0.342,1982,6,3,1982.06,1981,9,246,36,0.08276544552283686,18.84354775468887,0.0196710416493305,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.16807013980444055,796.9333972550563,796.9333972550563,,3,265.64446575168546,265.64446575168546,265.64446575168546,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,860.9333972550563,967.6579372384,990.0,0.4423294078432787,0.18846669862752816,989.3692038935292,0.4992192407428111,0.4992192407428111,0.4992192407428111,,21.21204741438637,21.21204741438637,21.21204741438637,,,0.94,0.94,0.94,,1.0625778630067415,1.0625778630067415,1.0625778630067415,,0.98,0.98,0.98,,50.92209918098978,50.92209918098978,50.92209918098978,,152.76629754296934,3666.391141031264,0.15947486326368707,False,False,True,0.34
1982-06-04,1982-06-15,1019.9159,0.9227467245233664,941.1240560143013,0.34800000000000003,1982,6,4,1982.06,1981,9,247,36,0.08131311843963564,16.809341240754975,0.017860919751582185,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.17107202708412486,780.1240560143013,780.1240560143013,,3,260.04135200476713,260.04135200476713,260.04135200476713,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.1240560143013,967.5908137866536,990.0,0.42692642582983786,0.18006202800715068,989.393011546163,0.4784172638579459,0.4784172638579459,0.4784172638579459,,21.323780495651395,21.323780495651395,21.323780495651395,,,0.94,0.94,0.94,,1.0401654080190683,1.0401654080190683,1.0401654080190683,,0.98,0.98,0.98,,50.11059452193464,50.11059452193464,50.11059452193464,,150.3317835658039,3607.962805579293,0.1597364158371056,False,False,True,0.35
1982-06-05,1982-06-16,995.4845,0.9181998096202312,914.0536783798912,0.355,1982,6,5,1982.06,1981,9,248,36,0.07897423781202259,27.0703776344102,0.029615741695160524,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1761384520495158,753.0536783798912,753.0536783798912,,3,251.01789279329705,251.01789279329705,251.01789279329705,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,817.0536783798912,967.4818394126767,990.0,0.40212090050747,0.1665268391899456,989.4313522603026,0.4458435154603367,0.4458435154603367,0.4458435154603367,,21.50366933216556,21.50366933216556,21.50366933216556,,,0.94,0.94,0.94,,1.0040715711731882,1.0040715711731882,1.0040715711731882,,0.98,0.98,0.98,,48.779819542429145,48.779819542429145,48.779819542429145,,146.3394586272874,3512.1470070548976,0.16009941438741965,False,False,True,0.355
1982-06-06,1982-06-17,987.4235,0.9179659771125324,906.4211780013768,0.35700000000000004,1982,6,6,1982.06,1981,9,249,36,0.07831478977931894,7.632500378514464,0.00842047887202264,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.17762162216354951,745.4211780013768,745.4211780013768,,3,248.47372600045887,248.47372600045887,248.47372600045887,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,809.4211780013768,967.4509184022894,990.0,0.3951269758578353,0.1627105890006884,989.4421624351417,0.4368659365788792,0.4368659365788792,0.4368659365788792,,21.554378096273254,21.554378096273254,21.554378096273254,,,0.94,0.94,0.94,,0.9938949040018356,0.9938949040018356,0.9938949040018356,,0.98,0.98,0.98,,48.39928055090395,48.39928055090395,48.39928055090395,,145.19784165271187,3484.748199665085,0.1601880507391359,False,False,True,0.355
1982-06-07,1982-06-18,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1982,6,7,1982.06,1981,9,250,36,0.0764734562663935,21.31173047367417,0.024078073658802688,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1818984086653995,724.1094475277025,724.1094475277025,,3,241.36981584256748,241.36981584256748,241.36981584256748,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,788.1094475277025,967.3641240955636,990.0,0.3755982985313608,0.15205472376385126,989.4723469777048,0.4122795758597777,0.4122795758597777,0.4122795758597777,,21.69594330628137,21.69594330628137,21.69594330628137,,,0.94,0.94,0.94,,0.96547926337027,0.96547926337027,0.96547926337027,,0.98,0.98,0.98,,47.324325530521364,47.324325530521364,47.324325530521364,,141.9729765915641,3407.3514381975383,0.1604016056863076,False,False,True,0.365
1982-06-08,1982-06-19,939.9208,0.9134042636758518,858.5276662376176,0.375,1982,6,8,1982.06,1981,9,251,36,0.07417679036293016,26.581781290084905,0.030962055546300563,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.18753035729828127,697.5276662376176,697.5276662376176,,3,232.50922207920587,232.50922207920587,232.50922207920587,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,761.5276662376176,967.2549286826854,990.0,0.3581319804276044,0.1392582998712853,989.5026097197012,0.38260641451366295,0.38260641451366295,0.38260641451366295,,21.865074622502032,21.865074622502032,21.865074622502032,,,0.94,0.94,0.94,,0.9300368883168236,0.9300368883168236,0.9300368883168236,,0.98,0.98,0.98,,45.942442838527576,45.942442838527576,45.942442838527576,,137.8273285155827,3307.855884373985,0.16053918113040258,False,False,True,0.375
1982-06-09,1982-06-20,924.4132,0.9124994692702046,843.5265543863715,0.38,1982,6,9,1982.06,1981,9,252,36,0.07288069429898249,15.001111851246149,0.01778380511347245,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.19086536062533374,682.5265543863716,682.5265543863716,,3,227.50885146212383,227.50885146212383,227.50885146212383,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,746.5265543863715,967.192847992158,990.0,0.3494356837022443,0.13475796631591144,989.515806349982,0.3663472750387222,0.3663472750387222,0.3663472750387222,,21.956611082785226,21.956611082785226,21.956611082785226,,,0.94,0.94,0.94,,0.9100354058484952,0.9100354058484952,0.9100354058484952,,0.98,0.98,0.98,,45.142597420620156,45.142597420620156,45.142597420620156,,135.42779226186047,3250.2670142846514,0.16054953048914772,False,False,True,0.38
1982-06-10,1982-06-21,901.4559,0.907115570001353,817.7246825595828,0.391,1982,6,10,1982.06,1981,9,253,37,0.07065141257314796,25.801871826788673,0.03155325059532936,0.87,4,Mod_Dry,45,10,9,9,88,161.0,0.1968877831791128,656.7246825595828,656.7246825595828,,3,218.90822751986093,218.90822751986093,218.90822751986093,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.7246825595828,967.0853038026365,990.0,0.3344780768461349,0.12701740476787485,989.5385045183859,0.3392027779173202,0.3392027779173202,0.3392027779173202,,22.113997937831968,22.113997937831968,22.113997937831968,,,0.94,0.94,0.94,,0.8756329100794438,0.8756329100794438,0.8756329100794438,,0.98,0.98,0.98,,43.74740391672943,43.74740391672943,43.74740391672943,,131.2422117501883,3149.813082004519,0.16049682068955454,False,False,True,0.39
1982-06-11,1982-06-22,893.8841,0.8990978772765416,803.6892968412517,0.396,1982,6,11,1982.06,1981,9,254,37,0.06943875524708414,14.0353857183311,0.01746369619888497,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2003261716098248,642.6892968412518,642.6892968412518,,3,214.22976561375057,214.22976561375057,214.22976561375057,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,706.6892968412517,967.0264008027012,990.0,0.3263416213572473,0.12280678905237552,989.5508515895903,0.32487316975651803,0.32487316975651803,0.32487316975651803,,22.199577617132732,22.199577617132732,22.199577617132732,,,0.94,0.94,0.94,,0.8569190624550023,0.8569190624550023,0.8569190624550023,,0.98,0.98,0.98,,42.978124605551564,42.978124605551564,42.978124605551564,,128.93437381665473,3094.424971599713,0.16042813351304644,False,False,True,0.395
1982-06-12,1982-06-23,871.4097,0.8993963221012959,783.7426792233937,0.405,1982,6,12,1982.06,1981,9,255,37,0.06771536748490121,19.946617617858013,0.025450467540727783,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2054245663379389,622.7426792233938,622.7426792233938,,3,207.58089307446457,207.58089307446457,207.58089307446457,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,686.7426792233938,966.9422092822127,990.0,0.31477836476718474,0.1168228037670181,989.5683988314656,0.3050371174103755,0.3050371174103755,0.3050371174103755,,22.32115243184264,22.32115243184264,22.32115243184264,,,0.93,0.93,0.93,,0.8303235722978582,0.8303235722978582,0.8303235722978582,,0.97,0.97,0.97,,41.004137348382656,41.004137348382656,41.004137348382656,,123.01241204514795,2952.297889083551,0.15695510185439984,False,False,True,0.405
1982-06-13,1982-06-24,842.0024,0.8927119306975572,751.6655881559767,0.414,1982,6,13,1982.06,1981,9,256,37,0.06494390681667639,32.077091067416966,0.042674683493373805,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.21419099468817399,590.6655881559767,590.6655881559767,,3,196.8885293853256,196.8885293853256,196.8885293853256,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.6655881559767,966.805660815182,990.0,0.2961829496556386,0.10626623526239068,989.597550815082,0.2744394715488011,0.2744394715488011,0.2744394715488011,,22.517450528351237,22.517450528351237,22.517450528351237,,,0.93,0.93,0.93,,0.7875541175413022,0.7875541175413022,0.7875541175413022,,0.97,0.97,0.97,,39.2340663846397,39.2340663846397,39.2340663846397,,117.70219915391912,2824.852779694059,0.15658851623455586,False,False,True,0.415
1982-06-14,1982-06-25,842.0024,0.8927119306975572,751.6655881559767,0.414,1982,6,14,1982.06,1981,9,257,37,0.06494390681667639,0.0,0.0,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.21419099468817399,590.6655881559767,590.6655881559767,,3,196.8885293853256,196.8885293853256,196.8885293853256,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.6655881559767,966.805660815182,990.0,0.2961829496556386,0.10626623526239068,989.597550815082,0.2744394715488011,0.2744394715488011,0.2744394715488011,,22.517450528351237,22.517450528351237,22.517450528351237,,,0.93,0.93,0.93,,0.7875541175413022,0.7875541175413022,0.7875541175413022,,0.97,0.97,0.97,,39.2340663846397,39.2340663846397,39.2340663846397,,117.70219915391912,2824.852779694059,0.15658851623455586,False,False,True,0.415
