Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
1982-06-15,1982-06-26,813.2284,0.8958086931444238,728.4970702319307,0.424,1982,6,15,1982.06,1981,9,258,37,0.0629421468680388,23.168517924046,0.031803172409011704,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319308,567.4970702319308,,3,189.16569007731024,189.16569007731024,189.16569007731024,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319308,966.706179114239,990.0,0.2827519247721337,0.09699882809277227,989.6202492471353,0.2533378895441443,0.2533378895441443,0.2533378895441443,,22.66073224335194,22.66073224335194,22.66073224335194,,,0.93,0.93,0.93,,0.756662760309241,0.756662760309241,0.756662760309241,,0.97,0.97,0.97,,37.93499214777886,37.93499214777886,37.93499214777886,,113.80497644333656,2731.3194346400783,0.15621885261268742,False,False,True,0.425
1982-06-16,1982-06-27,792.06,0.8911767402221192,705.8654488603318,0.435,1982,6,16,1982.06,1981,9,259,37,0.060986774781532666,22.631621371598953,0.032062231418380466,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.22808879547787125,544.8654488603318,544.8654488603318,,2,272.4327244301659,272.4327244301659,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,608.8654488603318,966.6083432620543,990.0,0.269632144266859,0.08794617954413271,989.642421676189,0.5250116496157232,0.5250116496157232,,,22.509066764519076,22.509066764519076,,,,0.95,0.95,,,1.0897308977206634,1.0897308977206634,,,0.98,0.98,,,56.00611543899211,56.00611543899211,,,112.01223087798422,2688.293541071621,0.15868779391148222,False,False,True,0.435
1982-06-17,1982-06-28,764.3804,0.8926299826267534,682.3088631722309,0.445,1982,6,17,1982.06,1981,9,260,38,0.05895148577808074,23.556585688100878,0.034524812675860904,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2359635184152075,521.3088631722309,521.3088631722309,,2,260.65443158611544,260.65443158611544,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,585.3088631722309,966.5058573414522,990.0,0.2559761525636121,0.07852354526889235,989.6655003021676,0.480671891239583,0.480671891239583,,,22.67897106947577,22.67897106947577,,,,0.95,0.95,,,1.0426177263444618,1.0426177263444618,,,0.98,0.98,,,53.98923185246253,53.98923185246253,,,107.97846370492505,2591.483128918201,0.15825452303653972,False,False,True,0.445
1982-06-18,1982-06-29,744.0263,0.8869874635023101,659.9420006160087,0.456,1982,6,18,1982.06,1981,9,261,38,0.057018988853223165,22.366862556222138,0.03389216406190889,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.24396083269396104,498.94200061600867,498.94200061600867,,2,249.47100030800442,249.47100030800442,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,562.9420006160087,966.407980037211,990.0,0.2430098554295703,0.06978840012320175,989.6872017444472,0.4403741800294839,0.4403741800294839,,,22.838847527206678,22.838847527206678,,,,0.94,0.94,,,0.9978840012320176,0.9978840012320176,,,0.98,0.98,,,51.48932402792859,51.48932402792859,,,102.97864805585718,2471.487553340572,0.15604196726338673,False,False,True,0.455
1982-06-19,1982-06-30,724.0169999999997,0.8797110956815125,636.9257883620418,0.466,1982,6,19,1982.06,1981,9,262,38,0.05503038811448042,23.016212253966952,0.03613641129707888,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2527767016845678,475.92578836204177,475.92578836204177,,2,237.96289418102089,237.96289418102089,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.9257883620418,966.3067445687481,990.0,0.22966712368814016,0.06518515767240836,989.7051477186394,0.4007397338536639,0.4007397338536639,,,22.997663416037682,22.997663416037682,,,,0.94,0.94,,,0.9518515767240836,0.9518515767240836,,,0.98,0.98,,,49.45564753059412,49.45564753059412,,,98.91129506118824,2373.8710814685182,0.1552948504653183,False,False,True,0.465
1982-06-20,1982-07-01,710.868,0.8775314292741972,623.8090120652902,0.47,1982,6,20,1982.06,1981,9,263,38,0.05389709864244106,13.116776296751594,0.02102691054963269,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2580918147799204,462.80901206529023,462.80901206529023,,2,231.40450603264512,231.40450603264512,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,526.8090120652902,966.2488448607712,990.0,0.22206319540016825,0.06256180241305805,989.7153750021868,0.3789841230980183,0.3789841230980183,,,23.087546018317532,23.087546018317532,,,,0.94,0.94,,,0.9256180241305804,0.9256180241305804,,,0.98,0.98,,,48.280584845860844,48.280584845860844,,,96.56116969172169,2317.4680726013203,0.1547928417578155,False,False,True,0.47
1982-06-21,1982-07-02,697.8704,0.8821520065429723,615.6277736669467,0.475,1982,6,21,1982.06,1981,9,264,38,0.053190239644824194,8.181238398343453,0.013289261382105035,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2615216643671126,454.6277736669467,454.6277736669467,,2,227.31388683347336,227.31388683347336,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,518.6277736669467,966.2126646939656,990.0,0.2173204485025778,0.06092555473338935,989.721753996764,0.3657204412152478,0.3657204412152478,,,23.143368861582953,23.143368861582953,,,,0.94,0.94,,,0.9092555473338936,0.9092555473338936,,,0.98,0.98,,,47.54178480829197,47.54178480829197,,,95.08356961658394,2282.005670798015,0.15444977254717548,False,False,True,0.475
1982-06-22,1982-07-03,685.0236,0.878477532975807,601.777842158206,0.482,1982,6,22,1982.06,1981,9,265,38,0.051993605562469014,13.849931508740726,0.02301502404786052,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2675405917615582,440.777842158206,440.777842158206,,2,220.388921079103,220.388921079103,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,504.777842158206,966.1513131194458,990.0,0.2095941173219134,0.058155568431641214,989.7322503142464,0.3438019986547867,0.3438019986547867,,,23.23713519614585,23.23713519614585,,,,0.94,0.94,,,0.8815556843164121,0.8815556843164121,,,0.98,0.98,,,46.280205664559546,46.280205664559546,,,92.56041132911909,2221.4498718988584,0.15381159764401095,False,False,True,0.48
1982-06-23,1982-07-04,666.0345,0.8753352736866753,583.0034913422678,0.493,1982,6,23,1982.06,1981,9,266,38,0.05037150165197194,18.77435081593819,0.032202810265704235,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2761561506764299,422.00349134226786,422.00349134226786,,2,211.00174567113393,211.00174567113393,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,486.00349134226786,966.0679796331343,990.0,0.20335909306569774,0.05440069826845356,989.742240208666,0.3151652703260259,0.3151652703260259,,,23.35909530520552,23.35909530520552,,,,0.94,0.94,,,0.8440069826845357,0.8440069826845357,,,0.97,0.97,,,44.087011664509866,44.087011664509866,,,88.17402332901973,2116.1765598964735,0.15124098678382494,False,False,True,0.495
1982-06-24,1982-07-05,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1982,6,24,1982.06,1981,9,267,39,0.04941147675228782,11.111399301899494,0.01942918857691632,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2815216406045976,410.89209204036837,410.89209204036837,,2,205.44604602018418,205.44604602018418,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,474.89209204036837,966.0185932161558,990.0,0.19966896045621085,0.05217841840807366,989.7481526211357,0.2987997153182093,0.2987997153182093,,,23.430759689661933,23.430759689661933,,,,0.94,0.94,,,0.8217841840807366,0.8217841840807366,,,0.97,0.97,,,43.057890840891574,43.057890840891574,,,86.11578168178312,2066.7787603627953,0.1505804729254841,False,False,True,0.495
1982-06-25,1982-07-06,641.2365,0.8794376863729334,563.9275439778775,0.503,1982,6,25,1982.06,1981,9,268,39,0.04872333979968862,7.964548062490849,0.014123353518627375,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2854976702580003,402.9275439778775,402.9275439778775,,2,201.46377198893876,201.46377198893876,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,466.9275439778775,965.9831740996863,990.0,0.19702390759412905,0.050585508795575496,989.7523905836102,0.28733567656103165,0.28733567656103165,,,23.48188080736305,23.48188080736305,,,,0.94,0.94,,,0.8058550879557549,0.8058550879557549,,,0.97,0.97,,,42.315398531083744,42.315398531083744,,,84.63079706216747,2031.1391294920193,0.15007388443059894,False,False,True,0.505
1982-06-26,1982-07-07,629.0591,0.8842087083672124,556.2195342976412,0.513,1982,6,26,1982.06,1981,9,269,39,0.0480573677633162,7.708009680236273,0.013857855046334286,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2894540555885018,395.21953429764125,395.21953429764125,,2,197.60976714882062,197.60976714882062,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,459.21953429764125,965.948887254739,990.0,0.19446405198076644,0.04904390685952824,989.7564920411596,0.27645290632646263,0.27645290632646263,,,23.531151880094253,23.531151880094253,,,,0.93,0.93,,,0.7904390685952823,0.7904390685952823,,,0.97,0.97,,,41.150515833163205,41.150515833163205,,,82.30103166632641,1975.2247599918333,0.14796501487537814,False,False,True,0.515
1982-06-27,1982-07-08,623.0255,0.8843912864860217,550.9983234585969,0.515,1982,6,27,1982.06,1981,9,270,39,0.04760625514682278,5.221210839044262,0.009475910573140959,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2921968963342914,389.9983234585969,389.9983234585969,,2,194.99916172929846,194.99916172929846,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,453.9983234585969,965.925660621266,990.0,0.19273007052130525,0.04799966469171939,989.759270264787,0.2691996663275004,0.2691996663275004,,,23.56440997719357,23.56440997719357,,,,0.93,0.93,,,0.7799966469171938,0.7799966469171938,,,0.97,0.97,,,40.66427227991794,40.66427227991794,,,81.32854455983588,1951.885069436061,0.1476021633774482,False,False,True,0.515
1982-06-28,1982-07-09,617.0284,0.8884164098844547,548.1781559247493,0.519,1982,6,28,1982.06,1981,9,271,39,0.04736259267189833,2.8201675338476657,0.005144618594095899,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2937001379203099,387.1781559247492,387.1781559247492,,2,193.5890779623746,193.5890779623746,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,451.1781559247492,965.9131153849534,990.0,0.1917934835174444,0.04743563118494985,989.7607708852977,0.2653217252418254,0.2653217252418254,,,23.58233377510262,23.58233377510262,,,,0.93,0.93,,,0.7743563118494985,0.7743563118494985,,,0.97,0.97,,,40.40092638013083,40.40092638013083,,,80.80185276026167,1939.2444662462801,0.1474007161484809,False,False,True,0.52
1982-06-29,1982-07-10,605.1438,0.8886028945088347,537.7325322740754,0.526,1982,6,29,1982.06,1981,9,272,39,0.04646009078848012,10.445623650673838,0.019425314675493424,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2994053555196477,376.73253227407537,376.73253227407537,,2,188.36626613703768,188.36626613703768,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,440.73253227407537,965.8666575294842,990.0,0.18832445721279256,0.04534650645481508,989.7663290363324,0.2512014016174439,0.2512014016174439,,,23.648470105230665,23.648470105230665,,,,0.93,0.93,,,0.7534650645481509,0.7534650645481509,,,0.97,0.97,,,39.42120264511317,39.42120264511317,,,78.84240529022634,1892.2177269654321,0.14662011419841225,False,False,True,0.525
1982-06-30,1982-07-11,599.256,0.8886339443648977,532.5192229643311,0.53,1982,6,30,1982.06,1981,9,273,39,0.046009660864118215,5.213309309744318,0.009789898814776706,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.3023365036547873,371.5192229643311,371.5192229643311,,2,185.75961148216555,185.75961148216555,,,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,435.5192229643311,965.8434798987489,990.0,0.18659309987745312,0.044303844592866216,989.7691030555296,0.2442973544227888,0.2442973544227888,,,23.681325802357932,23.681325802357932,,,,0.93,0.93,,,0.7430384459286622,0.7430384459286622,,,0.97,0.97,,,38.92969462727474,38.92969462727474,,,77.85938925454948,1868.6253421091878,0.14620953741563733,False,False,True,0.53
1982-07-01,1982-07-12,587.589,0.8901106602929673,523.0192327708844,0.536,1982,7,1,1982.07,1981,10,274,40,0.04518886171140441,9.499990193446706,0.018163749243248768,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2581167030603989,388.0192327708844,388.0192327708844,,2,194.0096163854422,194.0096163854422,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,447.0192327708844,965.8012698133816,990.0,0.190412291326124,0.04760384655417688,989.7619838621198,0.26647534743592555,0.26647534743592555,,,23.69423870130236,23.69423870130236,,,,0.93,0.93,,,0.7760384655417688,0.7760384655417688,,,0.97,0.97,,,40.680820757560966,40.680820757560966,,,81.36164151512193,1952.6793963629266,0.1555614715812248,False,False,True,0.535
1982-07-02,1982-07-13,581.8096,0.8882166996280455,516.7730027239134,0.54,1982,7,2,1982.07,1981,10,275,40,0.04464918743534612,6.246230046971049,0.012086989866047834,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2612365570345476,381.77300272391335,381.77300272391335,,2,190.88650136195668,190.88650136195668,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,440.77300272391335,965.7735410265336,990.0,0.18833789758358746,0.046354600544782666,989.7653075018717,0.2579672614638193,0.2579672614638193,,,23.73379921387425,23.73379921387425,,,,0.93,0.93,,,0.7635460054478267,0.7635460054478267,,,0.97,0.97,,,40.092780124981495,40.092780124981495,,,80.18556024996299,1924.4534459991116,0.15516592358212303,False,False,True,0.54
1982-07-03,1982-07-14,576.0661,0.8889914195501405,512.1178199937132,0.544,1982,7,3,1982.07,1981,10,276,40,0.044246979647456816,4.655182730200182,0.009090061990534384,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.26361121353218536,377.11781999371317,377.11781999371317,,2,188.55890999685658,188.55890999685658,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,436.11781999371317,965.7528912500618,990.0,0.18679189593887152,0.04542356399874264,989.7677845400624,0.2517154283617327,0.2517154283617327,,,23.763177861638866,23.763177861638866,,,,0.93,0.93,,,0.7542356399874264,0.7542356399874264,,,0.97,0.97,,,39.652928580713365,39.652928580713365,,,79.30585716142673,1903.340571874242,0.15485861664099154,False,False,True,0.545
1982-07-04,1982-07-15,564.6867,0.8760275090430032,494.68108319071365,0.5529999999999999,1982,7,4,1982.07,1981,10,277,40,0.042740445587677665,17.43673680299952,0.03524844065297957,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.27290309774783456,359.68108319071365,359.68108319071365,,2,179.84054159535683,179.84054159535683,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,418.68108319071365,965.6757036642198,990.0,0.1810010977386134,0.04193621663814273,989.7770626856234,0.22897422567311776,0.22897422567311776,,,23.87238479573025,23.87238479573025,,,,0.93,0.93,,,0.7193621663814272,0.7193621663814272,,,0.97,0.97,,,37.99330711008476,37.99330711008476,,,75.98661422016951,1823.6787412840686,0.15360727709669567,False,False,True,0.555
1982-07-05,1982-07-16,553.45,0.8781733244038457,486.02502639130836,0.5579999999999999,1982,7,5,1982.07,1981,10,278,40,0.04199256228020904,8.656056799405293,0.01780989934546319,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2777634744497886,351.02502639130836,351.02502639130836,,2,175.51251319565418,175.51251319565418,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.02502639130836,965.6375061111478,990.0,0.17812639252847878,0.040205005278261666,989.7816686021933,0.21808127740728314,0.21808127740728314,,,23.926081213638174,23.926081213638174,,,,0.93,0.93,,,0.7020500527826167,0.7020500527826167,,,0.97,0.97,,,37.16236527452008,37.16236527452008,,,74.32473054904015,1783.7935331769636,0.1529236695914499,False,False,True,0.56
1982-07-06,1982-07-17,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1982,7,6,1982.07,1981,10,279,40,0.04143425163344324,6.461928782011513,0.013474616404442544,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.28150623071916464,344.5630976092968,344.5630976092968,,2,172.2815488046484,172.2815488046484,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,403.56309760929685,965.6090563455651,990.0,0.17598036451969268,0.03891261952185937,989.7851070159584,0.21012091032726124,0.21012091032726124,,,23.965929760065976,23.965929760065976,,,,0.92,0.92,,,0.6891261952185936,0.6891261952185936,,,0.97,0.97,,,36.14611438010572,36.14611438010572,,,72.29222876021144,1735.0134902450745,0.15074602095240525,False,False,True,0.565
1982-07-07,1982-07-18,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1982,7,7,1982.07,1981,10,280,40,0.04143425163344324,0.0,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.28150623071916464,344.5630976092968,344.5630976092968,,2,172.2815488046484,172.2815488046484,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,403.56309760929685,965.6090563455651,990.0,0.17598036451969268,0.03891261952185937,989.7851070159584,0.21012091032726124,0.21012091032726124,,,23.965929760065976,23.965929760065976,,,,0.92,0.92,,,0.6891261952185936,0.6891261952185936,,,0.97,0.97,,,36.14611438010572,36.14611438010572,,,72.29222876021144,1735.0134902450745,0.15074602095240525,False,False,True,0.565
1982-07-08,1982-07-19,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1982,7,8,1982.07,1981,10,281,41,0.04124290926960051,2.2146106926243188,0.004639400256464851,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2828122507981596,342.3484869166725,342.3484869166725,,2,171.17424345833626,171.17424345833626,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,401.3484869166725,965.5993205479178,990.0,0.17524488495387647,0.038469697383334514,989.7862854176628,0.20742648245658968,0.20742648245658968,,,23.979538387288407,23.979538387288407,,,,0.92,0.92,,,0.684696973833345,0.684696973833345,,,0.97,0.97,,,35.93418543683249,35.93418543683249,,,71.86837087366499,1724.8409009679597,0.15055744983687475,False,False,True,0.565
1982-07-09,1982-07-20,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1982,7,9,1982.07,1981,10,282,41,0.04124290926960051,0.0,0.0,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2828122507981596,342.3484869166725,342.3484869166725,,2,171.17424345833626,171.17424345833626,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,401.3484869166725,965.5993205479178,990.0,0.17524488495387647,0.038469697383334514,989.7862854176628,0.20742648245658968,0.20742648245658968,,,23.979538387288407,23.979538387288407,,,,0.92,0.92,,,0.684696973833345,0.684696973833345,,,0.97,0.97,,,35.93418543683249,35.93418543683249,,,71.86837087366499,1724.8409009679597,0.15055744983687475,False,False,True,0.565
1982-07-10,1982-07-21,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1982,7,10,1982.07,1981,10,283,41,0.04062346122702727,7.169537529782815,0.01524852939318497,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.2871247217172081,335.1789493868897,335.1789493868897,,2,167.58947469344488,167.58947469344488,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.1789493868897,965.5678576995903,990.0,0.17286385772996338,0.03703578987737794,989.7901003523928,0.19882167054341016,0.19882167054341016,,,24.02342098225897,24.02342098225897,,,,0.92,0.92,,,0.6703578987737794,0.6703578987737794,,,0.97,0.97,,,35.246026265319536,35.246026265319536,,,70.49205253063907,1691.8092607353378,0.1499260071565523,False,False,True,0.575
1982-07-11,1982-07-22,525.9775,0.8881694527338079,467.1571483252964,0.58,1982,7,11,1982.07,1981,10,284,41,0.04036237761530561,3.021801061593294,0.006468489398965843,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2889819849358169,332.15714832529636,332.15714832529636,,2,166.07857416264818,166.07857416264818,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.1571483252964,965.5546242112739,990.0,0.17186030756190654,0.03643142966505929,989.791708262773,0.1952489804880662,0.1952489804880662,,,24.041835071010798,24.041835071010798,,,,0.92,0.92,,,0.6643142966505928,0.6643142966505928,,,0.97,0.97,,,34.9550389303247,34.9550389303247,,,69.9100778606494,1677.8418686555856,0.1496500227199109,False,False,True,0.58
1982-07-12,1982-07-23,525.9775,0.8881694527338079,467.1571483252964,0.58,1982,7,12,1982.07,1981,10,285,41,0.04036237761530561,0.0,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2889819849358169,332.15714832529636,332.15714832529636,,2,166.07857416264818,166.07857416264818,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.1571483252964,965.5546242112739,990.0,0.17186030756190654,0.03643142966505929,989.791708262773,0.1952489804880662,0.1952489804880662,,,24.041835071010798,24.041835071010798,,,,0.92,0.92,,,0.6643142966505928,0.6643142966505928,,,0.97,0.97,,,34.9550389303247,34.9550389303247,,,69.9100778606494,1677.8418686555856,0.1496500227199109,False,False,True,0.58
1982-07-13,1982-07-24,515.2343,0.8913623235036077,459.26044279675483,0.585,1982,7,13,1982.07,1981,10,286,41,0.03968010225763962,7.896705528541587,0.017194395146364186,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.293950855374984,324.2604427967548,324.2604427967548,,2,162.1302213983774,162.1302213983774,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.26044279675483,965.5201269047764,990.0,0.1692377854306566,0.034852088559350965,989.79591012601,0.1860639837369498,0.1860639837369498,,,24.089719237496773,24.089719237496773,,,,0.92,0.92,,,0.6485208855935096,0.6485208855935096,,,0.97,0.97,,,34.19198254645646,34.19198254645646,,,68.38396509291292,1641.21516222991,0.1489001854295911,False,False,True,0.585
1982-07-14,1982-07-25,509.9149,0.8935905892579125,455.65515596238953,0.59,1982,7,14,1982.07,1981,10,287,41,0.03936860547515046,3.6052868343653017,0.007912314361395896,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2962766869495121,320.6551559623896,320.6551559623896,,2,160.32757798119474,160.32757798119474,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,379.65515596238953,965.5044212392613,990.0,0.16804045769968656,0.034131031192477915,989.7978285111078,0.18194329636030035,0.18194329636030035,,,24.111463975486412,24.111463975486412,,,,0.92,0.92,,,0.6413103119247789,0.6413103119247789,,,0.97,0.97,,,33.842339747509165,33.842339747509165,,,67.68467949501833,1624.43230788044,0.14854364887424895,False,False,True,0.59
1982-07-15,1982-07-26,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,15,1982.07,1981,10,288,42,0.03849477298611244,10.113801956458527,0.022700029672944558,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.30300217653466777,310.541354005931,310.541354005931,,2,155.2706770029655,155.2706770029655,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,965.460528656174,990.0,0.1646816304816745,0.0321082708011862,989.8032100987172,0.1706271668915399,0.1706271668915399,,,24.172054275651732,24.172054275651732,,,,0.92,0.92,,,0.621082708011862,0.621082708011862,,,0.97,0.97,,,32.857277550127336,32.857277550127336,,,65.71455510025467,1577.149322406112,0.14749372759544085,False,False,True,0.6
1982-07-16,1982-07-27,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,16,1982.07,1981,10,289,42,0.03849477298611244,0.0,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.30300217653466777,310.541354005931,310.541354005931,,2,155.2706770029655,155.2706770029655,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,965.460528656174,990.0,0.1646816304816745,0.0321082708011862,989.8032100987172,0.1706271668915399,0.1706271668915399,,,24.172054275651732,24.172054275651732,,,,0.92,0.92,,,0.621082708011862,0.621082708011862,,,0.97,0.97,,,32.857277550127336,32.857277550127336,,,65.71455510025467,1577.149322406112,0.14749372759544085,False,False,True,0.6
1982-07-17,1982-07-28,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,17,1982.07,1981,10,290,42,0.03849477298611244,0.0,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.30300217653466777,310.541354005931,310.541354005931,,2,155.2706770029655,155.2706770029655,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,965.460528656174,990.0,0.1646816304816745,0.0321082708011862,989.8032100987172,0.1706271668915399,0.1706271668915399,,,24.172054275651732,24.172054275651732,,,,0.92,0.92,,,0.621082708011862,0.621082708011862,,,0.97,0.97,,,32.857277550127336,32.857277550127336,,,65.71455510025467,1577.149322406112,0.14749372759544085,False,False,True,0.6
1982-07-18,1982-07-29,488.9841,0.8998924733267547,440.0331111664572,0.609,1982,7,18,1982.07,1981,10,291,42,0.038018860804781895,5.50824283947378,0.012517791729064006,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3067950946739818,305.03311116645716,305.03311116645716,,2,152.51655558322858,152.51655558322858,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.0331111664572,965.4367371158346,990.0,0.16285232474162786,0.031006622233291443,989.8061410530252,0.16461512261062655,0.16461512261062655,,,24.20478881457993,24.20478881457993,,,,0.92,0.92,,,0.6100662223329144,0.6100662223329144,,,0.97,0.97,,,32.31817702116466,32.31817702116466,,,64.63635404232932,1551.2724970159036,0.14688975079849947,False,False,True,0.61
1982-07-19,1982-07-30,488.9841,0.8998924733267547,440.0331111664572,0.609,1982,7,19,1982.07,1981,10,292,42,0.038018860804781895,0.0,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3067950946739818,305.03311116645716,305.03311116645716,,2,152.51655558322858,152.51655558322858,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.0331111664572,965.4367371158346,990.0,0.16285232474162786,0.031006622233291443,989.8061410530252,0.16461512261062655,0.16461512261062655,,,24.20478881457993,24.20478881457993,,,,0.92,0.92,,,0.6100662223329144,0.6100662223329144,,,0.97,0.97,,,32.31817702116466,32.31817702116466,,,64.63635404232932,1551.2724970159036,0.14688975079849947,False,False,True,0.61
1982-07-20,1982-07-31,483.8375,0.9000891520783358,435.49688511870175,0.611,1982,7,20,1982.07,1981,10,293,42,0.03762693087425584,4.536226047755463,0.010416207791059263,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3099907361293837,300.49688511870175,300.49688511870175,,2,150.24844255935088,150.24844255935088,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.49688511870175,965.4172102809132,990.0,0.16134582900621092,0.03009937702374035,989.8085547939701,0.1597439636617753,0.1597439636617753,,,24.23160054939499,24.23160054939499,,,,0.92,0.92,,,0.6009937702374035,0.6009937702374035,,,0.97,0.97,,,31.87283166710653,31.87283166710653,,,63.74566333421306,1529.8959200211136,0.14637455631132273,False,False,True,0.61
1982-07-21,1982-08-01,478.7252,0.9002196493164109,430.9578316629287,0.615,1982,7,21,1982.07,1981,10,294,42,0.037234756655677034,4.5390534557730575,0.01053247701348946,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.31325570643206113,295.9578316629287,295.9578316629287,,2,147.97891583146438,147.97891583146438,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.9578316629287,965.3977355372467,990.0,0.1598383942792014,0.02919156633258574,989.8109700393884,0.15494206257161078,0.15494206257161078,,,24.258292439569956,24.258292439569956,,,,0.92,0.92,,,0.5919156633258574,0.5919156633258574,,,0.97,0.97,,,31.425966079471426,31.425966079471426,,,62.85193215894285,1508.4463718146285,0.14584241784496016,False,False,True,0.615
1982-07-22,1982-08-02,473.647,0.9007401735700734,426.6328809909446,0.62,1982,7,22,1982.07,1981,10,295,43,0.03686108091761762,4.324950671984085,0.010137405869745614,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3164313066691768,291.6328809909446,291.6328809909446,,2,145.8164404954723,145.8164404954723,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.6328809909446,965.3792430698637,990.0,0.15840206379773067,0.028326576198188926,989.813271360004,0.15043394288319195,0.15043394288319195,,,24.283594347256997,24.283594347256997,,,,0.91,0.91,,,0.5832657619818892,0.5832657619818892,,,0.97,0.97,,,30.662078837307,30.662078837307,,,61.32415767461399,1471.779784190736,0.14373987661751653,False,False,True,0.62
1982-07-23,1982-08-03,468.6029,0.9015518661337044,422.4698189706656,0.626,1982,7,23,1982.07,1981,10,296,43,0.0365013923590655,4.163062020279028,0.009854105153410007,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.31954945403892576,287.46981897066564,287.46981897066564,,2,143.73490948533282,143.73490948533282,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.4698189706656,965.3615051087413,990.0,0.1570194970751288,0.02749396379413312,989.8154865391307,0.1461565830025363,0.1461565830025363,,,24.307824847386843,24.307824847386843,,,,0.91,0.91,,,0.5749396379413312,0.5749396379413312,,,0.97,0.97,,,30.254535678001904,30.254535678001904,,,60.50907135600381,1452.2177125440915,0.14322696826824755,False,False,True,0.625
1982-07-24,1982-08-04,468.6029,0.9015518661337044,422.4698189706656,0.626,1982,7,24,1982.07,1981,10,297,43,0.0365013923590655,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.31954945403892576,287.46981897066564,287.46981897066564,,2,143.73490948533282,143.73490948533282,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.4698189706656,965.3615051087413,990.0,0.1570194970751288,0.02749396379413312,989.8154865391307,0.1461565830025363,0.1461565830025363,,,24.307824847386843,24.307824847386843,,,,0.91,0.91,,,0.5749396379413312,0.5749396379413312,,,0.97,0.97,,,30.254535678001904,30.254535678001904,,,60.50907135600381,1452.2177125440915,0.14322696826824755,False,False,True,0.625
1982-07-25,1982-08-05,458.6166,0.9111265748680459,417.8577719356288,0.633,1982,7,25,1982.07,1981,10,298,43,0.03610291149523832,4.6120470350369365,0.011037360903143443,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3230764366895557,282.8577719356288,282.8577719356288,,2,141.4288859678144,141.4288859678144,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,341.8577719356288,965.3419298369023,990.0,0.1554878209380317,0.02657155438712576,989.8179406246746,0.14148893810004487,0.14148893810004487,,,24.334521849672637,24.334521849672637,,,,0.91,0.91,,,0.5657155438712577,0.5657155438712577,,,0.97,0.97,,,29.80183951059268,29.80183951059268,,,59.60367902118536,1430.4882965084485,0.14264106838335253,False,False,True,0.635
1982-07-26,1982-08-06,458.6166,0.9111265748680459,417.8577719356288,0.633,1982,7,26,1982.07,1981,10,299,43,0.03610291149523832,0.0,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3230764366895557,282.8577719356288,282.8577719356288,,2,141.4288859678144,141.4288859678144,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,341.8577719356288,965.3419298369023,990.0,0.1554878209380317,0.02657155438712576,989.8179406246746,0.14148893810004487,0.14148893810004487,,,24.334521849672637,24.334521849672637,,,,0.91,0.91,,,0.5657155438712577,0.5657155438712577,,,0.97,0.97,,,29.80183951059268,29.80183951059268,,,59.60367902118536,1430.4882965084485,0.14264106838335253,False,False,True,0.635
1982-07-27,1982-08-07,453.6742,0.9119592484433596,413.7323824701425,0.64,1982,7,27,1982.07,1981,10,300,43,0.035746477845420316,4.125389465486137,0.009971154399024714,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3262978817224741,278.7323824701425,278.7323824701425,,2,139.36619123507126,139.36619123507126,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,337.7323824701425,965.3244915611366,990.0,0.1541177653959883,0.025746476494028503,989.82013575811,0.1373770769376733,0.1373770769376733,,,24.35826712003566,24.35826712003566,,,,0.91,0.91,,,0.5574647649402851,0.5574647649402851,,,0.97,0.97,,,29.395845357241157,29.395845357241157,,,58.791690714482314,1411.0005771475753,0.14210077142976615,False,False,True,0.64
1982-07-28,1982-08-08,448.7655,0.9091709283658698,408.00454625357366,0.643,1982,7,28,1982.07,1981,10,301,43,0.035251592796308774,5.727836216568846,0.014038657826643463,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3308786660335345,273.00454625357366,273.00454625357366,,1,273.00454625357366,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.00454625357366,965.300398853656,990.0,0.15221553196613147,0.02460090925071473,989.8231835587833,0.5272138667709445,,,,23.99557083835609,,,,,0.95,,,,1.0920181850142947,,,,0.98,,,,59.83008964891336,,,,59.83008964891336,1435.9221515739207,0.1466407426051795,True,False,False,0.645
1982-07-29,1982-08-09,443.8904,0.9076618404997884,402.90237744418727,0.648,1982,7,29,1982.07,1981,10,302,44,0.03481076541117778,5.102168809386399,0.012663536119473968,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,267.90237744418727,,1,267.90237744418727,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,965.2790624071733,990.0,0.15052108476006218,0.023580475488837453,989.8258984397513,0.5077265074804469,,,,24.039109525097288,,,,,0.95,,,,1.071609509776749,,,,0.98,,,,58.81845765646239,,,,58.81845765646239,1411.6429837550972,0.1459868716327203,True,False,False,0.65
1982-07-30,1982-08-10,439.0488,0.9068394067509818,398.1467533267305,0.657,1982,7,30,1982.07,1981,10,303,44,0.03439987948742952,4.755624117456762,0.011944400092983207,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.33907095529977904,263.1467533267305,263.1467533267305,,1,263.1467533267305,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,322.1467533267305,965.2592881117247,990.0,0.14894172619706916,0.0226293506653461,989.8284289231377,0.489891847509575,,,,24.079248963903122,,,,,0.95,,,,1.052587013306922,,,,0.98,,,,57.870820720878754,,,,57.870820720878754,1388.89969730109,0.145350477524523,True,False,False,0.655
1982-07-31,1982-08-11,434.2405,0.9023039355474278,391.8169121240828,0.66,1982,7,31,1982.07,1981,10,304,44,0.033852981207520755,6.3298412026476845,0.016155099503829266,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.34454868032150543,256.8169121240828,256.8169121240828,,1,256.8169121240828,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.8169121240828,965.2331491613286,990.0,0.14683956491205702,0.021363382424816564,989.8317970526633,0.4666461074615832,,,,24.13200178387293,,,,,0.95,,,,1.0272676484963312,,,,0.98,,,,56.60250568138434,,,,56.60250568138434,1358.4601363532242,0.14446161952156658,True,False,False,0.66
1982-08-01,1982-08-12,434.2405,0.9023039355474278,391.8169121240828,0.66,1982,8,1,1982.08,1981,11,305,44,0.033852981207520755,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.3955929292580248,236.8169121240828,236.8169121240828,,1,236.8169121240828,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.8169121240828,965.2331491613286,990.0,0.14086170513345925,0.017363382424816564,989.8417749124416,0.3968947185371407,,,,24.211731032575955,,,,,0.94,,,,0.9472676484963312,,,,0.98,,,,51.815714530966154,,,,51.815714530966154,1243.577148743188,0.13224471156711293,True,False,False,0.66
1982-08-02,1982-08-13,429.4657,0.9060885103777592,389.13393637134163,0.6629999999999999,1982,8,2,1982.08,1981,11,306,44,0.03362117210248392,2.6829757527411857,0.006894735981548736,0.65,3,Normal,47,8,6,5,89,155.0,0.3983204380614263,234.13393637134163,234.13393637134163,,1,234.13393637134163,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.13393637134163,965.2221359661537,990.0,0.13997067997572232,0.016826787274268326,989.84320253275,0.38796487655201706,,,,24.233101690044236,,,,,0.94,,,,0.9365357454853666,,,,0.98,,,,51.27389482153147,,,,51.27389482153147,1230.5734757167552,0.1317641306221156,True,False,False,0.665
1982-08-03,1982-08-14,424.724,0.9100759486875001,386.53109723034976,0.6709999999999999,1982,8,3,1982.08,1981,11,307,44,0.03339628680070222,2.6028391409918754,0.006733841493329415,0.65,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034973,231.53109723034973,,1,231.53109723034973,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,965.2114911804016,990.0,0.13910626845288368,0.016306219446069952,989.8445875121009,0.37939833809686907,,,,24.253697993602692,,,,,0.94,,,,0.9261243889213991,,,,0.98,,,,50.74698349799168,,,,50.74698349799168,1217.9276039518006,0.1312882297481733,True,False,False,0.67
1982-08-04,1982-08-15,424.724,0.9100759486875001,386.53109723034976,0.6709999999999999,1982,8,4,1982.08,1981,11,308,44,0.03339628680070222,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034973,231.53109723034973,,1,231.53109723034973,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,965.2114911804016,990.0,0.13910626845288368,0.016306219446069952,989.8445875121009,0.37939833809686907,,,,24.253697993602692,,,,,0.94,,,,0.9261243889213991,,,,0.98,,,,50.74698349799168,,,,50.74698349799168,1217.9276039518006,0.1312882297481733,True,False,False,0.67
1982-08-05,1982-08-16,420.0154,0.9067213782142306,380.8369423592014,0.675,1982,8,5,1982.08,1981,11,309,45,0.032904311819835,5.694154871148385,0.01495168729134927,0.65,3,Normal,47,8,6,5,89,155.0,0.4069983312012983,225.8369423592014,225.8369423592014,,1,225.8369423592014,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,286.8369423592014,965.1883457042154,990.0,0.13721522070969788,0.015167388471840276,989.8476173908183,0.3609892285666716,,,,24.29828245803645,,,,,0.94,,,,0.9033477694368056,,,,0.98,,,,49.58993032868514,,,,49.58993032868514,1190.1583278884434,0.13021302508492585,True,False,False,0.675
1982-08-06,1982-08-17,415.3399,0.9079714249478594,377.11676084070143,0.68,1982,8,6,1982.08,1981,11,310,45,0.0325828881366366,3.720181518499942,0.009864800254983605,0.65,3,Normal,47,8,6,5,89,155.0,0.4110132884427108,222.11676084070146,222.11676084070146,,1,222.11676084070146,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.11676084070143,965.1733344385823,990.0,0.13597973607255767,0.014423352168140287,989.8495969117591,0.34920780432979875,,,,24.32705466884705,,,,,0.94,,,,0.8884670433628057,,,,0.98,,,,48.83079548164842,,,,48.83079548164842,1171.9390915595625,0.12948455373023088,True,False,False,0.68
1982-08-07,1982-08-18,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1982,8,7,1982.08,1981,11,311,45,0.032228074833043616,4.106635458252072,0.011009447676632143,0.65,3,Normal,47,8,6,5,89,155.0,0.41553831773622135,218.0101253824494,218.0101253824494,,1,218.0101253824494,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.01012538244936,965.1568708984433,990.0,0.13461590879859942,0.013602025076489872,989.8517820661248,0.3364281570712977,,,,24.35848301061036,,,,,0.94,,,,0.8720405015297974,,,,0.98,,,,47.989899375943615,,,,47.989899375943615,1151.757585022647,0.12865575519361389,True,False,False,0.69
1982-08-08,1982-08-19,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1982,8,8,1982.08,1981,11,312,45,0.032228074833043616,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.41553831773622135,218.0101253824494,218.0101253824494,,1,218.0101253824494,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.01012538244936,965.1568708984433,990.0,0.13461590879859942,0.013602025076489872,989.8517820661248,0.3364281570712977,,,,24.35848301061036,,,,,0.94,,,,0.8720405015297974,,,,0.98,,,,47.989899375943615,,,,47.989899375943615,1151.757585022647,0.12865575519361389,True,False,False,0.69
1982-08-09,1982-08-20,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1982,8,9,1982.08,1981,11,313,45,0.03199951399356328,2.645380086578029,0.0071426347139621205,0.65,3,Normal,47,8,6,5,89,155.0,0.4185063561494656,215.36474529587127,215.36474529587127,,1,215.36474529587127,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.36474529587133,965.1463276449764,990.0,0.13373736928645172,0.013072949059174254,989.8531896816544,0.32832125331510176,,,,24.37854078336289,,,,,0.94,,,,0.8614589811834851,,,,0.98,,,,47.44661732503555,,,,47.44661732503555,1138.7188158008532,0.12810781244076602,True,False,False,0.69
1982-08-10,1982-08-21,401.5105,0.9082764151386006,364.6825175805071,0.6940000000000001,1982,8,10,1982.08,1981,11,314,45,0.03150856951895581,5.682227715364206,0.015581300011481359,0.65,3,Normal,47,8,6,5,89,155.0,0.4250272292413422,209.68251758050712,209.68251758050712,,1,209.68251758050712,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.68251758050707,965.1238539410957,990.0,0.13185028259131232,0.011936503516101423,989.8562132138924,0.31123995525721776,,,,24.42111931753944,,,,,0.94,,,,0.8387300703220285,,,,0.97,,,,45.80325932279477,,,,45.80325932279477,1099.2782237470744,0.12559762838832345,True,False,False,0.695
1982-08-11,1982-08-22,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1982,8,11,1982.08,1981,11,315,45,0.03113413639281453,4.333716737746272,0.012026449727627371,0.6,3,Normal,47,8,6,5,89,155.0,0.430138797846686,205.34880084276085,205.34880084276085,,1,205.34880084276085,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,266.34880084276085,965.106880731048,990.0,0.13041104087028954,0.01106976016855217,989.8585191989612,0.2985171169598301,,,,24.45312135095344,,,,,0.94,,,,0.8213952033710434,,,,0.97,,,,44.91537908004837,,,,44.91537908004837,1077.969097921161,0.12464417524077542,True,False,False,0.7
1982-08-12,1982-08-23,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1982,8,12,1982.08,1981,11,316,46,0.030584071645588826,6.366490129927229,0.017985334117704012,0.6,3,Normal,47,8,6,5,89,155.0,0.43787498784294615,198.9823107128336,198.9823107128336,,1,198.9823107128336,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.9823107128336,965.0822259929207,990.0,0.1282967083548156,0.009898231071283363,989.861805060574,0.2803047252723307,,,,24.499274342380676,,,,,0.93,,,,0.7959292428513345,,,,0.97,,,,43.141116548030155,,,,43.141116548030155,1035.3867971527236,0.12187365086451506,True,False,False,0.705
1982-08-13,1982-08-24,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1982,8,13,1982.08,1981,11,317,46,0.030258939320713295,3.7631056119853374,0.010745000722909308,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,195.21920510084828,,1,195.21920510084828,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,965.0678190166775,990.0,0.12704696848367655,0.009521920510084828,989.8634311110063,0.2698073365477984,,,,24.52580475778068,,,,,0.93,,,,0.7808768204033931,,,,0.97,,,,42.37107639172643,,,,42.37107639172643,1016.9058334014343,0.12098444566889288,True,False,False,0.71
1982-08-14,1982-08-25,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1982,8,14,1982.08,1981,11,318,46,0.030258939320713295,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,195.21920510084828,,1,195.21920510084828,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,965.0678190166775,990.0,0.12704696848367655,0.009521920510084828,989.8634311110063,0.2698073365477984,,,,24.52580475778068,,,,,0.93,,,,0.7808768204033931,,,,0.97,,,,42.37107639172643,,,,42.37107639172643,1016.9058334014343,0.12098444566889288,True,False,False,0.71
1982-08-15,1982-08-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1982,8,15,1982.08,1981,11,319,46,0.030258939320713295,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,195.21920510084828,,1,195.21920510084828,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,965.0678190166775,990.0,0.12704696848367655,0.009521920510084828,989.8634311110063,0.2698073365477984,,,,24.52580475778068,,,,,0.93,,,,0.7808768204033931,,,,0.97,,,,42.37107639172643,,,,42.37107639172643,1016.9058334014343,0.12098444566889288,True,False,False,0.71
1982-08-16,1982-08-27,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1982,8,16,1982.08,1981,11,320,46,0.02997548591477205,3.2807107169124947,0.00945617384642804,0.6,3,Normal,47,8,6,5,89,155.0,0.4467650678983777,191.93849438393582,191.93849438393582,,1,191.93849438393582,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.93849438393582,965.0553649896544,990.0,0.12595743355924066,0.009193849438393579,989.8648487170024,0.2608178379821189,,,,24.548665889365807,,,,,0.93,,,,0.7677539775357431,,,,0.97,,,,41.697850612207525,,,,41.697850612207525,1000.7484146929803,0.12018801974180195,True,False,False,0.71
1982-08-17,1982-08-28,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1982,8,17,1982.08,1981,11,321,46,0.02997548591477205,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4467650678983777,191.93849438393582,191.93849438393582,,1,191.93849438393582,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.93849438393582,965.0553649896544,990.0,0.12595743355924066,0.009193849438393579,989.8648487170024,0.2608178379821189,,,,24.548665889365807,,,,,0.93,,,,0.7677539775357431,,,,0.97,,,,41.697850612207525,,,,41.697850612207525,1000.7484146929803,0.12018801974180195,True,False,False,0.71
1982-08-18,1982-08-29,379.1131,0.9090149185803196,344.6194637292325,0.718,1982,8,18,1982.08,1981,11,322,46,0.029775121666205686,2.319030654703284,0.006729250372594583,0.6,3,Normal,47,8,6,5,89,155.0,0.4497714618979951,189.61946372923248,189.61946372923248,,1,189.61946372923248,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.61946372923248,965.0466235206113,990.0,0.12518727577723587,0.008961946372923251,989.86585077785,0.254554607257844,,,,24.564672649980974,,,,,0.93,,,,0.7584778549169301,,,,0.97,,,,41.220910964894045,,,,41.220910964894045,989.3018631574573,0.11961283474482255,True,False,False,0.72
1982-08-19,1982-08-30,379.1131,0.9090149185803196,344.6194637292325,0.718,1982,8,19,1982.08,1981,11,323,47,0.029775121666205686,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4497714618979951,189.61946372923248,189.61946372923248,,1,189.61946372923248,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.61946372923248,965.0466235206113,990.0,0.12518727577723587,0.008961946372923251,989.86585077785,0.254554607257844,,,,24.564672649980974,,,,,0.93,,,,0.7584778549169301,,,,0.97,,,,41.220910964894045,,,,41.220910964894045,989.3018631574573,0.11961283474482255,True,False,False,0.72
1982-08-20,1982-08-31,379.1131,0.9090149185803196,344.6194637292325,0.718,1982,8,20,1982.08,1981,11,324,47,0.029775121666205686,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4497714618979951,189.61946372923248,189.61946372923248,,1,189.61946372923248,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.61946372923248,965.0466235206113,990.0,0.12518727577723587,0.008961946372923251,989.86585077785,0.254554607257844,,,,24.564672649980974,,,,,0.93,,,,0.7584778549169301,,,,0.97,,,,41.220910964894045,,,,41.220910964894045,989.3018631574573,0.11961283474482255,True,False,False,0.72
1982-08-21,1982-09-01,366.0613,0.9164389073302937,335.4728177879068,0.731,1982,8,21,1982.08,1981,11,325,47,0.02898485145687515,9.146645941325687,0.027264939084001717,0.54,3,Normal,47,8,6,5,89,155.0,0.4620344534083664,180.4728177879068,180.4728177879068,,1,180.4728177879068,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.4728177879068,965.0126758520997,990.0,0.12214964428380667,0.008047281778790683,989.8698030739374,0.2305875794053141,,,,24.62653964243226,,,,,0.93,,,,0.7218912711516273,,,,0.97,,,,39.331352540493114,,,,39.331352540493114,943.9524609718347,0.1172415482119903,True,False,False,0.73
1982-08-22,1982-09-02,366.0613,0.9164389073302937,335.4728177879068,0.731,1982,8,22,1982.08,1981,11,326,47,0.02898485145687515,0.0,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4620344534083664,180.4728177879068,180.4728177879068,,1,180.4728177879068,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.4728177879068,965.0126758520997,990.0,0.12214964428380667,0.008047281778790683,989.8698030739374,0.2305875794053141,,,,24.62653964243226,,,,,0.93,,,,0.7218912711516273,,,,0.97,,,,39.331352540493114,,,,39.331352540493114,943.9524609718347,0.1172415482119903,True,False,False,0.73
1982-08-23,1982-09-03,361.7746,0.9166247913690906,331.6115672476363,0.736,1982,8,23,1982.08,1981,11,327,47,0.028651239410195775,3.861250540270533,0.01164389581557353,0.54,3,Normal,47,8,6,5,89,155.0,0.4674143344470588,176.6115672476363,176.6115672476363,,1,176.6115672476363,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.6115672476363,964.9986147313292,990.0,0.12086731015604155,0.00766115672476363,989.8714715331192,0.2208225062003102,,,,24.652034295589708,,,,,0.93,,,,0.7064462689905452,,,,0.97,,,,38.529697373230526,,,,38.529697373230526,924.7127369575323,0.1161892442203557,True,False,False,0.735
1982-08-24,1982-09-04,357.5196,0.9208048873506705,329.2057950036568,0.742,1982,8,24,1982.08,1981,11,328,47,0.02844338068831595,2.40577224397947,0.007307806486069745,0.54,3,Normal,47,8,6,5,89,155.0,0.47083010795201297,174.20579500365682,174.20579500365682,,1,174.20579500365682,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,235.20579500365682,964.9899399621263,990.0,0.12006834520416647,0.007420579500365681,989.8725110752955,0.2148441672670313,,,,24.667726945901947,,,,,0.93,,,,0.6968231800146273,,,,0.97,,,,38.02904509723176,,,,38.02904509723176,912.6970823335623,0.11551754457059095,True,False,False,0.74
1982-08-25,1982-09-05,353.2963,0.921778111561846,325.6607962357874,0.746,1982,8,25,1982.08,1981,11,329,47,0.028137092794772042,3.544998767869401,0.010885555795616014,0.54,3,Normal,47,8,6,5,89,155.0,0.4759553553623805,170.66079623578742,170.66079623578742,,1,170.66079623578742,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,231.66079623578742,964.9772825869304,990.0,0.11886163508038207,0.007066079623578742,989.874072285296,0.206182943074476,,,,24.69060675529127,,,,,0.93,,,,0.6826431849431497,,,,0.97,,,,37.28972841063933,,,,37.28972841063933,894.9534818553441,0.11450481249711293,True,False,False,0.745
