Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
1982-08-26,1982-09-06,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1982,8,26,1982.08,1981,11,330,48,0.02796133425167541,2.0342423969515835,0.006285770969104793,0.54,3,Normal,47,8,6,5,89,155.0,0.4789471017177073,168.62655383883586,168.62655383883586,,1,168.62655383883586,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,229.62655383883583,964.9700888972347,990.0,0.11816814335414855,0.0068626553838835825,989.874969201262,0.20129250799857631,,,,24.703587796028494,,,,,0.92,,,,0.6745062153553433,,,,0.97,,,,36.468219963939426,,,,36.468219963939426,875.2372791345462,0.11268611778408145,True,False,False,0.75
1982-08-27,1982-09-07,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1982,8,27,1982.08,1981,11,331,48,0.02796133425167541,0.0,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4789471017177073,168.62655383883586,168.62655383883586,,1,168.62655383883586,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,229.62655383883583,964.9700888972347,990.0,0.11816814335414855,0.0068626553838835825,989.874969201262,0.20129250799857631,,,,24.703587796028494,,,,,0.92,,,,0.6745062153553433,,,,0.97,,,,36.468219963939426,,,,36.468219963939426,875.2372791345462,0.11268611778408145,True,False,False,0.75
1982-08-28,1982-09-08,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1982,8,28,1982.08,1981,11,332,48,0.02796133425167541,0.0,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4789471017177073,168.62655383883586,168.62655383883586,,1,168.62655383883586,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,229.62655383883583,964.9700888972347,990.0,0.11816814335414855,0.0068626553838835825,989.874969201262,0.20129250799857631,,,,24.703587796028494,,,,,0.92,,,,0.6745062153553433,,,,0.97,,,,36.468219963939426,,,,36.468219963939426,875.2372791345462,0.11268611778408145,True,False,False,0.75
1982-08-29,1982-09-09,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1982,8,29,1982.08,1981,11,333,48,0.02796133425167541,0.0,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4789471017177073,168.62655383883586,168.62655383883586,,1,168.62655383883586,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,229.62655383883583,964.9700888972347,990.0,0.11816814335414855,0.0068626553838835825,989.874969201262,0.20129250799857631,,,,24.703587796028494,,,,,0.92,,,,0.6745062153553433,,,,0.97,,,,36.468219963939426,,,,36.468219963939426,875.2372791345462,0.11268611778408145,True,False,False,0.75
1982-08-30,1982-09-10,344.9443,0.9283094176295976,320.2150422476492,0.757,1982,8,30,1982.08,1981,11,334,48,0.02766657965019689,3.4115115911866383,0.010653814284427745,0.54,3,Normal,47,8,6,5,89,155.0,0.4840497151914727,165.2150422476492,165.2150422476492,,1,165.2150422476492,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.2150422476492,964.9581427597217,990.0,0.11700512803897133,0.0065215042247649185,989.8764733677364,0.1932214583383781,,,,24.72510914967631,,,,,0.92,,,,0.6608601689905967,,,,0.97,,,,35.76155314851819,,,,35.76155314851819,858.2772755644365,0.11167980397641901,True,False,False,0.755
1982-08-31,1982-09-11,344.9443,0.9283094176295976,320.2150422476492,0.757,1982,8,31,1982.08,1981,11,335,48,0.02766657965019689,0.0,0.0,0.54,3,Normal,47,8,6,5,89,155.0,0.4840497151914727,165.2150422476492,165.2150422476492,,1,165.2150422476492,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,226.2150422476492,964.9581427597217,990.0,0.11700512803897133,0.0065215042247649185,989.8764733677364,0.1932214583383781,,,,24.72510914967631,,,,,0.92,,,,0.6608601689905967,,,,0.97,,,,35.76155314851819,,,,35.76155314851819,858.2772755644365,0.11167980397641901,True,False,False,0.755
1982-09-01,1982-09-12,344.9443,0.9283094176295976,320.2150422476492,0.757,1982,9,1,1982.09,1981,12,336,48,0.02766657965019689,0.0,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.3685023638231857,202.2150422476492,202.2150422476492,,1,202.2150422476492,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,252.2150422476492,964.9581427597217,990.0,0.1257171727021713,0.01044300844952984,989.8638398188484,0.2894813684851868,,,,24.61621569064155,,,,,0.94,,,,0.8088601689905968,,,,0.97,,,,44.52493994234943,,,,44.52493994234943,1068.5985586163858,0.1390469967613656,True,False,False,0.755
1982-09-02,1982-09-13,344.9443,0.9283094176295976,320.2150422476492,0.757,1982,9,2,1982.09,1981,12,337,49,0.02766657965019689,0.0,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.3685023638231857,202.2150422476492,202.2150422476492,,1,202.2150422476492,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,252.2150422476492,964.9581427597217,990.0,0.1257171727021713,0.01044300844952984,989.8638398188484,0.2894813684851868,,,,24.61621569064155,,,,,0.94,,,,0.8088601689905968,,,,0.97,,,,44.52493994234943,,,,44.52493994234943,1068.5985586163858,0.1390469967613656,True,False,False,0.755
1982-09-03,1982-09-14,340.8154,0.928721014594374,316.52242407738737,0.763,1982,9,3,1982.09,1981,12,338,49,0.027347537440286267,3.692618170261824,0.011666213479266815,0.53,3,Normal,40,6,4,3,65,118.0,0.3728013910671614,198.5224240773874,198.5224240773874,,1,198.5224240773874,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,248.5224240773874,964.9453850514259,990.0,0.1244908419445198,0.009852242407738738,989.8656569156476,0.2790111822481281,,,,24.641260681973705,,,,,0.93,,,,0.7940896963095495,,,,0.97,,,,43.29085696045953,,,,43.29085696045953,1038.9805670510284,0.13677026860465094,True,False,False,0.765
1982-09-04,1982-09-15,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1982,9,4,1982.09,1981,12,339,49,0.026940865254900016,4.706853997526082,0.01509499348066736,0.53,3,Normal,40,6,4,3,65,118.0,0.3784288256349039,193.8155700798613,193.8155700798613,,1,193.8155700798613,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.8155700798613,964.9293962084275,990.0,0.12292768010032293,0.00938155700798613,989.8676907628917,0.26594273053175665,,,,24.672351823932296,,,,,0.93,,,,0.7752622803194451,,,,0.97,,,,42.3177825431145,,,,42.3177825431145,1015.626781034748,0.1357141419598649,True,False,False,0.765
1982-09-05,1982-09-16,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1982,9,5,1982.09,1981,12,340,49,0.026940865254900016,0.0,0.0,0.53,3,Normal,40,6,4,3,65,118.0,0.3784288256349039,193.8155700798613,193.8155700798613,,1,193.8155700798613,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,243.8155700798613,964.9293962084275,990.0,0.12292768010032293,0.00938155700798613,989.8676907628917,0.26594273053175665,,,,24.672351823932296,,,,,0.93,,,,0.7752622803194451,,,,0.97,,,,42.3177825431145,,,,42.3177825431145,1015.626781034748,0.1357141419598649,True,False,False,0.765
1982-09-06,1982-09-17,332.6514,0.9289857410847936,309.0284073518941,0.77,1982,9,6,1982.09,1981,12,341,49,0.02670005439520365,2.7871627279672,0.009019114947556995,0.53,3,Normal,40,6,4,3,65,118.0,0.3818419187127742,191.02840735189412,191.02840735189412,,1,191.02840735189412,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,241.02840735189412,964.9200792164287,990.0,0.12200205410210505,0.009102840735189409,989.8688951051628,0.25835087630376946,,,,24.69046501243021,,,,,0.93,,,,0.7641136294075763,,,,0.97,,,,41.73985292620149,,,,41.73985292620149,1001.7564702288357,0.13506801295025234,True,False,False,0.77
1982-09-07,1982-09-18,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1982,9,7,1982.09,1981,12,342,49,0.026119134017232933,6.723615485772258,0.022241180645094984,0.53,3,Normal,40,6,4,3,65,118.0,0.39033453380473465,184.30479186612183,184.30479186612183,,1,184.30479186612183,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,234.30479186612183,964.8980921434062,990.0,0.11976299722708697,0.008430479186612183,989.8718065235864,0.2404855639267376,,,,24.73322881625339,,,,,0.93,,,,0.7372191674644873,,,,0.97,,,,40.34048659145415,,,,40.34048659145415,968.1716781948994,0.13344309345026611,True,False,False,0.78
1982-09-08,1982-09-19,320.6383,0.9330769620260724,299.18021087320443,0.7859999999999999,1982,9,8,1982.09,1981,12,343,49,0.025849170219444863,3.124580992917401,0.010443809046720777,0.53,3,Normal,40,6,4,3,65,118.0,0.3944111131401321,181.18021087320443,181.18021087320443,,1,181.18021087320443,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,231.18021087320443,964.8881218237544,990.0,0.11869779916131967,0.008118021087320444,989.8731841797514,0.2323992585546905,,,,24.7526630974422,,,,,0.93,,,,0.7247208434928177,,,,0.97,,,,39.68774117666632,,,,39.68774117666632,952.5057882399916,0.13265496758903744,True,False,False,0.785
1982-09-09,1982-09-20,312.7836,0.9288272938647332,290.5219447532691,0.797,1982,9,9,1982.09,1981,12,344,50,0.02510109602668245,8.658266119935321,0.029802451333886343,0.53,3,Normal,40,6,4,3,65,118.0,0.4061655311450348,172.52194475326908,172.52194475326908,,1,172.52194475326908,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.52194475326908,964.8613780473187,990.0,0.11574611752952355,0.00725219447532691,989.8770016879953,0.21070814486878706,,,,24.804915495807595,,,,,0.93,,,,0.6900877790130765,,,,0.97,,,,37.87091403036641,,,,37.87091403036641,908.9019367287938,0.13035474501772645,True,False,False,0.795
1982-09-10,1982-09-21,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1982,9,10,1982.09,1981,12,345,50,0.024812962844564176,3.3348747930356235,0.01161220382762149,0.53,3,Normal,40,6,4,3,65,118.0,0.41088200808044506,169.1870699602335,169.1870699602335,,1,169.1870699602335,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.1870699602335,964.8514457810336,990.0,0.11460922839553415,0.006918706996023349,989.8784720646083,0.20263422196225195,,,,24.824392061612606,,,,,0.92,,,,0.676748279840934,,,,0.97,,,,36.76836851852202,,,,36.76836851852202,882.4408444445287,0.12802933127739108,True,False,False,0.805
1982-09-11,1982-09-22,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1982,9,11,1982.09,1981,12,346,50,0.024812962844564176,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.41088200808044506,169.1870699602335,169.1870699602335,,1,169.1870699602335,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.1870699602335,964.8514457810336,990.0,0.11460922839553415,0.006918706996023349,989.8784720646083,0.20263422196225195,,,,24.824392061612606,,,,,0.92,,,,0.676748279840934,,,,0.97,,,,36.76836851852202,,,,36.76836851852202,882.4408444445287,0.12802933127739108,True,False,False,0.805
1982-09-12,1982-09-23,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1982,9,12,1982.09,1981,12,347,50,0.02450372848842139,3.5791013442452027,0.012619889919564949,0.48,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,165.60796861598828,,1,165.60796861598828,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,964.8410290195503,990.0,0.11338908020999601,0.0065607968615988286,989.8800501229283,0.1941427282505733,,,,24.844878375127305,,,,,0.92,,,,0.6624318744639531,,,,0.97,,,,36.020245966112164,,,,36.020245966112164,864.4859031866921,0.1270071717021619,True,False,False,0.815
1982-09-13,1982-09-24,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1982,9,13,1982.09,1981,12,348,50,0.024306244473533176,2.2856946167617025,0.008124826322028047,0.48,3,Normal,40,6,4,3,65,118.0,0.4194477682926892,163.32227399922658,163.32227399922658,,1,163.32227399922658,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.32227399922658,964.8345132638824,990.0,0.11260986613609995,0.006332227399922658,989.881057906464,0.18881397341285744,,,,24.857730669168724,,,,,0.92,,,,0.6532890959969063,,,,0.97,,,,35.54147646426884,,,,35.54147646426884,852.9954351424523,0.1263372286844466,True,False,False,0.815
1982-09-14,1982-09-25,297.4406,0.9276557432026641,275.9224808516464,0.8220000000000001,1982,9,14,1982.09,1981,12,349,50,0.023839702345582248,5.399793147580169,0.01956996447304141,0.48,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,157.9224808516464,,1,157.9224808516464,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,964.8195633204764,990.0,0.11076902756306127,0.0057922480851646425,989.8834387243518,0.17651649433129482,,,,24.887358909543977,,,,,0.92,,,,0.6316899234065857,,,,0.97,,,,34.40735891761444,,,,34.40735891761444,825.7766140227466,0.12469936777682873,True,False,False,0.82
1982-09-15,1982-09-26,297.4406,0.9276557432026641,275.9224808516464,0.8220000000000001,1982,9,15,1982.09,1981,12,350,50,0.023839702345582248,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,157.9224808516464,,1,157.9224808516464,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,964.8195633204764,990.0,0.11076902756306127,0.0057922480851646425,989.8834387243518,0.17651649433129482,,,,24.887358909543977,,,,,0.92,,,,0.6316899234065857,,,,0.97,,,,34.40735891761444,,,,34.40735891761444,825.7766140227466,0.12469936777682873,True,False,False,0.82
1982-09-16,1982-09-27,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1982,9,16,1982.09,1981,12,351,51,0.023653247396273686,2.1580433947750066,0.007882847804565496,0.48,3,Normal,40,6,4,3,65,118.0,0.4310274961063546,155.7644374568714,155.7644374568714,,1,155.7644374568714,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.7644374568714,964.8137698976084,990.0,0.11003333095120617,0.005576443745687141,989.8843902253032,0.17171626741110432,,,,24.898904060283552,,,,,0.92,,,,0.6230577498274856,,,,0.97,,,,33.952918560780624,,,,33.952918560780624,814.8700454587347,0.12402238536234104,True,False,False,0.83
1982-09-17,1982-09-28,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1982,9,17,1982.09,1981,12,352,51,0.023653247396273686,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4310274961063546,155.7644374568714,155.7644374568714,,1,155.7644374568714,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.7644374568714,964.8137698976084,990.0,0.11003333095120617,0.005576443745687141,989.8843902253032,0.17171626741110432,,,,24.898904060283552,,,,,0.92,,,,0.6230577498274856,,,,0.97,,,,33.952918560780624,,,,33.952918560780624,814.8700454587347,0.12402238536234104,True,False,False,0.83
1982-09-18,1982-09-29,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1982,9,18,1982.09,1981,12,353,51,0.023653247396273686,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4310274961063546,155.7644374568714,155.7644374568714,,1,155.7644374568714,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.7644374568714,964.8137698976084,990.0,0.11003333095120617,0.005576443745687141,989.8843902253032,0.17171626741110432,,,,24.898904060283552,,,,,0.92,,,,0.6230577498274856,,,,0.97,,,,33.952918560780624,,,,33.952918560780624,814.8700454587347,0.12402238536234104,True,False,False,0.83
1982-09-19,1982-09-30,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1982,9,19,1982.09,1981,12,354,51,0.023653247396273686,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4310274961063546,155.7644374568714,155.7644374568714,,1,155.7644374568714,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.7644374568714,964.8137698976084,990.0,0.11003333095120617,0.005576443745687141,989.8843902253032,0.17171626741110432,,,,24.898904060283552,,,,,0.92,,,,0.6230577498274856,,,,0.97,,,,33.952918560780624,,,,33.952918560780624,814.8700454587347,0.12402238536234104,True,False,False,0.83
1982-09-20,1982-10-01,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1982,9,20,1982.09,1981,12,355,51,0.023653247396273686,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4310274961063546,155.7644374568714,155.7644374568714,,1,155.7644374568714,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.7644374568714,964.8137698976084,990.0,0.11003333095120617,0.005576443745687141,989.8843902253032,0.17171626741110432,,,,24.898904060283552,,,,,0.92,,,,0.6230577498274856,,,,0.97,,,,33.952918560780624,,,,33.952918560780624,814.8700454587347,0.12402238536234104,True,False,False,0.83
1982-09-21,1982-10-02,289.9506,0.935581823043148,271.2725109404546,0.835,1982,9,21,1982.09,1981,12,356,51,0.023437944945255286,2.491926516416811,0.009186063518849498,0.45,3,Normal,40,6,4,3,65,118.0,0.4349869420639582,153.2725109404546,153.2725109404546,,1,153.2725109404546,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.2725109404546,964.807214466197,990.0,0.10918381054788223,0.0053272510940454605,989.885488938358,0.16625471361567676,,,,24.912019758545394,,,,,0.92,,,,0.6130900437618184,,,,0.97,,,,33.42733708250309,,,,33.42733708250309,802.2560899800743,0.12322419609202692,True,False,False,0.835
1982-09-22,1982-10-03,289.9506,0.935581823043148,271.2725109404546,0.835,1982,9,22,1982.09,1981,12,357,51,0.023437944945255286,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4349869420639582,153.2725109404546,153.2725109404546,,1,153.2725109404546,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.2725109404546,964.807214466197,990.0,0.10918381054788223,0.0053272510940454605,989.885488938358,0.16625471361567676,,,,24.912019758545394,,,,,0.92,,,,0.6130900437618184,,,,0.97,,,,33.42733708250309,,,,33.42733708250309,802.2560899800743,0.12322419609202692,True,False,False,0.835
1982-09-23,1982-10-04,278.9403,0.9468161724841248,264.1051871975735,0.852,1982,9,23,1982.09,1981,12,358,52,0.02281868817387036,7.167323742881081,0.027138140749652536,0.45,3,Normal,40,6,4,3,65,118.0,0.4467916789219509,146.1051871975735,146.1051871975735,,1,146.1051871975735,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1051871975735,964.7892030235267,990.0,0.10674040472644553,0.004610518719757353,989.8886490765536,0.15103209606380474,,,,24.948413956963204,,,,,0.91,,,,0.5844207487902939,,,,0.97,,,,31.563903756994986,,,,31.563903756994986,757.5336901678796,0.11951262332981917,True,False,False,0.85
1982-09-24,1982-10-05,278.9403,0.9468161724841248,264.1051871975735,0.852,1982,9,24,1982.09,1981,12,359,52,0.02281868817387036,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4467916789219509,146.1051871975735,146.1051871975735,,1,146.1051871975735,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.1051871975735,964.7892030235267,990.0,0.10674040472644553,0.004610518719757353,989.8886490765536,0.15103209606380474,,,,24.948413956963204,,,,,0.91,,,,0.5844207487902939,,,,0.97,,,,31.563903756994986,,,,31.563903756994986,757.5336901678796,0.11951262332981917,True,False,False,0.85
1982-09-25,1982-10-06,275.3297,0.9493451834369376,261.382924552137,0.855,1982,9,25,1982.09,1981,12,360,52,0.022583484681304642,2.7222626454365013,0.010414845002216287,0.45,3,Normal,40,6,4,3,65,118.0,0.451444945006203,143.38292455213698,143.38292455213698,,1,143.38292455213698,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.38292455213698,964.7827075018073,990.0,0.10581236064277397,0.0043382924552137015,989.889849346902,0.14543929853345974,,,,24.96170254656147,,,,,0.91,,,,0.5735316982085481,,,,0.97,,,,30.992297480539648,,,,30.992297480539648,743.8151395329518,0.11857047484506872,True,False,False,0.855
1982-09-26,1982-10-07,271.7487,0.9523418217225876,258.7976520087449,0.862,1982,9,26,1982.09,1981,12,361,52,0.022360117133555558,2.5852725433921364,0.009989551772690656,0.45,3,Normal,40,6,4,3,65,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,1,140.79765200874488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,964.7767244421553,990.0,0.10493101773025393,0.004079765200874488,989.8909892170687,0.14022426698816753,,,,24.974040507925586,,,,,0.91,,,,0.5631906080349796,,,,0.97,,,,30.448531940084468,,,,30.448531940084468,730.7647665620273,0.1176538183547956,True,False,False,0.86
1982-09-27,1982-10-08,271.7487,0.9523418217225876,258.7976520087449,0.862,1982,9,27,1982.09,1981,12,362,52,0.022360117133555558,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,1,140.79765200874488,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,964.7767244421553,990.0,0.10493101773025393,0.004079765200874488,989.8909892170687,0.14022426698816753,,,,24.974040507925586,,,,,0.91,,,,0.5631906080349796,,,,0.97,,,,30.448531940084468,,,,30.448531940084468,730.7647665620273,0.1176538183547956,True,False,False,0.86
1982-09-28,1982-10-09,268.1972,0.9570673705328404,256.6827889882703,0.865,1982,9,28,1982.09,1981,12,363,52,0.022177392968586555,2.1148630204745587,0.008239208514175846,0.45,3,Normal,40,6,4,3,65,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,1,138.68278898827032,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.6827889882703,964.7719688076762,990.0,0.1042100417005467,0.003868278898827032,989.8919216794006,0.13602792893306598,,,,24.983924942791358,,,,,0.91,,,,0.5547311559530813,,,,0.97,,,,30.003047354340943,,,,30.003047354340943,720.0731365041827,0.11688764748349373,True,False,False,0.865
1982-09-29,1982-10-10,261.1822,0.9426194585361816,246.1954239432886,0.879,1982,9,29,1982.09,1981,12,364,52,0.021271284628700145,10.487365044981717,0.04259772532326797,0.45,3,Normal,40,6,4,3,65,118.0,0.4792940425536968,128.1954239432886,128.1954239432886,,1,128.1954239432886,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.1954239432886,964.750356603386,990.0,0.1006348036170302,0.0028195423943288603,989.8965456539886,0.11614655851137405,,,,25.03004249209125,,,,,0.91,,,,0.5127816957731544,,,,0.97,,,,27.78537379899234,,,,27.78537379899234,666.8489711758161,0.11285901806766616,True,False,False,0.88
1982-09-30,1982-10-11,257.7185,0.9439744768586136,243.27968621428658,0.884,1982,9,30,1982.09,1981,12,365,53,0.02101936488891436,2.915737729001989,0.011985126149964435,0.45,3,Normal,40,6,4,3,65,118.0,0.4850384421166294,125.27968621428657,125.27968621428657,,1,125.27968621428657,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428658,964.7449711020424,990.0,0.0996408021185068,0.002527968621428659,989.89783122926,0.11089340425633977,,,,25.041966722961305,,,,,0.91,,,,0.5011187448571464,,,,0.97,,,,27.166345830808982,,,,27.166345830808982,651.9922999394157,0.1116671360998066,True,False,False,0.885
