Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2003-10-01,2003-10-12,228.513,0.9755995102100816,222.9371708766364,0.922,2003,10,1,2003.1,2003,1,1,1,0.019261771563741387,3.2845627436845746,0.014733131898861797,0.65,3,Normal,37,5,3,2,50,97.0,0.4351001657488312,125.93717087663642,125.93717087663642,,1,125.93717087663642,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.9371708766364,964.7161709870796,990.0,0.09816039916248967,0.002593717087663641,989.89924588375,0.11206754190275996,,,,25.07100735476753,,,,,0.91,,,,0.5037486835065456,,,,0.97,,,,27.340588038854712,,,,27.340588038854712,656.1741129325131,0.12263808646779585,True,False,False,0.92
2003-10-02,2003-10-13,223.755,0.9676137142007584,216.50840662099068,0.932,2003,10,2,2003.1,2003,1,2,1,0.018706326332053595,6.428764255645717,0.029692908261523564,0.65,3,Normal,37,5,3,2,50,97.0,0.4480195550549849,119.5084066209907,119.5084066209907,,1,119.5084066209907,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.50840662099068,964.7107217448213,990.0,0.09596877498442864,0.0019508406620990684,989.9020803843537,0.10084749708806136,,,,25.090511142444434,,,,,0.9,,,,0.4780336264839628,,,,0.97,,,,25.679775104507023,,,,25.679775104507023,616.3146025081686,0.11860867439415793,True,False,False,0.93
2003-10-03,2003-10-14,223.755,0.9676137142007584,216.50840662099068,0.932,2003,10,3,2003.1,2003,1,3,1,0.018706326332053595,0.0,0.0,0.65,3,Normal,37,5,3,2,50,97.0,0.4480195550549849,119.5084066209907,119.5084066209907,,1,119.5084066209907,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.50840662099068,964.7107217448213,990.0,0.09596877498442864,0.0019508406620990684,989.9020803843537,0.10084749708806136,,,,25.090511142444434,,,,,0.9,,,,0.4780336264839628,,,,0.97,,,,25.679775104507023,,,,25.679775104507023,616.3146025081686,0.11860867439415793,True,False,False,0.93
2003-10-04,2003-10-15,220.3957,0.9683274042580268,213.4151960906308,0.934,2003,10,4,2003.1,2003,1,4,1,0.0184390729422305,3.0932105303598973,0.014493862606889094,0.65,3,Normal,37,5,3,2,50,97.0,0.4545130889311514,116.4151960906308,116.4151960906308,,1,116.4151960906308,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.41519609063081,964.7088155129636,990.0,0.09491427139453322,0.0016415196090630788,989.9034442089965,0.09565571738833396,,,,25.098972978644518,,,,,0.9,,,,0.4656607843625232,,,,0.97,,,,25.02354738469473,,,,25.02354738469473,600.5651372326737,0.11725288471992412,True,False,False,0.935
2003-10-05,2003-10-16,217.069,0.9659551417137412,209.67891665666008,0.938,2003,10,5,2003.1,2003,1,5,1,0.01811625839913544,3.736279433970709,0.017819051593483286,0.65,3,Normal,37,5,3,2,50,97.0,0.4626120811127291,112.67891665666008,112.67891665666008,,1,112.67891665666008,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.6789166566601,964.7071730202413,990.0,0.09364053976931594,0.001267891665666008,989.905091568565,0.08956371126238545,,,,25.10835483706136,,,,,0.9,,,,0.4507156666266403,,,,0.97,,,,24.22948434350564,,,,24.22948434350564,581.5076242441353,0.11555517707667455,True,False,False,0.94
2003-10-06,2003-10-17,217.069,0.9659551417137412,209.67891665666008,0.938,2003,10,6,2003.1,2003,1,6,1,0.01811625839913544,0.0,0.0,0.65,3,Normal,37,5,3,2,50,97.0,0.4626120811127291,112.67891665666008,112.67891665666008,,1,112.67891665666008,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.6789166566601,964.7071730202413,990.0,0.09364053976931594,0.001267891665666008,989.905091568565,0.08956371126238545,,,,25.10835483706136,,,,,0.9,,,,0.4507156666266403,,,,0.97,,,,24.22948434350564,,,,24.22948434350564,581.5076242441353,0.11555517707667455,True,False,False,0.94
2003-10-07,2003-10-18,235.4222,0.9662686873643179,227.48110017041992,0.912,2003,10,7,2003.1,2003,1,7,1,0.019654367054724283,17.802183513759843,0.07825785746782105,0.65,3,Normal,37,5,3,2,50,97.0,0.4264090508061171,130.48110017041992,130.48110017041992,,1,130.48110017041992,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.48110017041992,964.7211571630558,990.0,0.0997094659671886,0.003048110017041992,989.8972424240158,0.12034801815160932,,,,25.055737242808398,,,,,0.91,,,,0.5219244006816797,,,,0.97,,,,28.30980838344094,,,,28.30980838344094,679.4354012025826,0.12444905692047535,True,False,False,0.91
2003-10-08,2003-10-19,254.0108,0.9339289313613276,237.2280349982359,0.892,2003,10,8,2003.1,2003,1,8,2,0.020496502223847586,9.746934827815975,0.041086774705563184,0.65,3,Normal,37,5,3,2,50,97.0,0.4088892782032331,140.2280349982359,140.2280349982359,,1,140.2280349982359,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.2280349982359,964.7347354735507,990.0,0.10303228465848953,0.00402280349982359,989.8929449118416,0.13908784669131538,,,,25.01912159159947,,,,,0.91,,,,0.5609121399929436,,,,0.97,,,,30.380088879218835,,,,30.380088879218835,729.1221331012522,0.12806281044921505,True,False,False,0.89
2003-10-09,2003-10-20,274.2861,0.9456106056562148,259.36784514408106,0.858,2003,10,9,2003.1,2003,1,9,2,0.022409381820448604,22.13981014584516,0.0853606588493894,0.65,3,Normal,37,5,3,2,50,97.0,0.3739862200193539,162.36784514408106,162.36784514408106,,1,162.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,207.36784514408103,964.7780281759254,990.0,0.11057994720820943,0.006236784514408106,989.8831832682774,0.1866105745327679,,,,24.918544517819228,,,,,0.92,,,,0.6494713805763243,,,,0.97,,,,35.42022109535271,,,,35.42022109535271,850.0853062884651,0.13656365566701792,True,False,False,0.86
2003-10-10,2003-10-21,255.4785,0.9395358309241366,240.03120478075203,0.887,2003,10,10,2003.1,2003,1,10,2,0.020738696093056976,19.336640363329025,0.08055886059061107,0.65,3,Normal,37,5,3,2,50,97.0,0.4041141237807026,143.03120478075203,143.03120478075203,,1,143.03120478075203,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.03120478075203,964.7393142772197,990.0,0.10398791072071092,0.004303120478075203,989.8917089688013,0.14472429191647418,,,,25.007670399665297,,,,,0.91,,,,0.5721248191230082,,,,0.97,,,,30.97320646390637,,,,30.97320646390637,743.3569551337529,0.12903824939010636,True,False,False,0.885
2003-10-11,2003-10-22,223.755,0.9676137142007584,216.50840662099068,0.932,2003,10,11,2003.1,2003,1,11,2,0.018706326332053595,23.522798159761358,0.10864611922870618,0.47,3,Normal,37,5,3,2,50,97.0,0.4480195550549849,119.5084066209907,119.5084066209907,,1,119.5084066209907,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.50840662099068,964.7107217448213,990.0,0.09596877498442864,0.0019508406620990684,989.9020803843537,0.10084749708806136,,,,25.090511142444434,,,,,0.9,,,,0.4780336264839628,,,,0.97,,,,25.679775104507023,,,,25.679775104507023,616.3146025081686,0.11860867439415793,True,False,False,0.93
2003-10-12,2003-10-23,217.069,0.9659551417137412,209.67891665666008,0.938,2003,10,12,2003.1,2003,1,12,2,0.01811625839913544,6.829489964330605,0.032571181085953395,0.47,3,Normal,37,5,3,2,50,97.0,0.4626120811127291,112.67891665666008,112.67891665666008,,1,112.67891665666008,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.6789166566601,964.7071730202413,990.0,0.09364053976931594,0.001267891665666008,989.905091568565,0.08956371126238545,,,,25.10835483706136,,,,,0.9,,,,0.4507156666266403,,,,0.97,,,,24.22948434350564,,,,24.22948434350564,581.5076242441353,0.11555517707667455,True,False,False,0.94
2003-10-13,2003-10-24,205.3607,0.982689153992868,201.80573254638318,0.9490000000000001,2003,10,13,2003.1,2003,1,13,2,0.01743601529200751,7.8731841102768945,0.0390136791999569,0.47,3,Normal,37,5,3,2,50,97.0,0.4806602804392856,104.8057325463832,104.8057325463832,,1,104.8057325463832,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.80573254638318,964.7062504451492,990.0,0.09095649973172154,0.00048057325463831833,989.9085629270136,0.07736813146006219,,,,25.12494435040433,,,,,0.89,,,,0.4192229301855328,,,,0.96,,,,22.070917806186966,,,,22.070917806186966,529.702027348487,0.10936714992035307,True,False,False,0.95
2003-10-14,2003-10-25,204.0855,0.982689153992868,200.55260733721147,0.955,2003,10,14,2003.1,2003,1,14,2,0.017327745273935068,1.2531252091717135,0.006248361593547844,0.47,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721147,103.55260733721147,,1,103.55260733721147,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,964.7064416858252,990.0,0.09052929795586756,0.00035526073372114703,989.9091154413104,0.07550732129339592,,,,25.12716643419191,,,,,0.89,,,,0.4142104293488459,,,,0.96,,,,21.808952262479764,,,,21.808952262479764,523.4148542995141,0.10874429683085564,True,False,False,0.955
2003-10-15,2003-10-26,202.1822,0.9954878983912542,201.2699333701202,0.9490000000000001,2003,10,15,2003.1,2003,1,15,3,0.017389722243178387,0.7173260329087441,0.003563999952191745,0.47,3,Normal,37,5,3,2,50,97.0,0.4819398425577273,104.2699333701202,104.2699333701202,,1,104.2699333701202,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.26993337012019,964.706320377742,990.0,0.09077384092163188,0.0004269933370120214,989.9087991657415,0.07656980613198422,,,,25.12590898186734,,,,,0.89,,,,0.4170797334804808,,,,0.96,,,,21.958927523364636,,,,21.958927523364636,527.0142605607512,0.10910187704481336,True,False,False,0.95
2003-10-16,2003-10-27,200.9197,0.9954878983912542,200.0131298984013,0.958,2003,10,16,2003.1,2003,1,16,3,0.017281134423221867,1.2568034717189107,0.006283604843128633,0.47,3,Normal,37,5,3,2,50,97.0,0.4849681620865197,103.0131298984013,103.0131298984013,,1,103.0131298984013,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.01312989840133,964.7065539842197,990.0,0.0903453851926368,0.0003013129898401303,989.9093533018176,0.07471302089042199,,,,25.12808629670755,,,,,0.89,,,,0.4120525195936052,,,,0.96,,,,21.69612851497333,,,,21.69612851497333,520.7070843593599,0.10847352134329433,True,False,False,0.96
2003-10-17,2003-10-28,199.0354,0.9968742833929994,198.41327174483902,0.962,2003,10,17,2003.1,2003,1,17,3,0.01714290667875409,1.5998581535622804,0.008063261794401083,0.47,3,Normal,37,5,3,2,50,97.0,0.4888785873393728,101.41327174483902,101.41327174483902,,1,101.41327174483902,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,146.41327174483905,964.4000857830946,990.0,0.08979997900392239,0.00014132717448390225,989.9100586938216,0.07238149426470791,,,,25.437591416462308,,,,,0.89,,,,0.4056530869793561,,,,0.96,,,,21.622257164131824,,,,21.622257164131824,518.9341719391638,0.10897586121123093,True,False,False,0.96
2003-10-18,2003-10-29,197.7856,0.9912735433022318,196.05963252615788,0.962,2003,10,18,2003.1,2003,1,18,3,0.016939552250260045,2.3536392186811383,0.01200471095633172,0.47,3,Normal,37,5,3,2,50,97.0,0.4947474334731218,99.05963252615787,99.05963252615787,,1,99.05963252615787,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,144.05963252615788,964.4055219595392,990.0,0.08899760199755383,0.0,989.9110023980023,0.06901677920947867,,,,25.43646365925386,,,,,0.88,,,,0.3962385301046316,,,,0.96,,,,20.882205144653906,,,,20.882205144653906,501.1729234716937,0.10650945773790453,True,False,False,0.96
2003-10-19,2003-10-30,194.0664,1.0105677234584358,196.11724004777417,0.962,2003,10,19,2003.1,2003,1,19,3,0.01694452954012769,0.057607521616290576,0.000293740221931827,0.47,3,Normal,37,5,3,2,50,97.0,0.4946021062522132,99.11724004777416,99.11724004777416,,1,99.11724004777416,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,144.11724004777417,964.4053898569181,990.0,0.08901724092537755,0.0,989.9109827590745,0.06909820523177382,,,,25.43649469692499,,,,,0.88,,,,0.3964689601910967,,,,0.96,,,,20.894374558319683,,,,20.894374558319683,501.4649893996724,0.10654022335430488,True,False,False,0.96
2003-10-20,2003-10-31,192.8368,1.0105677234584358,194.87464597500968,0.967,2003,10,20,2003.1,2003,1,20,3,0.01683716941224084,1.24259407276449,0.006376376293321593,0.47,3,Normal,37,5,3,2,50,97.0,0.4977558753971467,97.87464597500968,97.87464597500968,,1,97.87464597500968,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,142.87464597500968,964.4082284575284,990.0,0.08859362930966239,0.0,989.9114063706903,0.06735218281903274,,,,25.435825730342923,,,,,0.88,,,,0.3914985839000387,,,,0.96,,,,20.63188733429689,,,,20.63188733429689,495.1652960231254,0.1058726097028686,True,False,False,0.965
2003-10-21,2003-11-01,191.6121,1.0105677234584358,193.63700368409016,0.969,2003,10,21,2003.1,2003,1,21,3,0.016730237118305392,1.2376422909195242,0.006391558779429786,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3769940590440871,120.63700368409016,120.63700368409016,,1,120.63700368409016,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.63700368409016,964.4110327639947,990.0,0.0939671603468489,0.0020637003684090163,989.9039691392849,0.10277523204029164,,,,25.390161143249607,,,,,0.9,,,,0.4825480147363607,,,,0.97,,,,26.231869927453108,,,,26.231869927453108,629.5648782588746,0.13546930301735713,True,False,False,0.97
2003-10-22,2003-11-02,189.7846,1.0242652879741163,194.38977797205254,0.969,2003,10,22,2003.1,2003,1,22,4,0.016795276816785342,0.7527742879623815,0.003872499345467681,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3755341497971937,121.38977797205256,121.38977797205256,,1,121.38977797205256,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.38977797205254,964.4093298569046,990.0,0.0942237879450179,0.0021389777972052547,989.9036372342578,0.10407097339430946,,,,25.39023640395884,,,,,0.9,,,,0.4855591118882102,,,,0.97,,,,26.39563490293693,,,,26.39563490293693,633.4952376704864,0.13578715495385688,True,False,False,0.97
2003-10-23,2003-11-03,188.5724,1.0287508888495398,193.99402411249093,0.969,2003,10,23,2003.1,2003,1,23,4,0.01676108368331922,0.3957538595616086,0.002040031188445906,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3763002511751065,120.99402411249092,120.99402411249092,,1,120.99402411249092,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.9940241124909,964.4102261971382,990.0,0.094088871856531,0.002099402411249093,989.9038117257322,0.10338877515070098,,,,25.39019675344335,,,,,0.9,,,,0.4839760964499638,,,,0.97,,,,26.30953900583504,,,,26.30953900583504,631.428936140041,0.1356203580300957,True,False,False,0.97
2003-10-24,2003-11-04,185.5639,1.0261315303809266,190.41296869045325,0.976,2003,10,24,2003.1,2003,1,24,4,0.01645168049485516,3.5810554220376787,0.01880678320739412,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3833772484198447,117.41296869045324,117.41296869045324,,1,117.41296869045324,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.41296869045325,964.4182261699808,990.0,0.09286805750810906,0.0017412968690453255,989.9053906456227,0.09731574530432108,,,,25.389848730337768,,,,,0.9,,,,0.46965187476181297,,,,0.97,,,,25.530506652833967,,,,25.530506652833967,612.7321596680152,0.13407966289490444,True,False,False,0.975
2003-10-25,2003-11-05,181.9947,1.0466171465371623,190.4787735988869,0.976,2003,10,25,2003.1,2003,1,25,4,0.016457366038943832,0.06580490843364828,0.00034547108420711093,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3832448026661727,117.4787735988869,117.4787735988869,,1,117.4787735988869,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.4787735988869,964.4180810085626,990.0,0.09289049099962053,0.0017478773598886904,989.9053616316403,0.09742571846932688,,,,25.389854904608608,,,,,0.9,,,,0.4699150943955476,,,,0.97,,,,25.544821613399478,,,,25.544821613399478,613.0757187215874,0.13410849477218995,True,False,False,0.975
2003-10-26,2003-11-06,180.8148,1.0466171465371623,189.24387002768773,0.977,2003,10,26,2003.1,2003,1,26,4,0.016350670370392218,1.234903571199169,0.006525461411344493,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3857456518370692,116.24387002768772,116.24387002768772,,1,116.24387002768772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.24387002768773,964.4207932538696,990.0,0.09246950114580264,0.0016243870027687734,989.9059061118513,0.09537208252629432,,,,25.389740775455493,,,,,0.9,,,,0.464975480110751,,,,0.97,,,,25.27618807001498,,,,25.27618807001498,606.6285136803597,0.13356410469896274,True,False,False,0.975
2003-10-27,2003-11-07,180.8148,1.0466171465371623,189.24387002768773,0.977,2003,10,27,2003.1,2003,1,27,4,0.016350670370392218,0.0,0.0,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3857456518370692,116.24387002768772,116.24387002768772,,1,116.24387002768772,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.24387002768773,964.4207932538696,990.0,0.09246950114580264,0.0016243870027687734,989.9059061118513,0.09537208252629432,,,,25.389740775455493,,,,,0.9,,,,0.464975480110751,,,,0.97,,,,25.27618807001498,,,,25.27618807001498,606.6285136803597,0.13356410469896274,True,False,False,0.975
2003-10-28,2003-11-08,185.5639,1.0261315303809266,190.41296869045325,0.976,2003,10,28,2003.1,2003,1,28,4,0.01645168049485516,1.1690986627655209,0.006139805869347469,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3833772484198447,117.41296869045324,117.41296869045324,,1,117.41296869045324,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.41296869045325,964.4182261699808,990.0,0.09286805750810906,0.0017412968690453255,989.9053906456227,0.09731574530432108,,,,25.389848730337768,,,,,0.9,,,,0.46965187476181297,,,,0.97,,,,25.530506652833967,,,,25.530506652833967,612.7321596680152,0.13407966289490444,True,False,False,0.975
2003-10-29,2003-11-09,189.7846,1.0242652879741163,194.38977797205254,0.969,2003,10,29,2003.1,2003,1,29,5,0.016795276816785342,3.9768092815992873,0.02045791359549284,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3755341497971937,121.38977797205256,121.38977797205256,,1,121.38977797205256,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.38977797205254,964.4093298569046,990.0,0.0942237879450179,0.0021389777972052547,989.9036372342578,0.10407097339430946,,,,25.39023640395884,,,,,0.9,,,,0.4855591118882102,,,,0.97,,,,26.39563490293693,,,,26.39563490293693,633.4952376704864,0.13578715495385688,True,False,False,0.97
2003-10-30,2003-11-10,194.6831,1.0019441346365396,195.06159015785892,0.966,2003,10,30,2003.1,2003,1,30,5,0.01685332138963901,0.6718121858063455,0.003444102887004373,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3742407715477085,122.06159015785887,122.06159015785887,,1,122.06159015785887,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.06159015785892,964.4078028633544,990.0,0.0944528148265428,0.0022061590157858887,989.9033410261577,0.10523407417580703,,,,25.390304088627506,,,,,0.91,,,,0.4882463606314356,,,,0.97,,,,26.83669680570857,,,,26.83669680570857,644.0807233370058,0.13758063175836024,True,False,False,0.965
2003-10-31,2003-11-11,197.7856,0.9912735433022318,196.05963252615788,0.962,2003,10,31,2003.1,2003,1,31,5,0.016939552250260045,0.9980423682989964,0.005090504125910976,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615787,123.05963252615787,,1,123.05963252615787,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,964.4055219595392,990.0,0.09479305654300836,0.002305963252615789,989.9029009802043,0.10697367298549283,,,,25.390405347679728,,,,,0.91,,,,0.4922385301046315,,,,0.97,,,,27.056236229669608,,,,27.056236229669608,649.3496695120708,0.13800003540279934,True,False,False,0.96
2003-11-01,2003-11-12,199.0354,0.9968742833929994,198.41327174483902,0.962,2003,11,1,2003.11,2003,2,32,5,0.01714290667875409,2.3536392186811383,0.011862307384900829,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.33767902424472146,131.41327174483902,131.41327174483902,,1,131.41327174483902,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,166.41327174483905,964.4000857830946,990.0,0.0966181608221042,0.0031413271744839023,989.9002405120033,0.12208256432363412,,,,25.378072164585166,,,,,0.91,,,,0.5256530869793561,,,,0.97,,,,28.878856309609443,,,,28.878856309609443,693.0925514306267,0.14554901522287214,True,False,False,0.96
2003-11-02,2003-11-13,200.9197,0.9954878983912542,200.0131298984013,0.958,2003,11,2,2003.11,2003,2,33,5,0.017281134423221867,1.5998581535622804,0.00799876565290961,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.33497800886388474,133.0131298984013,133.0131298984013,,1,133.0131298984013,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.01312989840133,964.7065539842197,990.0,0.09716356701081864,0.0033013129898401303,989.8995351199992,0.12508795120362864,,,,25.06789318457612,,,,,0.91,,,,0.5320525195936052,,,,0.97,,,,28.87317095700527,,,,28.87317095700527,692.9561029681264,0.1443563778621518,True,False,False,0.96
2003-11-03,2003-11-14,200.9197,0.9954878983912542,200.0131298984013,0.958,2003,11,3,2003.11,2003,2,34,5,0.017281134423221867,0.0,0.0,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.33497800886388474,133.0131298984013,133.0131298984013,,1,133.0131298984013,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.01312989840133,964.7065539842197,990.0,0.09716356701081864,0.0033013129898401303,989.8995351199992,0.12508795120362864,,,,25.06789318457612,,,,,0.91,,,,0.5320525195936052,,,,0.97,,,,28.87317095700527,,,,28.87317095700527,692.9561029681264,0.1443563778621518,True,False,False,0.96
2003-11-04,2003-11-15,209.2172,0.9663848551669614,202.1843335204372,0.9470000000000001,2003,11,4,2003.11,2003,2,35,5,0.017468726416165776,2.171203622035904,0.010738733235314863,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.33138076938699856,135.1843335204372,135.1843335204372,,1,135.1843335204372,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.18433352043718,964.7062116057424,990.0,0.0979037500637854,0.003518433352043721,989.8985778165843,0.12922410755030586,,,,25.06314210329136,,,,,0.91,,,,0.5407373340817488,,,,0.97,,,,29.33891268887126,,,,29.33891268887126,704.1339045329103,0.1451097232808378,True,False,False,0.945
2003-11-05,2003-11-16,218.3958,0.9709568849264008,212.05290564900932,0.936,2003,11,5,2003.11,2003,2,36,6,0.0183213710480744,9.868572128572083,0.04653825467926659,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3159588867454551,145.0529056490093,145.0529056490093,,1,145.0529056490093,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.05290564900932,964.7081312016713,990.0,0.10126803601670772,0.004505290564900929,989.8942266734184,0.1488578826490341,,,,25.03723758909805,,,,,0.91,,,,0.5802116225960372,,,,0.97,,,,31.448140955267487,,,,31.448140955267487,754.7553829264197,0.14830327770806667,True,False,False,0.935
2003-11-06,2003-11-17,227.147,0.9687089756752432,220.03933769770444,0.932,2003,11,6,2003.11,2003,2,37,6,0.019011398777081655,7.986432048695152,0.03629547394687722,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3044910092033011,153.03933769770444,153.03933769770444,,1,153.03933769770444,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.03933769770444,964.7134737258772,990.0,0.1039906833060356,0.005303933769770444,989.890705382924,0.16574812861547408,,,,25.01148352843136,,,,,0.92,,,,0.6121573507908178,,,,0.97,,,,33.50974312819075,,,,33.50974312819075,804.2338350765781,0.15228978363054008,True,False,False,0.93
2003-11-07,2003-11-18,227.147,0.9687089756752432,220.03933769770444,0.932,2003,11,7,2003.11,2003,2,38,6,0.019011398777081655,0.0,0.0,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3044910092033011,153.03933769770444,153.03933769770444,,1,153.03933769770444,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.03933769770444,964.7134737258772,990.0,0.1039906833060356,0.005303933769770444,989.890705382924,0.16574812861547408,,,,25.01148352843136,,,,,0.92,,,,0.6121573507908178,,,,0.97,,,,33.50974312819075,,,,33.50974312819075,804.2338350765781,0.15228978363054008,True,False,False,0.93
2003-11-08,2003-11-19,223.755,0.9676137142007584,216.50840662099068,0.932,2003,11,8,2003.11,2003,2,39,6,0.018706326332053595,3.5309310767137565,0.016308517215660987,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.30945680606890713,149.50840662099068,149.50840662099068,,1,149.50840662099068,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.50840662099068,964.7107217448213,990.0,0.10278695680261046,0.004950840662099069,989.8922622025352,0.15817023795682264,,,,25.023370219757446,,,,,0.92,,,,0.5980336264839627,,,,0.97,,,,32.75216274763555,,,,32.75216274763555,786.0519059432531,0.15127432351839312,True,False,False,0.93
2003-11-09,2003-11-20,223.755,0.9676137142007584,216.50840662099068,0.932,2003,11,9,2003.11,2003,2,40,6,0.018706326332053595,0.0,0.0,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.30945680606890713,149.50840662099068,149.50840662099068,,1,149.50840662099068,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.50840662099068,964.7107217448213,990.0,0.10278695680261046,0.004950840662099069,989.8922622025352,0.15817023795682264,,,,25.023370219757446,,,,,0.92,,,,0.5980336264839627,,,,0.97,,,,32.75216274763555,,,,32.75216274763555,786.0519059432531,0.15127432351839312,True,False,False,0.93
2003-11-10,2003-11-21,223.755,0.9676137142007584,216.50840662099068,0.932,2003,11,10,2003.11,2003,2,41,6,0.018706326332053595,0.0,0.0,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.30945680606890713,149.50840662099068,149.50840662099068,,1,149.50840662099068,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.50840662099068,964.7107217448213,990.0,0.10278695680261046,0.004950840662099069,989.8922622025352,0.15817023795682264,,,,25.023370219757446,,,,,0.92,,,,0.5980336264839627,,,,0.97,,,,32.75216274763555,,,,32.75216274763555,786.0519059432531,0.15127432351839312,True,False,False,0.93
2003-11-11,2003-11-22,221.7355,0.969471677754902,214.9662872028221,0.933,2003,11,11,2003.11,2003,2,42,6,0.018573087214323825,1.5421194181685962,0.007173773330855347,0.68,3,Normal,36,5,3,2,47,93.0,0.4326259768921528,121.96628720282207,121.96628720282207,,1,121.96628720282207,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,165.9662872028221,964.7097110679331,990.0,0.0964657797282348,0.002196628720282209,989.9013375915516,0.1050686915557046,,,,25.086557832062837,,,,,0.91,,,,0.4878651488112883,,,,0.97,,,,26.49494441303018,,,,26.49494441303018,635.8786659127243,0.1232516259074244,True,False,False,0.935
2003-11-12,2003-11-23,219.0611,0.9709568849264008,212.69888326455086,0.936,2003,11,12,2003.11,2003,2,43,7,0.0183771835140572,2.2674039382712583,0.010660159110713826,0.68,3,Normal,36,5,3,2,47,93.0,0.4372378386412512,119.69888326455086,119.69888326455086,,1,119.69888326455086,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,163.6988832645509,964.7084436432435,990.0,0.09569280111291506,0.001969888326455086,989.9023373105606,0.10117159217802853,,,,25.09272207513893,,,,,0.9,,,,0.4787955330582034,,,,0.97,,,,25.722970885000844,,,,25.722970885000844,617.3513012400202,0.1209360880988129,True,False,False,0.935
2003-11-13,2003-11-24,217.069,0.9659551417137412,209.67891665666008,0.938,2003,11,13,2003.11,2003,2,44,7,0.01811625839913544,3.019966607890751,0.014402814818219482,0.68,3,Normal,36,5,3,2,47,93.0,0.4435352942627197,116.67891665666008,116.67891665666008,,1,116.67891665666008,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,160.6789166566601,964.7071730202413,990.0,0.0946632670420432,0.0016678916656660081,989.9036688412924,0.0960931192218235,,,,25.10040270182921,,,,,0.9,,,,0.4667156666266403,,,,0.97,,,,25.08166300489699,,,,25.08166300489699,601.9599121175278,0.11961938474704685,True,False,False,0.94
2003-11-14,2003-11-25,213.7748,0.9766384108330144,208.78068094814552,0.941,2003,11,14,2003.11,2003,2,45,7,0.01803865083391977,0.8982357085145622,0.00430229322193683,0.68,3,Normal,36,5,3,2,47,93.0,0.4454435131529159,115.78068094814552,115.78068094814552,,1,115.78068094814552,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,159.78068094814552,964.7068898726284,990.0,0.0943570503232314,0.0015780680948145518,989.904064881582,0.0946073238452359,,,,25.102567685108298,,,,,0.9,,,,0.4631227237925821,,,,0.97,,,,24.89072217443205,,,,24.89072217443205,597.3773321863692,0.1192194702181957,True,False,False,0.94
2003-11-15,2003-11-26,223.755,0.9676137142007584,216.50840662099068,0.932,2003,11,15,2003.11,2003,2,46,7,0.018706326332053595,7.727725672845168,0.035692497087990466,0.68,3,Normal,36,5,3,2,47,93.0,0.4295445218568412,123.5084066209907,123.5084066209907,,1,123.5084066209907,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.50840662099068,964.7107217448213,990.0,0.09699150225715593,0.002350840662099069,989.9006576570807,0.1077604492038962,,,,25.08217546305577,,,,,0.91,,,,0.4940336264839628,,,,0.97,,,,26.82525472157885,,,,26.82525472157885,643.8061133178924,0.12389936788245763,True,False,False,0.93
2003-11-16,2003-11-27,223.755,0.9676137142007584,216.50840662099068,0.932,2003,11,16,2003.11,2003,2,47,7,0.018706326332053595,0.0,0.0,0.68,3,Normal,36,5,3,2,47,93.0,0.4295445218568412,123.5084066209907,123.5084066209907,,1,123.5084066209907,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.50840662099068,964.7107217448213,990.0,0.09699150225715593,0.002350840662099069,989.9006576570807,0.1077604492038962,,,,25.08217546305577,,,,,0.91,,,,0.4940336264839628,,,,0.97,,,,26.82525472157885,,,,26.82525472157885,643.8061133178924,0.12389936788245763,True,False,False,0.93
2003-11-17,2003-11-28,241.0452,0.9565359310633326,230.56839481034717,0.907,2003,11,17,2003.11,2003,2,48,7,0.019921109311613998,14.059988189356488,0.06097968544614042,0.68,3,Normal,36,5,3,2,47,93.0,0.4033510320288983,137.56839481034714,137.56839481034714,,1,137.56839481034714,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.56839481034717,964.7250472354629,990.0,0.101784680048982,0.0037568394810347174,989.89445848047,0.13384199648836112,,,,25.03556924851868,,,,,0.91,,,,0.5502735792413886,,,,0.97,,,,29.82347698125391,,,,29.82347698125391,715.7634475500937,0.1293476367642888,True,False,False,0.905
2003-11-18,2003-11-29,237.5208,0.955318431165096,226.90799802507854,0.912,2003,11,18,2003.11,2003,2,49,7,0.019604851029366783,3.6603967852686314,0.016131634041670374,0.68,3,Normal,36,5,3,2,47,93.0,0.4098577432679185,133.90799802507854,133.90799802507854,,1,133.90799802507854,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,177.90799802507854,964.7204789501338,990.0,0.1005368175085495,0.0033907998025078548,989.8960723826888,0.126784662620331,,,,25.04880876993472,,,,,0.91,,,,0.5356319921003142,,,,0.97,,,,29.045290763504035,,,,29.045290763504035,697.0869783240968,0.12800470241817508,True,False,False,0.91
2003-11-19,2003-11-30,234.0298,0.9602507523501679,224.7272915223594,0.916,2003,11,19,2003.11,2003,2,50,8,0.019416437987531853,2.180706502719147,0.0097037902603929,0.68,3,Normal,36,5,3,2,47,93.0,0.4138349168451884,131.72729152235942,131.72729152235942,,1,131.72729152235942,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,175.7272915223594,964.718027393224,990.0,0.09979339483716797,0.00317272915223594,989.8970338760106,0.12266962641864065,,,,25.056336856368052,,,,,0.91,,,,0.5269091660894376,,,,0.97,,,,28.580872023383517,,,,28.580872023383517,685.9409285612045,0.1271802451307515,True,False,False,0.915
2003-11-20,2003-12-01,230.5719,0.9683461980261908,223.27342273667512,0.921,2003,11,20,2003.11,2003,2,51,8,0.01929082372444873,1.4538687856842785,0.006511607014682382,0.68,3,Normal,36,5,3,2,47,93.0,0.416529647192638,130.27342273667512,130.27342273667512,,1,130.27342273667512,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.27342273667512,964.7165087764002,990.0,0.09929775775113923,0.0030273422736675115,989.8976748999753,0.1199632423842482,,,,25.061202881190578,,,,,0.91,,,,0.5210936909467004,,,,0.97,,,,28.27091533623291,,,,28.27091533623291,678.5019680695898,0.12662015473993582,True,False,False,0.92
2003-11-21,2003-12-02,233.3355,0.97240029822707,226.89550978696246,0.913,2003,11,21,2003.11,2003,2,52,8,0.019603772045593555,3.622087050287348,0.015963678847978134,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2952901098082896,159.89550978696246,159.89550978696246,,1,159.89550978696246,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.89550978696246,964.7204643271283,990.0,0.10632801470010084,0.005989550978696247,989.8876824343213,0.18096240387908671,,,,24.98625570331389,,,,,0.92,,,,0.6395820391478498,,,,0.97,,,,34.97566794157661,,,,34.97566794157661,839.4160305978387,0.15414878846397662,True,False,False,0.915
2003-11-22,2003-12-03,234.0298,0.9602507523501679,224.7272915223594,0.916,2003,11,22,2003.11,2003,2,53,8,0.019416437987531853,2.1682182646030697,0.009648219626174516,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2981391336411572,157.72729152235942,157.72729152235942,,1,157.72729152235942,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.7272915223594,964.718027393224,990.0,0.10558884938262253,0.00577272915223594,989.8886384214653,0.17607963691596276,,,,24.994531391325324,,,,,0.92,,,,0.6309091660894376,,,,0.97,,,,34.512817387134035,,,,34.512817387134035,828.3076172912171,0.15357643993008374,True,False,False,0.915
2003-11-23,2003-12-04,237.5208,0.955318431165096,226.90799802507854,0.912,2003,11,23,2003.11,2003,2,54,8,0.019604851029366783,2.180706502719147,0.009610531676711227,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2952738580532316,159.9079980250785,159.9079980250785,,1,159.9079980250785,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.90799802507854,964.7204789501338,990.0,0.10633227205400404,0.005990799802507854,989.8876769281436,0.18099071821940568,,,,24.98620725979025,,,,,0.92,,,,0.6396319921003142,,,,0.97,,,,34.978331812116345,,,,34.978331812116345,839.4799634907921,0.15415204451387576,True,False,False,0.91
2003-11-24,2003-12-05,237.5208,0.955318431165096,226.90799802507854,0.912,2003,11,24,2003.11,2003,2,55,8,0.019604851029366783,0.0,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2952738580532316,159.9079980250785,159.9079980250785,,1,159.9079980250785,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.90799802507854,964.7204789501338,990.0,0.10633227205400404,0.005990799802507854,989.8876769281436,0.18099071821940568,,,,24.98620725979025,,,,,0.92,,,,0.6396319921003142,,,,0.97,,,,34.978331812116345,,,,34.978331812116345,839.4799634907921,0.15415204451387576,True,False,False,0.91
2003-11-25,2003-12-06,241.0452,0.9565359310633326,230.56839481034717,0.907,2003,11,25,2003.11,2003,2,56,8,0.019921109311613998,3.6603967852686314,0.01587553570939101,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2905862273756579,163.56839481034714,163.56839481034714,,1,163.56839481034714,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,198.56839481034717,964.7250472354629,990.0,0.10758013459443652,0.006356839481034718,989.8860630259247,0.18938424332993026,,,,24.971631547131828,,,,,0.92,,,,0.6542735792413887,,,,0.97,,,,35.75813659734136,,,,35.75813659734136,858.1952783361928,0.1550868956985802,True,False,False,0.905
2003-11-26,2003-12-07,244.603,0.9492227163041036,232.1827240761327,0.903,2003,11,26,2003.11,2003,2,57,9,0.020060587360177868,1.6143292657855284,0.006952839717980869,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2885658279124622,165.18272407613267,165.18272407613267,,1,165.18272407613267,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.1827240761327,964.7272364377903,990.0,0.1081304741168634,0.006518272407613271,989.8853512534756,0.1931457804170815,,,,24.964969035268197,,,,,0.92,,,,0.6607308963045309,,,,0.97,,,,36.10141501296028,,,,36.10141501296028,866.4339603110468,0.15548708525412352,True,False,False,0.905
2003-11-27,2003-12-08,248.1944,0.945785461787994,234.7386552171941,0.902,2003,11,27,2003.11,2003,2,58,9,0.020281419810765568,2.555931141061393,0.010888411790109704,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2854238043495973,167.7386552171941,167.7386552171941,,1,167.7386552171941,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.7386552171941,964.7309133175094,990.0,0.10900181427858888,0.00677386552171941,989.8842243201996,0.1991761627727252,,,,24.95413483991759,,,,,0.92,,,,0.6709546208687763,,,,0.97,,,,36.64411550166926,,,,36.64411550166926,879.4587720400623,0.15610601273899247,True,False,False,0.9
2003-11-28,2003-12-09,251.8195,0.9405520044132718,236.8493354753479,0.892,2003,11,28,2003.11,2003,2,59,9,0.020463782585070055,2.1106802581538204,0.008911489043943326,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2828802532442553,169.8493354753479,169.8493354753479,,1,169.8493354753479,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,204.8493354753479,964.7341390045932,990.0,0.10972136436659588,0.0069849335475347905,989.883293702086,0.20422517947283053,,,,24.94492951801997,,,,,0.93,,,,0.6793973419013917,,,,0.97,,,,37.494694848717344,,,,37.494694848717344,899.8726763692163,0.15830610110628712,True,False,False,0.89
2003-11-29,2003-12-10,255.4785,0.9395358309241366,240.03120478075203,0.887,2003,11,29,2003.11,2003,2,60,9,0.020738696093056976,3.1818693054041205,0.0132560652199804,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2791303741578049,173.03120478075203,173.03120478075203,,1,173.03120478075203,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,208.03120478075203,964.7393142772197,990.0,0.11080609253889273,0.007303120478075205,989.881890786983,0.21195483537012694,,,,24.93062167439343,,,,,0.93,,,,0.6921248191230082,,,,0.97,,,,38.17519201621662,,,,38.17519201621662,916.2046083891987,0.1590426213586954,True,False,False,0.885
2003-11-30,2003-12-11,262.8986,0.938951234680896,246.84896506587899,0.878,2003,11,30,2003.11,2003,2,61,9,0.021327750581691948,6.81776028512695,0.027619156852885445,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.2714210285715359,179.84896506587899,179.84896506587899,,1,179.84896506587899,,,,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,214.84896506587899,964.7516025271403,990.0,0.11313032899973148,0.007984896506587898,989.8788847744936,0.2289956826139461,,,,24.8982865647392,,,,,0.93,,,,0.719395860263516,,,,0.97,,,,39.62790328015376,,,,39.62790328015376,951.0696787236902,0.16053501893183095,True,False,False,0.88
2003-12-01,2003-12-12,266.66,0.9440969037746996,251.75288036056145,0.871,2003,12,1,2003.12,2003,3,62,9,0.02175144886315251,4.903915294682463,0.019479083169412232,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.30585548768983417,174.75288036056145,174.75288036056145,,1,174.75288036056145,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,213.75288036056145,964.7613883515328,990.0,0.11275666375928232,0.007475288036056145,989.8797680482048,0.2161965348609013,,,,24.902183161811017,,,,,0.93,,,,0.6990115214422458,,,,0.97,,,,38.511058538350156,,,,38.511058538350156,924.2654049204036,0.15297167000907586,True,False,False,0.87
2003-12-02,2003-12-13,272.7498,0.9523418217225876,259.7510414064714,0.858,2003,12,2,2003.12,2003,3,63,9,0.022442489977519128,7.998161045909967,0.03079164188371452,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.29643769504471995,182.75104140647144,182.75104140647144,,1,182.75104140647144,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,221.75104140647144,964.7789094222984,990.0,0.11548330957038798,0.008275104140647142,989.8762415862888,0.2364473789904599,,,,24.86088478500001,,,,,0.93,,,,0.7310041656258857,,,,0.97,,,,40.206857577312405,,,,40.206857577312405,964.9645818554976,0.1547899764312964,True,False,False,0.86
2003-12-03,2003-12-14,279.707,0.9468161724841248,264.8311111570171,0.852,2003,12,3,2003.12,2003,3,64,10,0.02288140800396628,5.080069750545705,0.01918229972434679,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.29075133832877764,187.83111115701715,187.83111115701715,,1,187.83111115701715,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,226.83111115701715,964.7909681316507,990.0,0.11721515153080128,0.008783111115701712,989.8740017373536,0.24977619529008285,,,,24.83325741041281,,,,,0.93,,,,0.7513244446280685,,,,0.97,,,,41.27859512858282,,,,41.27859512858282,990.6862830859875,0.15586762049308073,True,False,False,0.85
2003-12-04,2003-12-15,285.986,0.9347322974487192,267.32035081816935,0.841,2003,12,4,2003.12,2003,3,65,10,0.023096478310689828,2.489239661152226,0.009311822513824996,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.28804391347060304,190.32035081816932,190.32035081816932,,1,190.32035081816932,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,229.32035081816932,964.7971236946228,990.0,0.11806375596073955,0.009032035081816934,989.8729042089574,0.25643959927678084,,,,24.819340915057715,,,,,0.93,,,,0.7612814032726773,,,,0.97,,,,41.802202453118994,,,,41.802202453118994,1003.252858874856,0.15637493488684198,True,False,False,0.84
2003-12-05,2003-12-16,289.956,0.9356305656121396,271.29169628263355,0.8310000000000001,2003,12,5,2003.12,2003,3,66,10,0.02343960255881954,3.971345464464208,0.0146386546985457,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.283827338083289,194.29169628263355,194.29169628263355,,1,194.29169628263355,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,233.29169628263355,964.8072643758252,990.0,0.11941762373271594,0.009429169628263356,989.8711532066393,0.2672505411348209,,,,24.79663828967917,,,,,0.93,,,,0.7771667851305342,,,,0.97,,,,42.635438806781465,,,,42.635438806781465,1023.2505313627553,0.1571571831758668,True,False,False,0.83
2003-12-06,2003-12-17,296.3814,0.9336938545407444,276.7294917801822,0.8210000000000001,2003,12,6,2003.12,2003,3,67,10,0.02390942808980774,5.4377954975486205,0.0196502203743,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.27825006834170146,199.72949178018214,199.72949178018214,,1,199.72949178018214,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,238.72949178018214,964.8217569142557,990.0,0.12123857660596454,0.009972949178018218,989.868788474216,0.2824126850921512,,,,24.764618874868336,,,,,0.93,,,,0.7989179671207287,,,,0.97,,,,43.77211542309309,,,,43.77211542309309,1050.530770154234,0.1581765468563181,True,False,False,0.82
2003-12-07,2003-12-18,306.19,0.9261187200312276,283.56829088636164,0.8140000000000001,2003,12,7,2003.12,2003,3,68,10,0.024500300332581645,6.838799106179465,0.02411693876209902,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2715395284829548,206.5682908863616,206.5682908863616,,1,206.5682908863616,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,245.5682908863616,964.8409149897552,990.0,0.1235097645010057,0.011313658177272328,989.8651765773217,0.30207061092911225,,,,24.72219097663723,,,,,0.94,,,,0.8262731635454466,,,,0.97,,,,45.67927564193774,,,,45.67927564193774,1096.3026154065055,0.1610873892110999,True,False,False,0.815
2003-12-08,2003-12-19,309.5052,0.9297022486736368,287.7476804161837,0.8029999999999999,2003,12,8,2003.12,2003,3,69,10,0.024861399587958268,4.1793895298220605,0.014524494250578153,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.26759555416269937,210.7476804161837,210.7476804161837,,1,210.7476804161837,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,249.7476804161837,964.8531004410833,990.0,0.12489775364375105,0.012149536083236741,989.862952710273,0.3144074086676935,,,,24.69544486052207,,,,,0.94,,,,0.8429907216647348,,,,0.97,,,,46.55306207527254,,,,46.55306207527254,1117.273489806541,0.16178431745458569,True,False,False,0.805
2003-12-09,2003-12-20,315.3623,0.9268556891837528,292.2953419090735,0.7959999999999999,2003,12,9,2003.12,2003,3,70,10,0.02525431754094395,4.547661492889802,0.015558446683370263,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2634321830005521,215.2953419090735,215.2953419090735,,1,215.2953419090735,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,254.2953419090735,964.8667455718953,990.0,0.1264080471284746,0.0130590683818147,989.8605328844895,0.32810988573006483,,,,24.66567742686451,,,,,0.94,,,,0.861181367636294,,,,0.98,,,,47.98998540580498,,,,47.98998540580498,1151.7596497393195,0.16418320282617976,True,False,False,0.795
2003-12-10,2003-12-21,320.4389,0.9279181423044488,297.3410688100812,0.79,2003,12,10,2003.12,2003,3,71,11,0.02569026834519101,5.04572690100764,0.016969492042252888,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2589618726674509,220.34106881008117,220.34106881008117,,1,220.34106881008117,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,259.3410688100812,964.8823301840832,990.0,0.12808374978932585,0.014068213762016241,989.8578480364488,0.34365288215438233,,,,24.63186497021106,,,,,0.94,,,,0.8813642752403248,,,,0.98,,,,49.04736534518633,,,,49.04736534518633,1177.1367682844718,0.1649532153142089,True,False,False,0.79
2003-12-11,2003-12-22,326.4277,0.9312809696570542,303.995904978922,0.78,2003,12,11,2003.12,2003,3,72,11,0.026265246190178858,6.654836168840859,0.021891203334802427,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2532928856569265,226.995904978922,226.995904978922,,1,226.995904978922,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,265.995904978922,964.903555181732,990.0,0.1302938429819298,0.0153991809957844,989.8543069760224,0.3646992378027733,,,,24.586052556487342,,,,,0.94,,,,0.907983619915688,,,,0.98,,,,50.434737513388654,,,,50.434737513388654,1210.4337003213275,0.16590597665085527,True,False,False,0.78
2003-12-12,2003-12-23,331.6178,0.920942096558406,305.4007919880862,0.779,2003,12,12,2003.12,2003,3,73,11,0.02638662842777065,1.404887009164213,0.004600141997074514,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2521277024160559,228.4007919880862,228.4007919880862,,1,228.4007919880862,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,267.4007919880862,964.9081283845967,990.0,0.13076041062334967,0.01568015839761724,989.8535594309793,0.3692217725307657,,,,24.576209273851518,,,,,0.94,,,,0.9136031679523448,,,,0.98,,,,50.72656313909705,,,,50.72656313909705,1217.4375153383294,0.16609833526913678,True,False,False,0.78
2003-12-13,2003-12-24,335.9832,0.9289857410847936,312.12360204404035,0.765,2003,12,13,2003.12,2003,3,74,11,0.02696747921660509,6.722810055954143,0.02153893525490444,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2466971401577487,235.12360204404038,235.12360204404038,,1,235.12360204404038,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,274.12360204404035,964.9304329093865,990.0,0.13299307816960748,0.017024720408808067,989.8499822014217,0.3912470512134134,,,,24.528302240821663,,,,,0.94,,,,0.9404944081761614,,,,0.98,,,,52.11786925553518,,,,52.11786925553518,1250.8288621328445,0.1669783025513764,True,False,False,0.765
2003-12-14,2003-12-25,345.7167,0.9283094176295976,320.93206844182635,0.757,2003,12,14,2003.12,2003,3,75,11,0.027728530713373795,8.808466397785992,0.02744651365179063,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2399261637325513,243.93206844182637,243.93206844182637,,1,243.93206844182637,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,282.93206844182635,964.9606410778956,990.0,0.13591839911352166,0.01878641368836527,989.8452951871981,0.4210657430239561,,,,24.463588366278504,,,,,0.94,,,,0.9757282737673054,,,,0.98,,,,53.92771210389024,,,,53.92771210389024,1294.2650904933655,0.16803466342805015,True,False,False,0.755
2003-12-15,2003-12-26,355.6296,0.923062402987668,328.2683131495432,0.7440000000000001,2003,12,15,2003.12,2003,3,76,11,0.02836238225612053,7.336244707716844,0.022348318170979858,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2345642174879137,251.2683131495432,251.2683131495432,,1,251.2683131495432,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,290.2683131495432,964.9865779896112,990.0,0.13835479034486675,0.02025366262990864,989.8413915470253,0.44673208430568745,,,,24.40808147310819,,,,,0.95,,,,1.0050732525981727,,,,0.98,,,,56.01315776024339,,,,56.01315776024339,1344.315786245841,0.17063224050725384,True,False,False,0.745
2003-12-16,2003-12-27,365.7234,0.9155446385130294,334.83609804875607,0.735,2003,12,16,2003.12,2003,3,77,11,0.028929838871412518,6.5677848992128816,0.01961492484677245,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.22996325799014625,257.8360980487561,257.8360980487561,,1,257.8360980487561,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.83609804875607,965.0103457122419,990.0,0.14053597352172711,0.021567219609751213,989.8378968068685,0.4703509748107597,,,,24.35720011981577,,,,,0.95,,,,1.0313443921950245,,,,0.98,,,,57.35744176606418,,,,57.35744176606418,1376.57860238554,0.1713000542662884,True,False,False,0.735
2003-12-17,2003-12-28,375.9995,0.908907350449394,341.74870931529694,0.72,2003,12,17,2003.12,2003,3,78,12,0.02952708848484165,6.912611266540862,0.02022717592815632,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2253117507137676,264.7487093152969,264.7487093152969,,1,264.7487093152969,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.74870931529694,965.0358757915144,990.0,0.1428316746803569,0.022949741863059384,989.8342185834566,0.49586407743984995,,,,24.30247871450225,,,,,0.95,,,,1.0589948372611877,,,,0.98,,,,58.76288523401453,,,,58.76288523401453,1410.3092456163486,0.1719476434943898,True,False,False,0.72
