Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2003-12-18,2003-12-29,386.4594,0.9011465145423716,348.25654132213623,0.711,2003,12,18,2003.12,2003,3,79,12,0.030089365170232567,6.507832006839294,0.018686890940031387,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.22110137460067186,271.2565413221363,271.2565413221363,,1,271.2565413221363,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,310.2565413221363,965.0603563254712,990.0,0.14499294730255444,0.024251308264427243,989.8307557444333,0.5204963313043663,,,,24.249903087657444,,,,,0.95,,,,1.0850261652885451,,,,0.98,,,,60.077093788107824,,,,60.077093788107824,1441.8502509145876,0.17250815608524836,True,False,False,0.71
2003-12-19,2003-12-30,376.9428,0.9047288410004722,341.0310225674728,0.72,2003,12,19,2003.12,2003,3,80,12,0.02946508034982965,7.225518754663426,0.0211872770408559,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2257859106784504,264.0310225674728,264.0310225674728,,1,264.0310225674728,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.0310225674728,965.0332018611493,990.0,0.142593328527943,0.02280620451349456,989.8346004669586,0.4931840243260898,,,,24.308214581483163,,,,,0.95,,,,1.0561240902698912,,,,0.98,,,,58.617421094264,,,,58.617421094264,1406.8181062623362,0.17188295848559226,True,False,False,0.72
2003-12-20,2003-12-31,386.4594,0.9011465145423716,348.25654132213623,0.711,2003,12,20,2003.12,2003,3,81,12,0.030089365170232567,7.225518754663426,0.020747689985182054,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.22110137460067186,271.2565413221363,271.2565413221363,,1,271.2565413221363,,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,310.2565413221363,965.0603563254712,990.0,0.14499294730255444,0.024251308264427243,989.8307557444333,0.5204963313043663,,,,24.249903087657444,,,,,0.95,,,,1.0850261652885451,,,,0.98,,,,60.077093788107824,,,,60.077093788107824,1441.8502509145876,0.17250815608524836,True,False,False,0.71
2003-12-21,2004-01-01,418.9561,0.9090667400780807,380.85905606282654,0.6729999999999999,2003,12,21,2003.12,2003,3,82,12,0.032906222443828216,32.60251474069031,0.08560257192706007,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.202174528278246,303.8590560628265,303.8590560628265,,2,151.9295280314133,151.9295280314133,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,342.8590560628265,965.1884352020337,990.0,0.15582035072197192,0.030771811212565305,989.8134078380654,0.16334745333867215,0.16334745333867215,,,24.461625182693094,24.461625182693094,,,,0.92,0.92,,,0.6077181121256531,0.6077181121256531,,,0.97,0.97,,,32.53539360121163,32.53539360121163,,,65.07078720242326,1561.6988928581582,0.1708526715239487,False,False,True,0.675
2003-12-22,2004-01-02,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2003,12,22,2003.12,2003,3,83,12,0.03543628234127244,29.283100664863753,0.07139744155660148,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.18773978421126644,333.1421567276903,333.1421567276903,,2,166.57107836384515,166.57107836384515,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,372.1421567276903,965.3093734152716,990.0,0.16554536570292294,0.03662843134553806,989.7978262029517,0.19641003971838475,0.19641003971838475,,,24.292042747961716,24.292042747961716,,,,0.92,0.92,,,0.6662843134553806,0.6662843134553806,,,0.97,0.97,,,35.42355985385482,35.42355985385482,,,70.84711970770964,1700.3308729850314,0.17273796059630092,False,False,True,0.64
2003-12-23,2004-01-03,448.9209,0.9091709283658698,408.1458314158418,0.643,2003,12,23,2003.12,2003,3,84,12,0.035263799834328736,1.9963253118484656,0.004891205932260271,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.18865805815752187,331.1458314158418,331.1458314158418,,2,165.5729157079209,165.5729157079209,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,370.1458314158418,965.3009913954324,990.0,0.16488237943699546,0.03622916628316837,989.7988884542798,0.19406045382413475,0.19406045382413475,,,24.30383660502332,24.30383660502332,,,,0.92,0.92,,,0.6622916628316836,0.6622916628316836,,,0.97,0.97,,,35.228382443553926,35.228382443553926,,,70.45676488710788,1690.962357290589,0.17262644737224467,False,False,True,0.645
2003-12-24,2004-01-04,444.7086,0.9076618404997884,403.6450263620842,0.647,2003,12,24,2003.12,2003,3,85,13,0.03487493027768408,4.500805053757631,0.011150403844491437,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.1907616716944958,326.6450263620842,326.6450263620842,,2,163.3225131810421,163.3225131810421,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,365.6450263620842,965.2821604264227,990.0,0.16338764713131948,0.035329005272416836,989.8012833475964,0.1888145271920471,0.1888145271920471,,,24.3303083939814,24.3303083939814,,,,0.92,0.92,,,0.6532900527241684,0.6532900527241684,,,0.97,0.97,,,34.78742130756175,34.78742130756175,,,69.5748426151235,1669.796222762964,0.1723664063005507,False,False,True,0.645
2003-12-25,2004-01-05,441.566,0.9034510418651028,398.9332627522059,0.654,2003,12,25,2003.12,2003,3,86,13,0.03446783390179059,4.7117636098782905,0.01181090686039124,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.19301474003141197,321.9332627522059,321.9332627522059,,2,160.96663137610295,160.96663137610295,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,360.9332627522059,965.2625506703258,990.0,0.16182285478855546,0.03438665255044118,989.8037904926609,0.18339889725875494,0.18339889725875494,,,24.357840925076474,24.357840925076474,,,,0.92,0.92,,,0.6438665255044118,0.6438665255044118,,,0.97,0.97,,,34.32442054484292,34.32442054484292,,,68.64884108968585,1647.5721861524607,0.17208101579718738,False,False,True,0.655
2003-12-26,2004-01-06,441.566,0.9034510418651028,398.9332627522059,0.654,2003,12,26,2003.12,2003,3,87,13,0.03446783390179059,0.0,0.0,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.19301474003141197,321.9332627522059,321.9332627522059,,2,160.96663137610295,160.96663137610295,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,360.9332627522059,965.2625506703258,990.0,0.16182285478855546,0.03438665255044118,989.8037904926609,0.18339889725875494,0.18339889725875494,,,24.357840925076474,24.357840925076474,,,,0.92,0.92,,,0.6438665255044118,0.6438665255044118,,,0.97,0.97,,,34.32442054484292,34.32442054484292,,,68.64884108968585,1647.5721861524607,0.17208101579718738,False,False,True,0.655
2003-12-27,2004-01-07,448.9209,0.9091709283658698,408.1458314158418,0.643,2003,12,27,2003.12,2003,3,88,13,0.035263799834328736,9.21256866363592,0.022571757334082967,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.18865805815752187,331.1458314158418,331.1458314158418,,2,165.5729157079209,165.5729157079209,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,370.1458314158418,965.3009913954324,990.0,0.16488237943699546,0.03622916628316837,989.7988884542798,0.19406045382413475,0.19406045382413475,,,24.30383660502332,24.30383660502332,,,,0.92,0.92,,,0.6622916628316836,0.6622916628316836,,,0.97,0.97,,,35.228382443553926,35.228382443553926,,,70.45676488710788,1690.962357290589,0.17262644737224467,False,False,True,0.645
2003-12-28,2004-01-08,466.0267,0.9051697978701698,421.8332938411023,0.627,2003,12,28,2003.12,2003,3,89,13,0.03644639658787124,13.687462425260492,0.03244756311344248,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.18253656390859616,344.8332938411023,344.8332938411023,,2,172.41664692055116,172.41664692055116,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,383.8332938411023,965.3587986184668,990.0,0.1694280311649417,0.03896665876822046,989.7916053100666,0.21045082551044006,0.21045082551044006,,,24.2223558660896,24.2223558660896,,,,0.92,0.92,,,0.6896665876822047,0.6896665876822047,,,0.97,0.97,,,36.561511709102774,36.561511709102774,,,73.12302341820553,1754.9525620369327,0.17334578490087074,False,False,True,0.625
2003-12-29,2004-01-09,490.2231,0.8985767308412901,440.5030705808828,0.604,2003,12,29,2003.12,2003,3,90,13,0.03805946529818826,18.669776739780506,0.04238285266697695,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.1748001436141219,363.5030705808828,363.5030705808828,,2,181.7515352904414,181.7515352904414,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,402.5030705808828,965.4387636305164,990.0,0.1756283260231714,0.042700614116176566,989.7816710598607,0.2338675856502019,0.2338675856502019,,,24.10903984369402,24.10903984369402,,,,0.93,0.93,,,0.7270061411617657,0.7270061411617657,,,0.97,0.97,,,38.77766844268545,38.77766844268545,,,77.5553368853709,1861.3280852489013,0.17606083150135635,False,False,True,0.605
2003-12-30,2004-01-10,499.2178,0.8960553284209241,447.32676973257117,0.597,2003,12,30,2003.12,2003,3,91,13,0.03864903290489415,6.823699151688343,0.015254394803529891,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.17213367321171838,370.32676973257117,370.32676973257117,,2,185.16338486628558,185.16338486628558,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,409.32676973257117,965.4682582232756,990.0,0.17789449917317862,0.04406535394651424,989.7780401468804,0.2427315801950077,0.2427315801950077,,,24.067050343409864,24.067050343409864,,,,0.93,0.93,,,0.7406535394651423,0.7406535394651423,,,0.97,0.97,,,39.43679999393206,39.43679999393206,,,78.87359998786413,1892.9663997087393,0.17632211019925711,False,False,True,0.595
2003-12-31,2004-01-11,509.4629,0.897830776149602,457.41147092642717,0.59,2003,12,31,2003.12,2003,3,92,14,0.03952035108804331,10.084701193856006,0.02204732901304544,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.1683385854841956,380.41147092642717,380.41147092642717,,2,190.20573546321359,190.20573546321359,,,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,419.41147092642717,965.5120686010933,990.0,0.18124366193128574,0.046082294185285436,989.7726740438834,0.25613087672918705,0.25613087672918705,,,24.004474566060978,24.004474566060978,,,,0.93,0.93,,,0.7608229418528544,0.7608229418528544,,,0.97,0.97,,,40.405408592616894,40.405408592616894,,,80.81081718523379,1939.459612445611,0.1766698526855088,False,False,True,0.59
2004-01-01,2004-01-12,518.6822,0.8913623235036077,462.3337709519629,0.584,2004,1,1,2004.01,2003,4,93,14,0.0399456378102496,4.922300025535719,0.010646637418245515,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1968274993466896,371.3337709519629,371.3337709519629,,2,185.66688547598145,185.66688547598145,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,414.3337709519629,965.533537689516,990.0,0.17955734090655592,0.04426675419039258,989.7761759049033,0.2440535152544009,0.2440535152544009,,,23.99858470013276,23.99858470013276,,,,0.93,0.93,,,0.7426675419039258,0.7426675419039258,,,0.97,0.97,,,39.43154308113257,39.43154308113257,,,78.86308616226513,1892.7140678943633,0.17057608835254026,False,False,True,0.585
2004-01-02,2004-01-13,530.3563,0.8881694527338079,471.0462647249272,0.5740000000000001,2004,1,2,2004.01,2003,4,94,14,0.04069839727223371,8.712493772964308,0.018496046833217258,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.19318696870070812,380.0462647249272,380.0462647249272,,2,190.0231323624636,190.0231323624636,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,423.0462647249272,965.5716590783427,990.0,0.18245078902303852,0.04600925294498544,989.7715399580321,0.2556394065729418,0.2556394065729418,,,23.94424147311626,23.94424147311626,,,,0.93,0.93,,,0.7600925294498544,0.7600925294498544,,,0.97,0.97,,,40.2653285019212,40.2653285019212,,,80.5306570038424,1932.7357680922173,0.1709612474071293,False,False,True,0.575
2004-01-03,2004-01-14,530.3563,0.8881694527338079,471.0462647249272,0.5740000000000001,2004,1,3,2004.01,2003,4,95,14,0.04069839727223371,0.0,0.0,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.19318696870070812,380.0462647249272,380.0462647249272,,2,190.0231323624636,190.0231323624636,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,423.0462647249272,965.5716590783427,990.0,0.18245078902303852,0.04600925294498544,989.7715399580321,0.2556394065729418,0.2556394065729418,,,23.94424147311626,23.94424147311626,,,,0.93,0.93,,,0.7600925294498544,0.7600925294498544,,,0.97,0.97,,,40.2653285019212,40.2653285019212,,,80.5306570038424,1932.7357680922173,0.1709612474071293,False,False,True,0.575
2004-01-04,2004-01-15,524.4984,0.8885427859104034,466.03926954154906,0.581,2004,1,4,2004.01,2003,4,96,14,0.040265792888389836,5.0069951833781365,0.01074371949021293,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1952625153015931,375.03926954154906,375.03926954154906,,2,187.51963477077453,187.51963477077453,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,418.03926954154906,965.5497330345627,990.0,0.18078794929424136,0.04500785390830982,989.7742041967977,0.24894853331044145,0.24894853331044145,,,23.975522628924306,23.975522628924306,,,,0.93,0.93,,,0.7500785390830981,0.7500785390830981,,,0.97,0.97,,,39.786755177689315,39.786755177689315,,,79.57351035537863,1909.7642485290871,0.17074421739965492,False,False,True,0.58
2004-01-05,2004-01-16,550.5874,0.8784797080594273,483.67985841319916,0.561,2004,1,5,2004.01,2003,4,97,14,0.0417899397669004,17.640588871650092,0.03647162180687717,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.18814097469045385,392.67985841319916,392.67985841319916,,2,196.33992920659958,196.33992920659958,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,435.67985841319916,965.6271741476213,990.0,0.18664644744349787,0.04853597168263983,989.7648175808737,0.27291286878612364,0.27291286878612364,,,23.86473056446637,23.86473056446637,,,,0.93,0.93,,,0.7853597168263983,0.7853597168263983,,,0.97,0.97,,,41.4656861054185,41.4656861054185,,,82.931372210837,1990.352933060088,0.17145922197982078,False,False,True,0.56
2004-01-06,2004-01-17,560.2769999999998,0.8777197698734913,491.76619950541016,0.5539999999999999,2004,1,6,2004.01,2003,4,98,14,0.042488599637267435,8.086341092211,0.016443466631793264,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1850472848510583,400.76619950541016,400.76619950541016,,2,200.38309975270508,200.38309975270508,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,443.76619950541016,965.6628305113223,990.0,0.18933194817522847,0.05015323990108203,989.7605148119237,0.28426308219934315,0.28426308219934315,,,23.813421218401924,23.813421218401924,,,,0.94,0.94,,,0.8015323990108203,0.8015323990108203,,,0.97,0.97,,,42.682660264039036,42.682660264039036,,,85.36532052807806,2048.7676926738736,0.17358923938638635,False,False,True,0.555
2004-01-07,2004-01-18,568.8447,0.8793554915679047,500.2167107942973,0.55,2004,1,7,2004.01,2003,4,99,15,0.043218723812627285,8.450511288887185,0.016893700483273662,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1819211514455415,409.2167107942973,409.2167107942973,,2,204.6083553971487,204.6083553971487,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,452.2167107942973,965.7001769896706,990.0,0.1921383910386965,0.05184334215885948,989.7560182668024,0.2963697072613883,0.2963697072613883,,,23.759471569870506,23.759471569870506,,,,0.94,0.94,,,0.8184334215885947,0.8184334215885947,,,0.97,0.97,,,43.48392491947318,43.48392491947318,,,86.96784983894636,2087.228396134713,0.17386034485103374,False,False,True,0.55
2004-01-08,2004-01-19,578.739,0.8862841167709412,512.9271834558979,0.542,2004,1,8,2004.01,2003,4,100,15,0.044316908650589584,12.710472661600535,0.02478026720276836,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1774130967028857,421.9271834558979,421.9271834558979,,2,210.9635917279489,210.9635917279489,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.9271834558979,965.7564803974434,990.0,0.1963595812215159,0.05438543669117958,989.7492549820872,0.3150514015358564,0.3150514015358564,,,23.67772318310808,23.67772318310808,,,,0.94,0.94,,,0.8438543669117957,0.8438543669117957,,,0.97,0.97,,,44.680296352590325,44.680296352590325,,,89.36059270518065,2144.6542249243357,0.1742169173080373,False,False,True,0.54
2004-01-09,2004-01-20,591.2615,0.8901106602929673,526.2881641708102,0.536,2004,1,9,2004.01,2003,4,101,15,0.045471297384358005,13.360980714912332,0.025387195883386688,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1729090756646113,435.28816417081015,435.28816417081015,,2,217.64408208540507,217.64408208540507,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,478.28816417081015,965.81578981748,990.0,0.20079680728919894,0.057057632834162035,989.7421455598767,0.3353005414641469,0.3353005414641469,,,23.59105520093256,23.59105520093256,,,,0.94,0.94,,,0.8705763283416205,0.8705763283416205,,,0.98,0.98,,,46.399913008519704,46.399913008519704,,,92.79982601703941,2227.1958244089456,0.17632892459827507,False,False,True,0.535
2004-01-10,2004-01-21,603.9569,0.8886339443648977,536.6966022733961,0.53,2004,1,10,2004.01,2003,4,102,15,0.04637058643642143,10.408438102585931,0.01939352337707519,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1695557594636012,445.69660227339625,445.69660227339625,,2,222.84830113669813,222.84830113669813,,,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,488.69660227339625,965.8620513157621,990.0,0.20425348414983635,0.05913932045467924,989.7366071953953,0.3515091677262803,0.3515091677262803,,,23.523046711907195,23.523046711907195,,,,0.94,0.94,,,0.8913932045467923,0.8913932045467923,,,0.98,0.98,,,47.372448824681854,47.372448824681854,,,94.74489764936371,2273.877543584729,0.17653344039823105,False,False,True,0.53
2004-01-11,2004-01-22,587.4866,0.8845156697645544,519.6411034767009,0.539,2004,1,11,2004.01,2003,4,103,15,0.044896991340386966,17.05549879669525,0.03282168920546133,0.67,3,Normal,41,6,4,3,66,120.0,0.23092861437852066,399.6411034767009,399.6411034767009,,2,199.82055173835045,199.82055173835045,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,450.6411034767009,965.7862705479407,990.0,0.1916151266158785,0.04992822069534018,989.7584566526888,0.2826701208187675,0.2826701208187675,,,23.68951598392941,23.68951598392941,,,,0.94,0.94,,,0.7992822069534018,0.7992822069534018,,,0.97,0.97,,,42.34137297660008,42.34137297660008,,,84.68274595320017,2032.3859028768038,0.16296390987283993,False,False,True,0.54
2004-01-12,2004-01-23,587.4866,0.8845156697645544,519.6411034767009,0.539,2004,1,12,2004.01,2003,4,104,15,0.044896991340386966,0.0,0.0,0.67,3,Normal,41,6,4,3,66,120.0,0.23092861437852066,399.6411034767009,399.6411034767009,,2,199.82055173835045,199.82055173835045,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,450.6411034767009,965.7862705479407,990.0,0.1916151266158785,0.04992822069534018,989.7584566526888,0.2826701208187675,0.2826701208187675,,,23.68951598392941,23.68951598392941,,,,0.94,0.94,,,0.7992822069534018,0.7992822069534018,,,0.97,0.97,,,42.34137297660008,42.34137297660008,,,84.68274595320017,2032.3859028768038,0.16296390987283993,False,False,True,0.54
2004-01-13,2004-01-24,624.6316,0.8883399380973432,554.8851968776445,0.514,2004,1,13,2004.01,2003,4,105,15,0.04794208101022848,35.244093400943605,0.06351600943629991,0.67,3,Normal,41,6,4,3,66,120.0,0.21626095032854287,434.8851968776445,434.8851968776445,,2,217.44259843882224,217.44259843882224,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,485.8851968776445,965.9429514467186,990.0,0.20331980708113653,0.0569770393755289,989.7397031535434,0.334680663224353,0.334680663224353,,,23.46207104360045,23.46207104360045,,,,0.94,0.94,,,0.869770393755289,0.869770393755289,,,0.98,0.98,,,46.10350157260885,46.10350157260885,,,92.2070031452177,2212.9680754852247,0.16617311772609766,False,False,True,0.515
2004-01-14,2004-01-25,639.106,0.8818218518641365,563.5776364574808,0.506,2004,1,14,2004.01,2003,4,106,16,0.04869310778992633,8.692439579836332,0.015423677267385916,0.67,3,Normal,41,6,4,3,66,120.0,0.21292541122513725,443.5776364574809,443.5776364574809,,2,221.78881822874044,221.78881822874044,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,494.5776364574809,965.9816177732066,990.0,0.20620659513348072,0.05871552729149618,989.7350778775751,0.3481785639307065,0.3481785639307065,,,23.405281540437695,23.405281540437695,,,,0.94,0.94,,,0.8871552729149617,0.8871552729149617,,,0.98,0.98,,,46.91119034977622,46.91119034977622,,,93.82238069955244,2251.7371367892583,0.16647640827144652,False,False,True,0.505
2004-01-15,2004-01-26,653.7943,0.8750395785925671,572.0958887582224,0.4970000000000001,2004,1,15,2004.01,2003,4,107,16,0.04942908478871042,8.518252300741551,0.014889553426491257,0.67,3,Normal,41,6,4,3,66,120.0,0.20975504693884292,452.0958887582224,452.0958887582224,,2,226.0479443791112,226.0479443791112,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.0958887582224,966.019499344452,990.0,0.20903553501195574,0.06041917775164447,989.7305452872363,0.3616632728111917,0.3616632728111917,,,23.349382669973306,23.349382669973306,,,,0.94,0.94,,,0.9041917775164448,0.9041917775164448,,,0.98,0.98,,,47.697860767717174,47.697860767717174,,,95.3957215354343,2289.497316850424,0.16674778373691515,False,False,True,0.495
2004-01-16,2004-01-27,663.2533,0.8749645092220418,580.3230981243996,0.494,2004,1,16,2004.01,2003,4,108,16,0.05013991567794812,8.227209366177249,0.01417694624385542,0.67,3,Normal,41,6,4,3,66,120.0,0.2067813609140136,460.3230981243996,460.3230981243996,,2,230.1615490621998,230.1615490621998,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,511.3230981243996,966.0560698162674,990.0,0.2130858539851592,0.06206461962487993,989.7248495263901,0.37492903352243867,0.37492903352243867,,,23.293850676600197,23.293850676600197,,,,0.94,0.94,,,0.9206461962487992,0.9206461962487992,,,0.98,0.98,,,48.450358584331646,48.450358584331646,,,96.90071716866328,2325.617212047919,0.1669771847473343,False,False,True,0.495
2004-01-17,2004-01-28,690.7627,0.8748600479883966,604.3206888705944,0.481,2004,1,17,2004.01,2003,4,109,16,0.05221330751841936,23.997590746194767,0.03971002679230375,0.67,3,Normal,41,6,4,3,66,120.0,0.19857006753196907,484.3206888705944,484.3206888705944,,2,242.1603444352972,242.1603444352972,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.3206888705944,966.1625861213756,990.0,0.22699750079454745,0.06686413777411887,989.7061383614313,0.4149805288346225,0.4149805288346225,,,23.128571711221138,23.128571711221138,,,,0.94,0.94,,,0.9686413777411887,0.9686413777411887,,,0.98,0.98,,,50.614479650930825,50.614479650930825,,,101.22895930186165,2429.4950232446804,0.1675086773730135,False,False,True,0.48
2004-01-18,2004-01-29,711.8686,0.8798532147824701,626.3398762126964,0.469,2004,1,18,2004.01,2003,4,110,16,0.054115765304776964,22.019187342101983,0.03515533367481871,0.67,3,Normal,41,6,4,3,66,120.0,0.19158927055005145,506.33987621269637,506.33987621269637,,2,253.16993810634816,253.16993810634816,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,557.3398762126964,966.260027161176,990.0,0.239762247079824,0.07253595048507855,989.6877018024353,0.4535083660988679,0.4535083660988679,,,22.974166275160066,22.974166275160066,,,,0.94,0.94,,,1.0126797524253928,1.0126797524253928,,,0.98,0.98,,,52.56235705242923,52.56235705242923,,,105.12471410485846,2522.9931385166033,0.1678397274344378,False,False,True,0.47
2004-01-19,2004-01-30,718.9949,0.8803652940794153,632.9781565800997,0.467,2004,1,19,2004.01,2003,4,111,16,0.054689312728520616,6.638280367403352,0.010487376694433084,0.67,3,Normal,41,6,4,3,66,120.0,0.18958000169918135,512.9781565800997,512.9781565800997,,2,256.48907829004986,256.48907829004986,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,563.9781565800997,966.2893336976014,990.0,0.24361052555368096,0.0751912626320399,989.6811982118144,0.4654574908029334,0.4654574908029334,,,22.92640702341008,22.92640702341008,,,,0.94,0.94,,,1.0259563131601994,1.0259563131601994,,,0.98,0.98,,,53.14076620420829,53.14076620420829,,,106.28153240841658,2550.756777801998,0.16790710912149345,False,False,True,0.465
2004-01-20,2004-01-31,733.3846,0.8847747252467206,648.8801579651763,0.46,2004,1,20,2004.01,2003,4,112,16,0.05606324564819122,15.902001385076465,0.0245068387280381,0.67,3,Normal,41,6,4,3,66,120.0,0.18493399517147832,528.8801579651763,528.8801579651763,,2,264.44007898258815,264.44007898258815,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.8801579651763,966.359386350078,990.0,0.2528290770812616,0.08155206318607053,989.6656188597327,0.4947106748718209,0.4947106748718209,,,22.811521834782656,22.811521834782656,,,,0.95,0.95,,,1.0577603159303526,1.0577603159303526,,,0.98,0.98,,,55.09348259674506,55.09348259674506,,,110.18696519349012,2644.487164643763,0.16981096407543958,False,False,True,0.46
2004-01-21,2004-02-01,747.9582,0.8842864995647423,661.4093384987455,0.455,2004,1,21,2004.01,2003,4,113,17,0.0571457668462916,12.529180533569276,0.018943156384830875,0.52,3,Normal,41,6,4,3,66,120.0,0.18143076158007349,541.4093384987455,541.4093384987455,,2,270.70466924937267,270.70466924937267,,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,592.4093384987455,966.4144169653647,990.0,0.2600923701442003,0.08656373539949819,989.6533438944564,0.5183844119704452,0.5183844119704452,,,22.72054251712125,22.72054251712125,,,,0.95,0.95,,,1.082818676997491,1.082818676997491,,,0.98,0.98,,,56.17371316062282,56.17371316062282,,,112.34742632124563,2696.338231709896,0.16986065932520658,False,False,True,0.455
2004-01-22,2004-02-02,762.7167,0.8885900059140133,677.7424369637166,0.45,2004,1,22,2004.01,2003,4,114,17,0.058556946553665126,16.333098464971158,0.024099270717270367,0.52,3,Normal,41,6,4,3,66,120.0,0.17705841254031476,557.7424369637166,557.7424369637166,,3,185.9141456545722,185.9141456545722,185.9141456545722,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,608.7424369637166,966.4859178432214,990.0,0.2695608330224444,0.09309697478548663,989.6373421921919,0.2447039971546465,0.2447039971546465,0.2447039971546465,,22.9067203518161,22.9067203518161,22.9067203518161,,,0.93,0.93,0.93,,0.7436565826182888,0.7436565826182888,0.7436565826182888,,0.97,0.97,0.97,,37.687648379357185,37.687648379357185,37.687648379357185,,113.06294513807156,2713.510683313717,0.16682287986066371,False,False,True,0.45
2004-01-23,2004-02-03,777.6610000000003,0.8867385733002777,689.5820056512672,0.443,2004,1,23,2004.01,2003,4,115,17,0.05957988528826948,11.839568687550585,0.01716919610796521,0.52,3,Normal,41,6,4,3,66,120.0,0.17401846193284504,569.5820056512672,569.5820056512672,,3,189.8606685504224,189.8606685504224,189.8606685504224,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,620.5820056512672,966.537568091724,990.0,0.2764243511021839,0.09783280226050688,989.6257428466373,0.2552025341880741,0.2552025341880741,0.2552025341880741,,22.83297222072525,22.83297222072525,22.83297222072525,,,0.93,0.93,0.93,,0.7594426742016895,0.7594426742016895,0.7594426742016895,,0.97,0.97,0.97,,38.36375813349309,38.36375813349309,38.36375813349309,,115.09127440047924,2762.1905856115022,0.16690005460885354,False,False,True,0.445
2004-01-24,2004-02-04,792.7923,0.8933995796610406,708.2803075785097,0.434,2004,1,24,2004.01,2003,4,116,17,0.061195418574783236,18.698301927242483,0.02639957899037008,0.52,3,Normal,41,6,4,3,66,120.0,0.16942444780126625,588.2803075785098,588.2803075785098,,3,196.09343585950316,196.09343585950316,196.09343585950316,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,639.2803075785098,966.6188126194479,990.0,0.28726394642232445,0.10531212303140387,989.6074239305464,0.2722283217042719,0.2722283217042719,0.2722283217042719,,22.716382989393953,22.716382989393953,22.716382989393953,,,0.93,0.93,0.93,,0.7843737434380129,0.7843737434380129,0.7843737434380129,,0.97,0.97,0.97,,39.420844918709406,39.420844918709406,39.420844918709406,,118.26253475612823,2838.3008341470777,0.16697137205529236,False,False,True,0.435
2004-01-25,2004-02-05,808.1115,0.8927271041905411,721.4230392580745,0.4270000000000001,2004,1,25,2004.01,2003,4,117,17,0.06233095059189765,13.142731679564806,0.018217787573129137,0.52,3,Normal,41,6,4,3,66,120.0,0.16633790920152805,601.4230392580745,601.4230392580745,,3,200.47434641935814,200.47434641935814,200.47434641935814,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,652.4230392580745,966.6756666776356,990.0,0.29488292130902866,0.11042691177742237,989.5946901669136,0.28452188322862204,0.28452188322862204,0.28452188322862204,,22.634501606049444,22.634501606049444,22.634501606049444,,,0.93,0.93,0.93,,0.8018973856774326,0.8018973856774326,0.8018973856774326,,0.97,0.97,0.97,,40.15627618947649,40.15627618947649,40.15627618947649,,120.46882856842944,2891.251885642307,0.16698777556691555,False,False,True,0.425
2004-01-26,2004-02-06,808.1115,0.8927271041905411,721.4230392580745,0.4270000000000001,2004,1,26,2004.01,2003,4,118,17,0.06233095059189765,0.0,0.0,0.52,3,Normal,41,6,4,3,66,120.0,0.16633790920152805,601.4230392580745,601.4230392580745,,3,200.47434641935814,200.47434641935814,200.47434641935814,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,652.4230392580745,966.6756666776356,990.0,0.29488292130902866,0.11042691177742237,989.5946901669136,0.28452188322862204,0.28452188322862204,0.28452188322862204,,22.634501606049444,22.634501606049444,22.634501606049444,,,0.93,0.93,0.93,,0.8018973856774326,0.8018973856774326,0.8018973856774326,,0.97,0.97,0.97,,40.15627618947649,40.15627618947649,40.15627618947649,,120.46882856842944,2891.251885642307,0.16698777556691555,False,False,True,0.425
2004-01-27,2004-02-07,812.7441,0.8927271041905411,725.5586868409475,0.4270000000000001,2004,1,27,2004.01,2003,4,119,17,0.06268827054305785,4.135647582873048,0.005699949098369267,0.52,3,Normal,41,6,4,3,66,120.0,0.1653897915859502,605.5586868409475,605.5586868409475,,3,201.85289561364917,201.85289561364917,201.85289561364917,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,656.5586868409475,966.6935126543007,990.0,0.29728039816866525,0.11166760605228426,989.5910519957789,0.2884460575590153,0.2884460575590153,0.2884460575590153,,22.60909328391924,22.60909328391924,22.60909328391924,,,0.93,0.93,0.93,,0.8074115824545967,0.8074115824545967,0.8074115824545967,,0.97,0.97,0.97,,40.38702095637246,40.38702095637246,40.38702095637246,,121.16106286911742,2907.865508858817,0.1669900244687961,False,False,True,0.425
2004-01-28,2004-02-08,818.9474,0.8958086931444238,733.6202001480236,0.424,2004,1,28,2004.01,2003,4,120,18,0.06338478529278925,8.061513307076098,0.010988674119727777,0.52,3,Normal,41,6,4,3,66,120.0,0.16357237706348246,613.6202001480236,613.6202001480236,,3,204.54006671600789,204.54006671600789,204.54006671600789,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,664.6202001480236,966.7282370038257,990.0,0.3019537392162456,0.11408606004440708,989.5839602007393,0.2961720469082648,0.2961720469082648,0.2961720469082648,,22.5595511500052,22.5595511500052,22.5595511500052,,,0.93,0.93,0.93,,0.8181602668640315,0.8181602668640315,0.8181602668640315,,0.97,0.97,0.97,,40.834997942644684,40.834997942644684,40.834997942644684,,122.50499382793407,2940.1198518704173,0.1669869420215202,False,False,True,0.425
2004-01-29,2004-02-09,823.6198,0.8942673987233691,736.5363360830615,0.421,2004,1,29,2004.01,2003,4,121,18,0.06363673943757651,2.9161359350379144,0.003959256036906579,0.52,3,Normal,41,6,4,3,66,120.0,0.1629247521421227,616.5363360830615,616.5363360830615,,3,205.51211202768718,205.51211202768718,205.51211202768718,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,667.5363360830615,966.7407775023577,990.0,0.3036442528017748,0.11496090082491847,989.5813948463733,0.2989917815081024,0.2989917815081024,0.2989917815081024,,22.541625562507534,22.541625562507534,22.541625562507534,,,0.93,0.93,0.93,,0.8220484481107487,0.8220484481107487,0.8220484481107487,,0.97,0.97,0.97,,40.99645874105673,40.99645874105673,40.99645874105673,,122.98937622317018,2951.745029356084,0.1669834469772857,False,False,True,0.42
2004-01-30,2004-02-10,826.7442,0.8942673987233691,739.3303851436328,0.421,2004,1,30,2004.01,2003,4,122,18,0.06387814527640989,2.7940490605712966,0.0037791616802391867,0.52,3,Normal,41,6,4,3,66,120.0,0.16230903316206474,619.3303851436327,619.3303851436327,,3,206.4434617145443,206.4434617145443,206.4434617145443,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.3303851436327,966.7527826474741,990.0,0.30526399138761323,0.11579911554308985,989.5789368930693,0.3017059097082509,0.3017059097082509,0.3017059097082509,,22.524448335887236,22.524448335887236,22.524448335887236,,,0.93,0.93,0.93,,0.8257738468581771,0.8257738468581771,0.8257738468581771,,0.97,0.97,0.97,,41.15086666587808,41.15086666587808,41.15086666587808,,123.45259999763424,2962.862399943222,0.16697893455799276,False,False,True,0.42
2004-01-31,2004-02-11,831.4451,0.8937943571986156,743.1409387004387,0.419,2004,1,31,2004.01,2003,4,123,18,0.0642073771037179,3.8105535568058713,0.005127632402367099,0.52,3,Normal,41,6,4,3,66,120.0,0.16147677210442607,623.1409387004387,623.1409387004387,,3,207.71364623347958,207.71364623347958,207.71364623347958,,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,674.1409387004387,966.7691389870148,990.0,0.3074730079422833,0.11694228161013162,989.5755847104477,0.3054270967630391,0.3054270967630391,0.3054270967630391,,22.501018626669907,22.501018626669907,22.501018626669907,,,0.93,0.93,0.93,,0.8308545849339183,0.8308545849339183,0.8308545849339183,,0.97,0.97,0.97,,41.36098747909993,41.36098747909993,41.36098747909993,,124.08296243729978,2977.991098495195,0.16697096872941594,False,False,True,0.42
2004-02-01,2004-02-12,839.318,0.8933204760147588,749.7799552877552,0.415,2004,2,1,2004.02,2003,5,124,18,0.06478098813686206,6.639016587316519,0.008854619999501795,0.49,3,Normal,43,7,5,4,78,137.0,0.1827202755072604,612.7799552877552,612.7799552877552,,3,204.25998509591838,204.25998509591838,204.25998509591838,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,667.7799552877552,966.7975905610539,990.0,0.3037854813262349,0.11383398658632655,989.5823805320874,0.2953620406781565,0.2953620406781565,0.2953620406781565,,22.48942793035539,22.48942793035539,22.48942793035539,,,0.93,0.93,0.93,,0.8170399403836737,0.8170399403836737,0.8170399403836737,,0.97,0.97,0.97,,40.65232551035526,40.65232551035526,40.65232551035526,,121.95697653106579,2926.967436745579,0.16265702446561187,False,False,True,0.415
2004-02-02,2004-02-13,855.2074,0.8887459410480739,760.0621055042766,0.413,2004,2,2,2004.02,2003,5,125,18,0.0656693659155695,10.28215021652136,0.013528039540531342,0.49,3,Normal,43,7,5,4,78,137.0,0.1802484283953414,623.0621055042767,623.0621055042767,,3,207.68736850142554,207.68736850142554,207.68736850142554,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,678.0621055042767,966.841539050438,990.0,0.3097461481184212,0.11691863165128298,989.5733352202304,0.3053498829288711,0.3053498829288711,0.3053498829288711,,22.426446286863474,22.426446286863474,22.426446286863474,,,0.93,0.93,0.93,,0.8307494740057022,0.8307494740057022,0.8307494740057022,,0.97,0.97,0.97,,41.21869466713553,41.21869466713553,41.21869466713553,,123.65608400140657,2967.7460160337573,0.1626920788523785,False,False,True,0.415
2004-02-03,2004-02-14,871.2888,0.9020463209442272,785.9428565199106,0.402,2004,2,3,2004.02,2003,5,126,18,0.06790546280332029,25.880751015634022,0.03292955817453678,0.49,3,Normal,43,7,5,4,78,137.0,0.17431292728662814,648.9428565199106,648.9428565199106,,3,216.31428550663688,216.31428550663688,216.31428550663688,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,703.9428565199106,966.9515232938322,990.0,0.3247494820405279,0.12468285695597317,989.5505676610036,0.3312198641973904,0.3312198641973904,0.3312198641973904,,22.267824502973966,22.267824502973966,22.267824502973966,,,0.94,0.94,0.94,,0.8652571420265475,0.8652571420265475,0.8652571420265475,,0.98,0.98,0.98,,43.52972544881712,43.52972544881712,43.52972544881712,,130.58917634645135,3134.1402323148322,0.16615607007955938,False,False,True,0.4
2004-02-04,2004-02-15,887.5632,0.8993466698857421,798.2270082331329,0.398,2004,2,4,2004.02,2003,5,127,19,0.06896681351134269,12.284151713222284,0.015389296010433332,0.49,3,Normal,43,7,5,4,78,137.0,0.1716303740501691,661.2270082331329,661.2270082331329,,3,220.40900274437763,220.40900274437763,220.40900274437763,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,716.2270082331329,967.003401114492,990.0,0.3318707294105118,0.12836810246993988,989.5397611681196,0.3438645864063027,0.3438645864063027,0.3438645864063027,,22.19249546722109,22.19249546722109,22.19249546722109,,,0.94,0.94,0.94,,0.8816360109775105,0.8816360109775105,0.8816360109775105,,0.98,0.98,0.98,,44.203677943522216,44.203677943522216,44.203677943522216,,132.61103383056658,3182.664811933599,0.16613198058043632,False,False,True,0.4
2004-02-05,2004-02-16,904.0319,0.907115570001353,820.0614122679062,0.388,2004,2,5,2004.02,2003,5,128,19,0.07085330601994708,21.834404034773346,0.026625327942683703,0.49,3,Normal,43,7,5,4,78,137.0,0.16706065905615786,683.0614122679062,683.0614122679062,,3,227.68713742263543,227.68713742263543,227.68713742263543,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,738.0614122679062,967.0950830779857,990.0,0.3445283549379167,0.13491842368037188,989.5205532213816,0.3669209521639805,0.3669209521639805,0.3669209521639805,,22.05854919123232,22.05854919123232,22.05854919123232,,,0.94,0.94,0.94,,0.9107485496905416,0.9107485496905416,0.9107485496905416,,0.98,0.98,0.98,,45.38772123396967,45.38772123396967,45.38772123396967,,136.163163701909,3267.915928845817,0.16604020341030973,False,False,True,0.39
2004-02-06,2004-02-17,912.3393,0.9039159817454718,824.6780740444765,0.387,2004,2,6,2004.02,2003,5,129,19,0.07125218559744276,4.616661776570254,0.005598138136410874,0.49,3,Normal,43,7,5,4,78,137.0,0.16612543040960165,687.6780740444765,687.6780740444765,,3,229.22602468149216,229.22602468149216,229.22602468149216,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,742.6780740444765,967.1143808292387,990.0,0.3472046806054936,0.13630342221334296,989.5164918971813,0.371891235456196,0.371891235456196,0.371891235456196,,22.030219832486004,22.030219832486004,22.030219832486004,,,0.94,0.94,0.94,,0.9169040987259688,0.9169040987259688,0.9169040987259688,,0.98,0.98,0.98,,45.635802327806424,45.635802327806424,45.635802327806424,,136.90740698341926,3285.7777676020623,0.16601315263783234,False,False,True,0.385
2004-02-07,2004-02-18,920.6956,0.9105214280240044,838.3130724874176,0.383,2004,2,7,2004.02,2003,5,130,19,0.07243024946291289,13.634998442941079,0.0162648047494759,0.49,3,Normal,43,7,5,4,78,137.0,0.16342343272006685,701.3130724874176,701.3130724874176,,3,233.77102416247246,233.77102416247246,233.77102416247246,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,756.3130724874176,967.1711955982497,990.0,0.3551090275289377,0.1406565362437088,989.5042344362274,0.3867647429984152,0.3867647429984152,0.3867647429984152,,21.94627409497929,21.94627409497929,21.94627409497929,,,0.94,0.94,0.94,,0.9350840966498899,0.9350840966498899,0.9350840966498899,,0.98,0.98,0.98,,46.363308004273776,46.363308004273776,46.363308004273776,,139.08992401282129,3338.158176307712,0.16591644407991615,False,False,True,0.385
2004-02-08,2004-02-19,937.5556,0.9107544726488778,853.8829560570023,0.376,2004,2,8,2004.02,2003,5,131,19,0.07377548740332499,15.569883569584706,0.018234212849829158,0.49,3,Normal,43,7,5,4,78,137.0,0.16044353506319942,716.8829560570023,716.8829560570023,,3,238.9609853523341,238.9609853523341,238.9609853523341,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,771.8829560570023,967.2357421547605,990.0,0.36413504698956656,0.14844147802850116,989.4874234749819,0.4041035662282631,0.4041035662282631,0.4041035662282631,,21.847577753993306,21.847577753993306,21.847577753993306,,,0.94,0.94,0.94,,0.9558439414093364,0.9558439414093364,0.9558439414093364,,0.98,0.98,0.98,,47.17948878096322,47.17948878096322,47.17948878096322,,141.53846634288968,3396.923192229352,0.1657586269158897,False,False,True,0.375
2004-02-09,2004-02-20,937.5556,0.9107544726488778,853.8829560570023,0.376,2004,2,9,2004.02,2003,5,132,19,0.07377548740332499,0.0,0.0,0.49,3,Normal,43,7,5,4,78,137.0,0.16044353506319942,716.8829560570023,716.8829560570023,,3,238.9609853523341,238.9609853523341,238.9609853523341,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,771.8829560570023,967.2357421547605,990.0,0.36413504698956656,0.14844147802850116,989.4874234749819,0.4041035662282631,0.4041035662282631,0.4041035662282631,,21.847577753993306,21.847577753993306,21.847577753993306,,,0.94,0.94,0.94,,0.9558439414093364,0.9558439414093364,0.9558439414093364,,0.98,0.98,0.98,,47.17948878096322,47.17948878096322,47.17948878096322,,141.53846634288968,3396.923192229352,0.1657586269158897,False,False,True,0.375
2004-02-10,2004-02-21,959.7685,0.9176925362094599,880.7723889389492,0.369,2004,2,10,2004.02,2003,5,133,19,0.07609873440432521,26.88943288194696,0.030529377645841262,0.49,3,Normal,43,7,5,4,78,137.0,0.1555452937904212,743.7723889389492,743.7723889389492,,3,247.9241296463164,247.9241296463164,247.9241296463164,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,798.7723889389492,967.3463788762393,990.0,0.3853691213384794,0.16188619446947464,989.452744684192,0.4349385170333292,0.4349385170333292,0.4349385170333292,,21.671427290919453,21.671427290919453,21.671427290919453,,,0.94,0.94,0.94,,0.9916965185852656,0.9916965185852656,0.9916965185852656,,0.98,0.98,0.98,,48.554473484022616,48.554473484022616,48.554473484022616,,145.66342045206787,3495.922090849629,0.16538145641412078,False,False,True,0.37
2004-02-11,2004-02-22,966.6706,0.9186515277026396,888.0334234752272,0.3670000000000001,2004,2,11,2004.02,2003,5,134,20,0.07672608778825964,7.2610345362779745,0.008176532937085479,0.49,3,Normal,43,7,5,4,78,137.0,0.1542734725725352,751.0334234752272,751.0334234752272,,3,250.3444744917424,250.3444744917424,250.3444744917424,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.0334234752272,967.3760719856128,990.0,0.3920226589613636,0.16551671173761362,989.4424606293013,0.4434583864801837,0.4434583864801837,0.4434583864801837,,21.622930257208058,21.622930257208058,21.622930257208058,,,0.94,0.94,0.94,,1.0013778979669696,1.0013778979669696,1.0013778979669696,,0.98,0.98,0.98,,48.91876614199185,48.91876614199185,48.91876614199185,,146.75629842597553,3522.151162223413,0.16525988160632502,False,False,True,0.365
2004-02-12,2004-02-23,1006.9774,0.9213790990341242,927.8079295597247,0.353,2004,2,12,2004.02,2003,5,135,20,0.0801626051139602,39.77450608449749,0.042869331913741884,0.49,3,Normal,43,7,5,4,78,137.0,0.14765987187133764,790.8079295597247,790.8079295597247,,3,263.6026431865749,263.6026431865749,263.6026431865749,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,845.8079295597247,967.5373437074808,990.0,0.42846941752484735,0.18540396477986235,989.3861266176954,0.491587776371873,0.491587776371873,0.491587776371873,,21.357195133842726,21.357195133842726,21.357195133842726,,,0.94,0.94,0.94,,1.0544105727462996,1.0544105727462996,1.0544105727462996,,0.98,0.98,0.98,,50.87646324449339,50.87646324449339,50.87646324449339,,152.6293897334802,3663.1053536035247,0.16450537322515432,False,False,True,0.355
2004-02-13,2004-02-24,1015.8803,0.9191187179383687,933.7145989148456,0.35100000000000003,2004,2,13,2004.02,2003,5,136,20,0.08067294134624267,5.9066693551209255,0.006325990149437099,0.49,3,Normal,43,7,5,4,78,137.0,0.1467257769764124,796.7145989148456,796.7145989148456,,3,265.57153297161517,265.57153297161517,265.57153297161517,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,851.7145989148456,967.5610938750231,990.0,0.4338819033881056,0.1883572994574228,989.3777607971547,0.4989456409807021,0.4989456409807021,0.4989456409807021,,21.317721281150924,21.317721281150924,21.317721281150924,,,0.94,0.94,0.94,,1.062286131886461,1.062286131886461,1.062286131886461,,0.98,0.98,0.98,,51.16173181927768,51.16173181927768,51.16173181927768,,153.4851954578331,3683.6446909879937,0.16438127414545314,False,False,True,0.35
2004-02-14,2004-02-25,1042.8919,0.9189739555961264,958.3904946021601,0.341,2004,2,14,2004.02,2003,5,137,20,0.08280493873362664,24.675895687314444,0.025747224984277117,0.49,3,Normal,43,7,5,4,78,137.0,0.14294799538560785,821.3904946021602,821.3904946021602,,3,273.7968315340533,273.7968315340533,273.7968315340533,,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,876.3904946021602,967.6597567185761,990.0,0.4564932819063618,0.20711239568172807,989.3363943224119,0.5302727262757173,0.5302727262757173,0.5302727262757173,,21.146364877560124,21.146364877560124,21.146364877560124,,,0.94,0.94,0.94,,1.0951873261362135,1.0951873261362135,1.0951873261362135,,0.98,0.98,0.98,,52.322330087806655,52.322330087806655,52.322330087806655,,156.96699026341997,3767.2077663220803,0.16378187299173802,False,False,True,0.34
2004-02-15,2004-02-26,1061.1535,0.916755206218143,972.817995721604,0.336,2004,2,15,2004.02,2003,5,138,20,0.08405147483034657,14.427501119443946,0.014830627294000769,0.49,3,Normal,43,7,5,4,78,137.0,0.14082798694361934,835.817995721604,835.817995721604,,4,208.954498930401,208.954498930401,208.954498930401,208.954498930401,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,890.817995721604,967.7170276938233,990.0,0.4697137012588403,0.2186543965772832,989.311631902164,0.3090842251614405,0.3090842251614405,0.3090842251614405,0.3090842251614405,21.28551998317936,21.28551998317936,21.28551998317936,21.28551998317936,,0.93,0.93,0.93,0.93,0.835817995721604,0.835817995721604,0.835817995721604,0.835817995721604,0.97,0.97,0.97,0.97,39.36041605428092,39.36041605428092,39.36041605428092,39.36041605428092,157.44166421712367,3778.599941210968,0.16184082213686712,False,False,True,0.335
2004-02-16,2004-02-27,1079.6194,0.9251619817921662,998.8228236852693,0.331,2004,2,16,2004.02,2003,5,139,20,0.08629829196640727,26.004827963665317,0.026035476309719856,0.49,3,Normal,43,7,5,4,78,137.0,0.13716146322580322,861.8228236852693,861.8228236852693,,4,215.45570592131733,215.45570592131733,215.45570592131733,215.45570592131733,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,916.8228236852693,967.8194853461612,990.0,0.4935428264845098,0.2394582589482155,989.2669989145675,0.3285983757364618,0.3285983757364618,0.3285983757364618,0.3285983757364618,21.118915192669608,21.118915192669608,21.118915192669608,21.118915192669608,,0.94,0.94,0.94,0.94,0.8618228236852693,0.8618228236852693,0.8618228236852693,0.8618228236852693,0.98,0.98,0.98,0.98,41.11994668372147,41.11994668372147,41.11994668372147,41.11994668372147,164.4797867348859,3947.5148816372607,0.16467363663959858,False,False,True,0.33
2004-02-17,2004-02-28,1103.9321,0.9334653512202716,1030.482365449832,0.324,2004,2,17,2004.02,2003,5,140,20,0.08903367637486549,31.659541764562732,0.030723031102761787,0.49,3,Normal,43,7,5,4,78,137.0,0.13294744732501654,893.4823654498322,893.4823654498322,,4,223.370591362458,223.370591362458,223.370591362458,223.370591362458,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,948.482365449832,967.942893717718,990.0,0.5225535619659816,0.2647858923598657,989.212660545674,0.35315684538474,0.35315684538474,0.35315684538474,0.35315684538474,20.916609982571266,20.916609982571266,20.916609982571266,20.916609982571266,,0.94,0.94,0.94,0.94,0.8934823654498321,0.8934823654498321,0.8934823654498321,0.8934823654498321,0.98,0.98,0.98,0.98,42.22213880460926,42.22213880460926,42.22213880460926,42.22213880460926,168.88855521843703,4053.325325242489,0.16389271750876866,False,False,True,0.325
2004-02-18,2004-02-29,1130.5057,0.9379332643780708,1060.338901599016,0.316,2004,2,18,2004.02,2003,5,141,21,0.091613281098155,29.85653614918397,0.02815754105046944,0.49,3,Normal,43,7,5,4,78,137.0,0.12920397411940726,923.3389015990159,923.3389015990159,,4,230.83472539975398,230.83472539975398,230.83472539975398,230.83472539975398,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,978.3389015990159,968.0579507755176,990.0,0.5499121409074649,0.28867112127921285,989.1614167378133,0.377122547549065,0.377122547549065,0.377122547549065,0.377122547549065,20.72634341474649,20.72634341474649,20.72634341474649,20.72634341474649,,0.94,0.94,0.94,0.94,0.923338901599016,0.923338901599016,0.923338901599016,0.923338901599016,0.98,0.98,0.98,0.98,43.23612546633722,43.23612546633722,43.23612546633722,43.23612546633722,172.94450186534888,4150.668044768374,0.16310304338032353,False,False,True,0.315
2004-02-19,2004-03-01,1155.5461,0.9351417914976156,1080.5994501120829,0.311,2004,2,19,2004.02,2003,5,142,21,0.09336379248968396,20.26054851306685,0.01874936037674771,0.49,3,Normal,43,7,5,4,78,137.0,0.12678148224653452,943.5994501120829,943.5994501120829,,4,235.89986252802072,235.89986252802072,235.89986252802072,235.89986252802072,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,998.5994501120829,968.1353045322858,990.0,0.5684775837680439,0.3048795600896663,989.1266428561423,0.393831101827862,0.393831101827862,0.393831101827862,0.393831101827862,20.59750722202858,20.59750722202858,20.59750722202858,20.59750722202858,,0.94,0.94,0.94,0.94,0.9435994501120828,0.9435994501120828,0.9435994501120828,0.9435994501120828,0.98,0.98,0.98,0.98,43.910187165810264,43.910187165810264,43.910187165810264,43.910187165810264,175.64074866324106,4215.377967917784,0.1625401055358885,False,False,True,0.31
