Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2004-02-20,2004-03-02,1234.8221,0.9161553572318718,1131.2888821433105,0.293,2004,2,20,2004.02,2003,5,143,21,0.09774335941718204,50.68943203122762,0.04480679765471817,0.49,3,Normal,43,7,5,4,78,137.0,0.1211008100251488,994.2888821433104,994.2888821433104,,4,248.57222053582763,248.57222053582763,248.57222053582763,248.57222053582763,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1049.2888821433105,968.3263104748168,990.0,0.623509726804778,0.3454311057146484,989.0310591674806,0.4372118023603546,0.4372118023603546,0.4372118023603546,0.4372118023603546,20.267536890303532,20.267536890303532,20.267536890303532,20.267536890303532,,0.94,0.94,0.94,0.94,0.9942888821433103,0.9942888821433103,0.9942888821433103,0.9942888821433103,0.98,0.98,0.98,0.98,45.5277828100605,45.5277828100605,45.5277828100605,45.5277828100605,182.111131240242,4370.667149765808,0.16097668253860942,False,False,True,0.295
2004-02-21,2004-03-03,1259.2675,0.9151467263536076,1152.4145302284915,0.28500000000000003,2004,2,21,2004.02,2003,5,144,21,0.09956861541174164,21.125648085180963,0.018331639814531262,0.47,3,Normal,43,7,5,4,78,137.0,0.1188808335945198,1015.4145302284917,1015.4145302284917,,4,253.8536325571229,253.8536325571229,253.8536325571229,253.8536325571229,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1070.4145302284917,968.4048668992604,990.0,0.654000352907101,0.3700388892970389,988.975960757796,0.4559570625330977,0.4559570625330977,0.4559570625330977,0.4559570625330977,20.115136796002293,20.115136796002293,20.115136796002293,20.115136796002293,,0.94,0.94,0.94,0.94,1.0154145302284914,1.0154145302284914,1.0154145302284914,1.0154145302284914,0.98,0.98,0.98,0.98,46.145495049189186,46.145495049189186,46.145495049189186,46.145495049189186,184.58198019675675,4429.967524722162,0.16016977863005538,False,False,True,0.285
2004-02-22,2004-03-04,1349.4128,0.9058260264313204,1222.3332346395625,0.268,2004,2,22,2004.02,2003,5,145,21,0.1056095914728582,69.91870441107108,0.057201017226442726,0.47,3,Normal,43,7,5,4,78,137.0,0.1120807289841858,1085.3332346395623,1085.3332346395623,,4,271.33330865989063,271.33330865989063,271.33330865989063,271.33330865989063,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1140.3332346395625,968.6605745031317,990.0,0.7549139469024614,0.4609332050314313,988.7841528480659,0.5207904454568,0.5207904454568,0.5207904454568,0.5207904454568,19.602787899477548,19.602787899477548,19.602787899477548,19.602787899477548,,0.94,0.94,0.94,0.94,1.0853332346395623,1.0853332346395623,1.0853332346395623,1.0853332346395623,0.98,0.98,0.98,0.98,48.06665367269915,48.06665367269915,48.06665367269915,48.06665367269915,192.26661469079662,4614.398752579119,0.15729476156106606,False,False,True,0.27
2004-02-23,2004-03-05,1403.6777,0.9330428522996808,1309.6914449174558,0.259,2004,2,23,2004.02,2003,5,146,21,0.11315734084086818,87.35821027789326,0.06670136742276657,0.47,3,Normal,43,7,5,4,78,137.0,0.10460479109920012,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,72.69144491745578,22.815563003289046,3.7141614191400767,2.652972442242912,2.122377953794329,41.38637009898942,65.81556300328904,10.714161419140076,7.652972442242912,6.122377953794329,119.38637009898943,1184.182696864672,968.9711260439714,990.0,0.8182018305263306,0.48,988.7017981694736,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.195737345502337,19.195737345502337,19.195737345502337,19.195737345502337,,0.9318446616646124,0.9318446616646124,0.9318446616646124,0.9318446616646124,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.29073863759033,47.29073863759033,47.29073863759033,47.29073863759033,189.1629545503613,4539.910909208672,0.14443322149232138,False,True,True,0.26
2004-02-24,2004-03-06,1448.0846,0.9385693348992789,1359.127799899888,0.251,2004,2,24,2004.02,2003,5,147,21,0.11742864191135033,49.43635498243225,0.03637358825717028,0.47,3,Normal,43,7,5,4,78,137.0,0.10079993949803047,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,122.12779989988803,38.33208318025683,6.240106564227856,4.457218974448468,3.5657751795587744,69.53261600139611,81.33208318025683,13.240106564227855,9.457218974448466,7.565775179558773,147.5326160013961,1204.0294087189332,969.1426541777392,990.0,0.8468465692850582,0.48,988.6731534307147,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.995564472975687,18.995564472975687,18.995564472975687,18.995564472975687,,0.9320021882526622,0.9320021882526622,0.9320021882526622,0.9320021882526622,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.80550254115095,46.80550254115095,46.80550254115095,46.80550254115095,187.2220101646038,4493.328243950491,0.13775158611161833,False,True,True,0.25
2004-02-25,2004-03-07,1493.3847,0.9416352536085518,1406.2236807196314,0.243,2004,2,25,2004.02,2003,5,148,22,0.12149772601417615,47.09588081974335,0.03349103095436577,0.47,3,Normal,43,7,5,4,78,137.0,0.09742404560410377,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,169.22368071963137,53.11400197769452,8.64646543822934,6.176046741592384,4.940837393273909,96.34632916884121,96.11400197769451,15.64646543822934,11.176046741592383,8.94083739327391,174.34632916884124,1222.9365141575165,969.3033383017292,990.0,0.8741351750727041,0.48,988.6458648249272,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.807591743198106,18.807591743198106,18.807591743198106,18.807591743198106,,0.9320406727224728,0.9320406727224728,0.9320406727224728,0.9320406727224728,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.34424704258482,46.34424704258482,46.34424704258482,46.34424704258482,185.37698817033927,4449.047716088143,0.13182610328071925,False,True,True,0.245
2004-02-26,2004-03-08,1539.5857,0.9484715856833948,1460.2532901744794,0.235,2004,2,26,2004.02,2003,5,149,22,0.12616588427107506,54.02960945484802,0.03700016279257433,0.47,3,Normal,43,7,5,4,78,137.0,0.09381934005684073,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,223.25329017447942,57.0,10.999999999999998,8.147930298338663,6.518344238670932,140.5870156374698,100.0,18.0,13.147930298338663,10.518344238670933,218.58701563746982,1231.1479302983387,969.4845122843816,990.0,0.8908798171759703,0.48,988.629120182824,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.60967311844236,18.60967311844236,18.60967311844236,18.60967311844236,,0.9319666308290792,0.9319666308290792,0.9319666308290792,0.9319666308290792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.85290804313146,45.85290804313146,45.85290804313146,45.85290804313146,183.41163217252583,4401.8791721406205,0.12560261524944813,False,True,True,0.235
2004-02-27,2004-03-09,1586.6955,0.9570538017460924,1518.5529604884168,0.228,2004,2,27,2004.02,2003,5,150,22,0.13120297578619922,58.299670313937426,0.038391595045316265,0.47,3,Normal,43,7,5,4,78,137.0,0.09021746594595967,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,281.55296048841683,57.0,11.0,10.275655492277986,8.220524393822389,195.0567806023164,100.0,18.0,15.275655492277984,12.220524393822386,273.0567806023164,1233.275655492278,969.6763399459134,990.0,0.8964607357174506,0.48,988.6235392642824,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.412264538369147,18.412264538369147,18.412264538369147,18.412264538369147,,0.931775718271528,0.931775718271528,0.931775718271528,0.931775718271528,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.35721408359778,45.35721408359778,45.35721408359778,45.35721408359778,181.42885633439118,4354.292552025387,0.1194748296931558,False,True,True,0.23
2004-02-28,2004-03-10,1634.7221,0.9609900846319126,1570.9517292286578,0.221,2004,2,28,2004.02,2003,5,151,22,0.135730229405356,52.39876874024094,0.033354792362696534,0.47,3,Normal,43,7,5,4,78,137.0,0.08720828110184355,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,333.95172922865777,56.99999999999999,11.0,12.188019314914515,9.750415451931614,244.01329446181163,100.0,18.0,17.188019314914516,13.750415451931614,322.01329446181165,1235.1880193149145,969.8456215772037,990.0,0.9014767719735464,0.48,988.6185232280264,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.23796687082286,18.23796687082286,18.23796687082286,18.23796687082286,,0.9315099748296432,0.9315099748296432,0.9315099748296432,0.9315099748296432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.91503155886062,44.91503155886062,44.91503155886062,44.91503155886062,179.66012623544248,4311.8430296506185,0.11436387439075305,False,True,True,0.22
2004-02-29,2004-03-11,1683.6732,0.9730775912922432,1638.344661979303,0.214,2004,2,29,2004.02,2003,5,152,22,0.1415529787950118,67.39293275064529,0.04113477115934025,0.47,3,Normal,43,7,5,4,78,137.0,0.08362098841551979,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,401.3446619793031,57.00000000000002,11.0,14.647615400704492,11.718092320563592,306.97895425803495,100.0,18.0,19.64761540070449,15.718092320563592,384.97895425803495,1237.6476154007046,970.0591559445106,990.0,0.9079281715428316,0.48,988.6120718284571,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.017981103946525,18.017981103946525,18.017981103946525,18.017981103946525,,0.9310444677797176,0.9310444677797176,0.9310444677797176,0.9310444677797176,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.351093076782654,44.351093076782654,44.351093076782654,44.351093076782654,177.4043723071306,4257.704935371135,0.10828269315005204,False,True,True,0.215
2004-03-01,2004-03-12,1746.1741,0.9841314895494252,1718.4649180456272,0.205,2004,3,1,2004.03,2003,6,153,22,0.1484753689191422,80.12025606632416,0.046623154901202855,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.13907761368315247,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,379.4649180456272,41.0,7.0,13.0,20.64035119076633,297.8245668548609,100.0,18.0,25.0,33.64035119076634,441.82456685486085,1243.0,970.3071490496417,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.75594895724346,17.75594895724346,17.75594895724346,17.75594895724346,,0.9303005310259028,0.9303005310259028,0.9303005310259028,0.9303005310259028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.67118069299467,43.67118069299467,43.67118069299467,43.67118069299467,174.68472277197867,4192.433346527489,0.10165160832648466,False,True,True,0.205
2004-03-02,2004-03-13,1789.5147,0.9843384976948736,1761.4882114008926,0.2,2004,3,2,2004.03,2003,6,154,22,0.1521925814650371,43.02329335526542,0.024424400388719864,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.13568072636144746,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,422.4882114008926,40.99999999999999,7.0,13.000000000000005,22.9805303272452,338.5076810736474,100.0,18.0,25.0,35.980530327245205,482.5076810736474,1243.0,970.4377943007507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.625303706134513,17.625303706134513,17.625303706134513,17.625303706134513,,0.9298526632963816,0.9298526632963816,0.9298526632963816,0.9298526632963816,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.328985974923604,43.328985974923604,43.328985974923604,43.328985974923604,173.31594389969442,4159.582653592666,0.09839177053694734,False,True,True,0.2
2004-03-03,2004-03-14,1830.9319,0.9885857895968824,1810.03325805962,0.195,2004,3,3,2004.03,2003,6,155,23,0.1563868734963512,48.54504665872743,0.026819974960442642,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.13204177267781875,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,471.03325805962,41.0,7.0,13.000000000000005,25.62105587771992,384.4122021819001,100.0,18.0,25.0,38.621055877719925,528.4122021819,1243.0,970.5831673190198,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.47993068786543,17.47993068786543,17.47993068786543,17.47993068786543,,0.9292941185855276,0.9292941185855276,0.9292941185855276,0.9292941185855276,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.945797470988154,42.945797470988154,42.945797470988154,42.945797470988154,171.78318988395262,4122.796557214862,0.09490609585157928,False,True,True,0.195
2004-03-04,2004-03-15,1875.6075,0.9977817706837708,1871.4469724577607,0.19,2004,3,4,2004.03,2003,6,156,23,0.16169301842035053,61.41371439814066,0.03281616594109872,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.1277086679544666,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,532.4469724577607,41.0,6.9999999999999964,13.0,28.961550803141797,442.4854216546189,100.0,18.0,25.0,41.9615508031418,586.4854216546189,1243.0,970.7640778108853,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.299020196000086,17.299020196000086,17.299020196000086,17.299020196000086,,0.9285104914615766,0.9285104914615766,0.9285104914615766,0.9285104914615766,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.46548591515675,42.46548591515675,42.46548591515675,42.46548591515675,169.861943660627,4076.6866478550482,0.09076503163621476,False,True,True,0.19
2004-03-05,2004-03-16,1933.4404,1.0011440795968398,1935.6524097133456,0.183,2004,3,5,2004.03,2003,6,157,23,0.16724036819923305,64.20543725558491,0.033169920866677305,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.1234725815444282,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,596.6524097133456,41.0,7.000000000000004,13.0,32.4538967626506,503.19851295069503,100.0,18.0,25.0,45.4538967626506,647.1985129506951,1243.0,970.949759432789,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.113338574096204,17.113338574096204,17.113338574096204,17.113338574096204,,0.927604093708962,0.927604093708962,0.927604093708962,0.927604093708962,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.96866706354327,41.96866706354327,41.96866706354327,41.96866706354327,167.87466825417306,4028.9920381001534,0.08672769316007202,False,True,True,0.185
2004-03-06,2004-03-17,2008.4951,1.0102092309320814,2029.000290301854,0.17300000000000001,2004,3,6,2004.03,2003,6,158,23,0.1753056250820802,93.34788058850836,0.04600683451583983,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.11779199891807016,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,690.000290301854,41.0,7.0,13.0,37.53139654361549,591.4688937582386,100.0,18.0,25.0,50.53139654361549,735.4688937582387,1243.0,971.2137048076142,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.849393199271006,16.849393199271006,16.849393199271006,16.849393199271006,,0.926137638983352,0.926137638983352,0.926137638983352,0.926137638983352,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.256043535920135,41.256043535920135,41.256043535920135,41.256043535920135,165.02417414368048,3960.580179448332,0.08133275038572316,False,True,True,0.175
2004-03-07,2004-03-18,2118.7163,1.0117799479063805,2143.674667642398,0.162,2004,3,7,2004.03,2003,6,159,23,0.18521349128430328,114.67437734054421,0.05349430073111909,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.11149079830422726,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,804.6746676423983,41.0,7.0,13.0,43.768914976364755,699.9057526660333,100.0,18.0,25.0,56.768914976364755,843.9057526660333,1243.0,971.5287194849714,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.534378521913897,16.534378521913897,16.534378521913897,16.534378521913897,,0.9241138768292438,0.9241138768292438,0.9241138768292438,0.9241138768292438,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.39625866785563,40.39625866785563,40.39625866785563,40.39625866785563,161.58503467142253,3878.0408321141413,0.07537759209009681,False,True,True,0.16
2004-03-08,2004-03-19,2186.5574,1.0070301010933984,2201.9291195685187,0.155,2004,3,8,2004.03,2003,6,160,23,0.19024667593072,58.25445192612051,0.026456097704696244,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.10854118685111604,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,862.9291195685187,41.000000000000036,7.0,13.0,46.937567173183034,754.9915523953357,100.0,18.0,25.0,59.937567173183034,898.9915523953357,1243.0,971.6850499089737,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.378048097911762,16.378048097911762,16.378048097911762,16.378048097911762,,0.9229990282857479,0.9229990282857479,0.9229990282857479,0.9229990282857479,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.9660440669271,39.9660440669271,39.9660440669271,39.9660440669271,159.8641762677084,3836.7402304250013,0.07260187207980373,False,True,True,0.155
2004-03-09,2004-03-20,2239.4431,1.0124644434742982,2267.3565119338573,0.147,2004,3,9,2004.03,2003,6,161,23,0.19589960263108525,65.42739236533862,0.02885624383328,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.10540909589738663,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,928.3565119338573,41.0,7.0,13.0,50.49637931020981,816.8601326236475,100.0,18.0,25.0,63.49637931020981,960.8601326236476,1243.0,971.8577953787193,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.20530262816585,16.20530262816585,16.20530262816585,16.20530262816585,,0.921681848585712,0.921681848585712,0.921681848585712,0.921681848585712,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.488074493507455,39.488074493507455,39.488074493507455,39.488074493507455,157.95229797402982,3790.8551513767156,0.06966363566676609,False,True,True,0.145
2004-03-10,2004-03-21,2295.4415,1.006148957666809,2309.556072610137,0.14300000000000002,2004,3,10,2004.03,2003,6,162,24,0.19954564467351585,42.19956067627981,0.018271719477496003,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.1034830904667731,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,970.5560726101372,41.000000000000036,7.0,13.0,52.79175290348025,856.7643197066568,100.0,18.0,25.0,65.79175290348027,1000.7643197066568,1243.0,971.9676724241413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.095425582744113,16.095425582744113,16.095425582744113,16.095425582744113,,0.920797458390562,0.920797458390562,0.920797458390562,0.920797458390562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.182699475670475,39.182699475670475,39.182699475670475,39.182699475670475,156.7307979026819,3761.539149664365,0.06786187170833792,False,True,True,0.145
2004-03-11,2004-03-22,2349.8899,1.0014195225473477,2353.225621696834,0.13699999999999998,2004,3,11,2004.03,2003,6,163,24,0.20331869371460645,43.66954908669686,0.01855731498249121,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.10156272216161956,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1014.225621696834,41.0,7.0,13.0,55.167084025350796,898.0585376714831,100.0,18.0,25.0,68.1670840253508,1042.058537671483,1243.0,972.0801406586103,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.982957348275091,15.982957348275091,15.982957348275091,15.982957348275091,,0.9198547017823716,0.9198547017823716,0.9198547017823716,0.9198547017823716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.869070032298005,38.869070032298005,38.869070032298005,38.869070032298005,155.47628012919202,3731.430723100609,0.06606943197273332,False,True,True,0.135
2004-03-12,2004-03-23,2422.0679,1.0048115282061214,2433.721748017991,0.129,2004,3,12,2004.03,2003,6,164,24,0.2102735590287544,80.49612632115712,0.033075320293584384,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.09820350259623567,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1094.721748017991,41.0,7.0,13.000000000000007,59.54553441102044,974.1762136069708,100.0,18.0,25.0,72.54553441102044,1118.1762136069708,1243.0,972.2842585228788,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.778839484006387,15.778839484006387,15.778839484006387,15.778839484006387,,0.9180467676533024,0.9180467676533024,0.9180467676533024,0.9180467676533024,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.29725450527904,38.29725450527904,38.29725450527904,38.29725450527904,153.1890180211161,3676.5364325067876,0.06294434363578022,False,True,True,0.13
2004-03-13,2004-03-24,2520.3578,1.016693272650077,2562.430819931149,0.12,2004,3,13,2004.03,2003,6,165,24,0.22139402284205129,128.7090719131579,0.05022928654776961,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.09327081072433473,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1223.430819931149,41.0,6.999999999999992,13.0,66.5464462724056,1095.8843736587437,100.0,18.0,25.0,79.54644627240559,1239.8843736587435,1243.0,972.602411416952,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.460686589933244,15.460686589933244,15.460686589933244,15.460686589933244,,0.914979547583016,0.914979547583016,0.914979547583016,0.914979547583016,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.39968461106413,37.39968461106413,37.39968461106413,37.39968461106413,149.5987384442565,3590.3697226621557,0.05838157162357114,False,True,True,0.12
2004-03-14,2004-03-25,2711.0368,1.016250048483886,2755.0912794416,0.10400000000000001,2004,3,14,2004.03,2003,6,166,24,0.2380398865437542,192.6604595104509,0.0699288843705749,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.08674848698604293,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1416.0912794416001,41.0,7.0,13.0,67.0,1288.0912794416001,100.0,18.0,25.0,80.0,1432.0912794416001,1243.0,973.0610334611637,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.00206454572158,15.00206454572158,15.00206454572158,15.00206454572158,,0.9100237358822746,0.9100237358822746,0.9100237358822746,0.9100237358822746,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.093710166106156,36.093710166106156,36.093710166106156,36.093710166106156,144.37484066442462,3464.996175946192,0.05240292462966471,False,True,True,0.105
2004-03-15,2004-03-26,2802.8990000000013,1.0180822492206687,2853.581718258364,0.097,2004,3,15,2004.03,2003,6,167,24,0.2465494604575225,98.49043881676334,0.034514672625837885,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.08375439135693287,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1514.5817182583642,41.0,7.0,13.0,67.0,1386.5817182583646,100.0,18.0,25.0,80.0,1530.5817182583646,1243.0,973.2878972191803,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.775200787705062,14.775200787705062,14.775200787705062,14.775200787705062,,0.9073390070298356,0.9073390070298356,0.9073390070298356,0.9073390070298356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.443022480313665,35.443022480313665,35.443022480313665,35.443022480313665,141.77208992125466,3402.530158110112,0.0496821552416529,False,True,True,0.095
2004-03-16,2004-03-27,2929.168,1.017716395401773,2981.0622984862207,0.08800000000000001,2004,3,16,2004.03,2003,6,168,24,0.2575637825892095,127.48058022785743,0.04276347404500466,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.08017276261598552,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1642.0622984862207,41.0,7.0,13.0,67.0,1514.062298486221,100.0,18.0,25.0,80.0,1658.062298486221,1243.0,973.5744237738222,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.488674233063035,14.488674233063035,14.488674233063035,14.488674233063035,,0.9037275726203244,0.9037275726203244,0.9037275726203244,0.9037275726203244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.61736102877986,34.61736102877986,34.61736102877986,34.61736102877986,138.46944411511944,3323.2666587628664,0.04644969821175292,False,True,True,0.09
2004-03-17,2004-03-28,3056.0083,1.0230557447200064,3126.4668472270205,0.077,2004,3,17,2004.03,2003,6,169,25,0.27012673560041456,145.40454874079978,0.046507625331055236,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.07644411781048566,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1787.4668472270205,41.0,7.0,13.0,67.0,1659.4668472270205,100.0,18.0,25.0,80.0,1803.4668472270205,1243.0,973.8920005056012,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.171097501284025,14.171097501284025,14.171097501284025,14.171097501284025,,0.8994370022361999,0.8994370022361999,0.8994370022361999,0.8994370022361999,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.69783606695431,33.69783606695431,33.69783606695431,33.69783606695431,134.79134426781724,3234.9922624276137,0.043112993309802304,False,True,True,0.075
2004-03-18,2004-03-29,3188.9642,1.0315586851813885,3289.6037172425176,0.069,2004,3,18,2004.03,2003,6,170,25,0.2842217611697536,163.13687001549715,0.04959164812479153,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.07265312801881793,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1950.6037172425174,41.0,7.0,13.0,67.0,1822.6037172425174,100.0,18.0,25.0,80.0,1966.6037172425174,1243.0,974.23735059812,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.825747408765281,13.825747408765281,13.825747408765281,13.825747408765281,,0.8944277914787686,0.8944277914787686,0.8944277914787686,0.8944277914787686,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.69351985543801,32.69351985543801,32.69351985543801,32.69351985543801,130.77407942175205,3138.577906122049,0.039753748676868685,False,True,True,0.07
2004-03-19,2004-03-30,3363.6740000000004,1.0340492705415865,3478.2046460397005,0.058,2004,3,19,2004.03,2003,6,171,25,0.3005168814178301,188.6009287971829,0.05422364351445644,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.06871361070491537,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2139.2046460397005,41.0,7.0,13.0,67.0,2011.2046460397007,100.0,18.0,25.0,80.0,2155.2046460397005,1243.0,974.6231928529463,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.439905153939051,13.439905153939051,13.439905153939051,13.439905153939051,,0.8884080653772403,0.8884080653772403,0.8884080653772403,0.8884080653772403,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.56722991671317,31.56722991671317,31.56722991671317,31.56722991671317,126.26891966685268,3030.4540720044647,0.03630290121388431,False,True,True,0.06
2004-03-20,2004-03-31,3513.5718,1.0218789199542715,3590.4449561657857,0.052000000000000005,2004,3,20,2004.03,2003,6,172,25,0.3102144442127239,112.2403101260852,0.03126083577283022,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.06656556580531084,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2251.4449561657857,41.0,7.0,13.0,66.99999999999999,2123.4449561657857,100.0,18.0,25.0,80.0,2267.4449561657857,1243.0,974.8464273782757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.216670628609409,13.216670628609409,13.216670628609409,13.216670628609409,,0.8847213167587116,0.8847213167587116,0.8847213167587116,0.8847213167587116,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.914080639680382,30.914080639680382,30.914080639680382,30.914080639680382,123.65632255872153,2967.7517414093163,0.03444038944152854,False,True,True,0.05
2004-03-21,2004-04-01,3698.669,1.0311736660449222,3813.9700722167054,0.044,2004,3,21,2004.03,2003,6,173,25,0.3295270142395233,223.52511605091968,0.05860694022724865,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.062664361668966,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2474.970072216705,41.0,7.0,13.000000000000016,67.0,2346.970072216705,100.0,18.0,25.0,80.0,2490.970072216705,1243.0,975.2777843473481,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.785313659537294,12.785313659537294,12.785313659537294,12.785313659537294,,0.8771738537047308,0.8771738537047308,0.8771738537047308,0.8771738537047308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.65000984152783,29.65000984152783,29.65000984152783,29.65000984152783,118.60003936611132,2846.400944786672,0.031096216572349813,False,True,True,0.045
2004-03-22,2004-04-02,3857.3072,1.0193419091144624,3931.9148852889616,0.04,2004,3,22,2004.03,2003,6,174,25,0.3397174460889663,117.94481307225624,0.02999678693797268,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.06078463216337796,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2592.9148852889616,41.0,7.0,13.0,67.0,2464.914885288962,100.0,18.0,25.0,80.0,2608.914885288962,1243.0,975.4987178727948,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.564380134090428,12.564380134090428,12.564380134090428,12.564380134090428,,0.8730920053452199,0.8730920053452199,0.8730920053452199,0.8730920053452199,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.00206061470871,29.00206061470871,29.00206061470871,29.00206061470871,116.00824245883484,2784.1978190120362,0.029504260861005188,False,True,True,0.04
2004-03-23,2004-04-03,3954.4214,1.0074330404372898,3983.814774172284,0.038,2004,3,23,2004.03,2003,6,175,25,0.34420159648848536,51.89988888332255,0.013027686231749007,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.0599927490478412,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2644.814774172284,41.0,6.999999999999987,13.0,67.0,2516.814774172284,100.0,18.0,25.0,80.0,2660.814774172284,1243.0,975.5945481326988,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.468549874186534,12.468549874186534,12.468549874186534,12.468549874186534,,0.8712759639439237,0.8712759639439237,0.8712759639439237,0.8712759639439237,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.720993383964252,28.720993383964252,28.720993383964252,28.720993383964252,114.88397353585701,2757.215364860569,0.028837679472617155,False,True,True,0.04
2004-03-24,2004-04-04,4046.3762,0.9996429456641102,4044.931423833149,0.036000000000000004,2004,3,24,2004.03,2003,6,176,26,0.34948207501918405,61.11664966086482,0.015109440249285632,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.05908629219071245,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2705.931423833149,41.0,7.0,13.0,67.0,2577.931423833149,100.0,18.0,25.0,80.0,2721.931423833149,1243.0,975.7063400411943,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.356757965691102,12.356757965691102,12.356757965691102,12.356757965691102,,0.8691226239275416,0.8691226239275416,0.8691226239275416,0.8691226239275416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.39313661919527,28.39313661919527,28.39313661919527,28.39313661919527,113.57254647678108,2725.741115442746,0.02807774337226091,False,True,True,0.035
2004-03-25,2004-04-05,4136.2549,0.9937528900407524,4110.415260820223,0.034,2004,3,25,2004.03,2003,6,177,26,0.3551398785348673,65.48383698707403,0.01593119741726701,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.058144976805167885,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2771.4152608202226,41.0,7.0,13.0,67.0,2643.415260820223,100.0,18.0,25.0,80.0,2787.4152608202226,1243.0,975.8248798261493,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.238218180735956,12.238218180735956,12.238218180735956,12.238218180735956,,0.8667983508526375,0.8667983508526375,0.8667983508526375,0.8667983508526375,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.04555538373464,28.04555538373464,28.04555538373464,28.04555538373464,112.18222153493856,2692.373316838525,0.027292186900005056,False,True,True,0.035
2004-03-26,2004-04-06,4220.5382,0.9976583455247472,4210.655157835995,0.032,2004,3,26,2004.03,2003,6,178,26,0.3638006056370299,100.23989701577192,0.0238062470704176,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.056760763121440364,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2871.655157835995,41.0,7.0,13.0,67.0,2743.655157835995,100.0,18.0,25.0,80.0,2887.655157835995,1243.0,976.0039179638285,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.059180043056998,12.059180043056998,12.059180043056998,12.059180043056998,,0.8632079374664242,0.8632079374664242,0.8632079374664242,0.8632079374664242,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.52079537765308,27.52079537765308,27.52079537765308,27.52079537765308,110.08318151061232,2641.9963562546955,0.02614395560409368,False,True,True,0.03
2004-03-27,2004-04-07,4271.6002,0.9991151427865818,4267.820443750191,0.031,2004,3,27,2004.03,2003,6,179,26,0.3687396863400165,57.16528591419592,0.0133944917944964,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.05600048154556088,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2928.820443750191,41.0,7.0,13.0,67.0,2800.820443750191,100.0,18.0,25.0,80.0,2944.820443750191,1243.0,976.1047459204832,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.958352086402172,11.958352086402172,11.958352086402172,11.958352086402172,,0.8611436159481841,0.8611436159481841,0.8611436159481841,0.8611436159481841,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.225426962291703,27.225426962291703,27.225426962291703,27.225426962291703,108.9017078491668,2613.6409883800034,0.02551693757609761,False,True,True,0.03
2004-03-28,2004-04-08,4288.7031,0.9991151427865818,4284.908210125755,0.031,2004,3,28,2004.03,2003,6,180,26,0.3702160693548653,17.08776637556457,0.0039878955481903,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.05577715747450882,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2945.9082101257554,41.0,7.0,13.0,67.0,2817.9082101257554,100.0,18.0,25.0,80.0,2961.9082101257554,1243.0,976.1347092238203,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.928388783064932,11.928388783064932,11.928388783064932,11.928388783064932,,0.8605242778032448,0.8605242778032448,0.8605242778032448,0.8605242778032448,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.13767831286697,27.13767831286697,27.13767831286697,27.13767831286697,108.55071325146788,2605.217118035229,0.025333264548106176,False,True,True,0.03
2004-03-29,2004-04-09,4323.0324,0.9963276779215,4307.15683267141,0.03,2004,3,29,2004.03,2003,6,181,26,0.3721383503428098,22.248622545654143,0.005165500911619923,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.05548904051672668,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2968.156832671409,41.0,7.0,13.0,67.0,2840.156832671409,100.0,18.0,25.0,80.0,2984.156832671409,1243.0,976.1736020056853,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.889496001200044,11.889496001200044,11.889496001200044,11.889496001200044,,0.8597163513239747,0.8597163513239747,0.8597163513239747,0.8597163513239747,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.023799429744376,27.023799429744376,27.023799429744376,27.023799429744376,108.0951977189775,2594.284745255461,0.02509664772339717,False,True,True,0.03
2004-03-30,2004-04-10,4340.2589,0.9996331882875896,4338.666842200586,0.029,2004,3,30,2004.03,2003,6,182,26,0.3748608151661306,31.510009529176386,0.007262601779581306,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.05508604571232264,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2999.666842200586,41.0,7.0,13.0,67.0,2871.666842200586,100.0,18.0,25.0,80.0,3015.666842200586,1243.0,976.2284541567074,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.834643850178013,11.834643850178013,11.834643850178013,11.834643850178013,,0.8585691849442233,0.8585691849442233,0.8585691849442233,0.8585691849442233,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.86323225050927,26.86323225050927,26.86323225050927,26.86323225050927,107.45292900203708,2578.8702960488904,0.02476634710849027,False,True,True,0.03
2004-03-31,2004-04-11,4323.0324,0.9963276779215,4307.15683267141,0.03,2004,3,31,2004.03,2003,6,183,27,0.3721383503428098,31.510009529176386,0.00731573303534273,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.05548904051672668,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2968.156832671409,41.0,7.0,13.0,67.0,2840.156832671409,100.0,18.0,25.0,80.0,2984.156832671409,1243.0,976.1736020056853,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.889496001200044,11.889496001200044,11.889496001200044,11.889496001200044,,0.8597163513239747,0.8597163513239747,0.8597163513239747,0.8597163513239747,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.023799429744376,27.023799429744376,27.023799429744376,27.023799429744376,108.0951977189775,2594.284745255461,0.02509664772339717,False,True,True,0.03
2004-04-01,2004-04-12,4288.7031,0.9991151427865818,4284.908210125755,0.031,2004,4,1,2004.04,2003,7,184,27,0.3702160693548653,22.248622545654143,0.0051923218548948075,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.06884628223841048,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2889.9082101257554,30.0,4.0,7.0,55.00000000000003,2793.908210125755,100.0,18.0,25.0,80.0,2961.908210125755,1243.0,976.1347092238203,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.928388783064932,11.928388783064932,11.928388783064932,11.928388783064932,,0.8605242778032448,0.8605242778032448,0.8605242778032448,0.8605242778032448,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.13767831286697,27.13767831286697,27.13767831286697,27.13767831286697,108.55071325146788,2605.217118035229,0.025333264548106176,False,True,True,0.03
2004-04-02,2004-04-13,4186.702,0.9961693822117608,4170.664344844744,0.033,2004,4,2,2004.04,2003,7,185,27,0.3603453993945859,114.24386528101152,0.027392246374903208,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.07073213656348114,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2775.6643448447444,30.0,4.0,7.0,55.0,2679.6643448447444,100.0,18.0,25.0,80.0,2847.6643448447444,1243.0,975.9328358334919,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.130262173393204,12.130262173393204,12.130262173393204,12.130262173393204,,0.8646449222038349,0.8646449222038349,0.8646449222038349,0.8646449222038349,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.72909908872212,27.72909908872212,27.72909908872212,27.72909908872212,110.91639635488848,2661.993512517324,0.026594419302044654,False,True,True,0.035
2004-04-03,2004-04-14,4119.521,0.9937528900407524,4093.7858993335694,0.034,2004,4,3,2004.04,2003,7,186,27,0.3537031017024204,76.8784455111745,0.018779302924388303,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.07206043678249595,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2698.785899333569,30.0,4.0,7.0,55.0,2602.78589933357,100.0,18.0,25.0,80.0,2770.78589933357,1243.0,975.794897032916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.26820097396917,12.26820097396917,12.26820097396917,12.26820097396917,,0.8673902223227109,0.8673902223227109,0.8673902223227109,0.8673902223227109,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.13346218579989,28.13346218579989,28.13346218579989,28.13346218579989,112.53384874319956,2700.81236983679,0.02748894336695015,False,True,True,0.035
2004-04-04,2004-04-15,4086.1755,0.9948355616753416,4065.0726986465197,0.035,2004,4,4,2004.04,2003,7,187,27,0.35122228116305937,28.713200687049717,0.00706339168217333,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.07256942787227921,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2670.07269864652,30.0,4.000000000000013,7.0,55.0,2574.07269864652,100.0,18.0,25.0,80.0,2742.07269864652,1243.0,975.7429353426387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.320162664246324,12.320162664246324,12.320162664246324,12.320162664246324,,0.8684095784196837,0.8684095784196837,0.8684095784196837,0.8684095784196837,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.285823285316898,28.285823285316898,28.285823285316898,28.285823285316898,113.14329314126759,2715.4390353904223,0.027833030680838512,False,True,True,0.035
2004-04-05,2004-04-16,4119.521,0.9937528900407524,4093.7858993335694,0.034,2004,4,5,2004.04,2003,7,188,27,0.3537031017024204,28.713200687049717,0.007013850111634799,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.07206043678249595,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2698.785899333569,30.0,4.0,7.0,55.0,2602.78589933357,100.0,18.0,25.0,80.0,2770.78589933357,1243.0,975.794897032916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.26820097396917,12.26820097396917,12.26820097396917,12.26820097396917,,0.8673902223227109,0.8673902223227109,0.8673902223227109,0.8673902223227109,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.13346218579989,28.13346218579989,28.13346218579989,28.13346218579989,112.53384874319956,2700.81236983679,0.02748894336695015,False,True,True,0.035
2004-04-06,2004-04-17,4086.1755,0.9948355616753416,4065.0726986465197,0.035,2004,4,6,2004.04,2003,7,189,27,0.35122228116305937,28.713200687049717,0.00706339168217333,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.07256942787227921,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2670.07269864652,30.0,4.000000000000013,7.0,55.0,2574.07269864652,100.0,18.0,25.0,80.0,2742.07269864652,1243.0,975.7429353426387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.320162664246324,12.320162664246324,12.320162664246324,12.320162664246324,,0.8684095784196837,0.8684095784196837,0.8684095784196837,0.8684095784196837,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.285823285316898,28.285823285316898,28.285823285316898,28.285823285316898,113.14329314126759,2715.4390353904223,0.027833030680838512,False,True,True,0.035
2004-04-07,2004-04-18,4052.9931,0.9996429456641102,4051.5459612403133,0.035,2004,4,7,2004.04,2003,7,190,28,0.3500535710511631,13.526737406206395,0.003338660732375207,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.07281171257148733,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2656.5459612403133,30.0,4.000000000000013,7.0,55.0,2560.5459612403133,100.0,18.0,25.0,80.0,2728.5459612403133,1243.0,975.7183715467206,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.344726460164635,12.344726460164635,12.344726460164635,12.344726460164635,,0.8688886379348686,0.8688886379348686,0.8688886379348686,0.8688886379348686,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.35785425824247,28.35785425824247,28.35785425824247,28.35785425824247,113.43141703296988,2722.354008791277,0.027997070283325813,False,True,True,0.035
2004-04-08,2004-04-19,4019.9735,0.9996429456641102,4018.5381510316633,0.037000000000000005,2004,4,8,2004.04,2003,7,191,28,0.3472016962491357,33.00781020864997,0.008213884992027761,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.0734097796046221,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2623.5381510316633,30.0,4.0,7.0,55.0,2527.5381510316643,100.0,18.0,25.0,80.0,2695.5381510316643,1243.0,975.6582012997052,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.404896707179956,12.404896707179956,12.404896707179956,12.404896707179956,,0.8700544704819614,0.8700544704819614,0.8700544704819614,0.8700544704819614,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.534309798402482,28.534309798402482,28.534309798402482,28.534309798402482,114.13723919360993,2739.293740646638,0.028402676521637086,False,True,True,0.035
2004-04-09,2004-04-20,3987.1163,1.0068859865754054,4014.571529316379,0.037000000000000005,2004,4,9,2004.04,2003,7,192,28,0.34685898013293515,3.966621715283509,0.000988056056871146,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.07348231258199404,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2619.571529316379,30.0,3.9999999999999862,7.0,55.0,2523.571529316379,100.0,18.0,25.0,80.0,2691.571529316379,1243.0,975.6509484170704,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.412149589815002,12.412149589815002,12.412149589815002,12.412149589815002,,0.8701942656646305,0.8701942656646305,0.8701942656646305,0.8701942656646305,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.55558061414353,28.55558061414353,28.55558061414353,28.55558061414353,114.22232245657412,2741.335738957779,0.02845193356811965,False,True,True,0.035
2004-04-10,2004-04-21,3987.1163,1.0068859865754054,4014.571529316379,0.037000000000000005,2004,4,10,2004.04,2003,7,193,28,0.34685898013293515,0.0,0.0,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.07348231258199404,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2619.571529316379,30.0,3.9999999999999862,7.0,55.0,2523.571529316379,100.0,18.0,25.0,80.0,2691.571529316379,1243.0,975.6509484170704,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.412149589815002,12.412149589815002,12.412149589815002,12.412149589815002,,0.8701942656646305,0.8701942656646305,0.8701942656646305,0.8701942656646305,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.55558061414353,28.55558061414353,28.55558061414353,28.55558061414353,114.22232245657412,2741.335738957779,0.02845193356811965,False,True,True,0.035
2004-04-11,2004-04-22,3954.4214,1.0074330404372898,3983.814774172284,0.038,2004,4,11,2004.04,2003,7,194,28,0.34420159648848536,30.756755144095678,0.0077204280037055685,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07404962748582909,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2588.814774172284,30.0,3.9999999999999862,7.0,55.0,2492.814774172284,100.0,18.0,25.0,80.0,2660.814774172284,1243.0,975.5945481326988,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.468549874186534,12.468549874186534,12.468549874186534,12.468549874186534,,0.8712759639439237,0.8712759639439237,0.8712759639439237,0.8712759639439237,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.720993383964252,28.720993383964252,28.720993383964252,28.720993383964252,114.88397353585701,2757.215364860569,0.028837679472617155,False,True,True,0.04
2004-04-12,2004-04-23,3938.1347,1.0074330404372898,3967.407014472593,0.039,2004,4,12,2004.04,2003,7,195,28,0.3427839660504321,16.407759699690814,0.00413563812329751,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07435586994827548,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2572.407014472593,30.0,4.0,7.0,55.0,2476.407014472593,100.0,18.0,25.0,80.0,2644.407014472593,1243.0,975.5643420622904,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.498755944594748,12.498755944594748,12.498755944594748,12.498755944594748,,0.8718513606257895,0.8718513606257895,0.8718513606257895,0.8718513606257895,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.809585806504487,28.809585806504487,28.809585806504487,28.809585806504487,115.23834322601795,2765.720237424431,0.02904626190497805,False,True,True,0.04
2004-04-13,2004-04-24,3921.8884,1.0120830181699707,3969.2766487977974,0.038,2004,4,13,2004.04,2003,7,196,28,0.34294550245612965,1.8696343252040608,0.00047102645913338635,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07432084636613795,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2574.276648797797,30.0,4.0,7.0,55.0,2478.276648797797,100.0,18.0,25.0,80.0,2646.276648797797,1243.0,975.5677881675313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.495309839353993,12.495309839353993,12.495309839353993,12.495309839353993,,0.8717858539513156,0.8717858539513156,0.8717858539513156,0.8717858539513156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.799478531326212,28.799478531326212,28.799478531326212,28.799478531326212,115.19791412530485,2764.7499390073167,0.029022394838665543,False,True,True,0.04
