Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2004-04-14,2004-04-25,3921.8884,1.0120830181699707,3969.2766487977974,0.038,2004,4,14,2004.04,2003,7,197,29,0.34294550245612965,0.0,0.0,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07432084636613795,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2574.276648797797,30.0,4.0,7.0,55.0,2478.276648797797,100.0,18.0,25.0,80.0,2646.276648797797,1243.0,975.5677881675313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.495309839353993,12.495309839353993,12.495309839353993,12.495309839353993,,0.8717858539513156,0.8717858539513156,0.8717858539513156,0.8717858539513156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.799478531326212,28.799478531326212,28.799478531326212,28.799478531326212,115.19791412530485,2764.7499390073167,0.029022394838665543,False,True,True,0.04
2004-04-15,2004-04-26,3889.5171,1.0120830181699707,3936.514205791712,0.039,2004,4,15,2004.04,2003,7,198,29,0.34011482738040394,32.762443006085505,0.008322704121804721,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07493939678052543,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2541.514205791712,30.0,4.000000000000013,7.0,55.0,2445.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,975.50724399481,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.555854012075159,12.555854012075159,12.555854012075159,12.555854012075159,,0.8729315467234308,0.8729315467234308,0.8729315467234308,0.8729315467234308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.97705352886794,28.97705352886794,28.97705352886794,28.97705352886794,115.90821411547176,2781.797138771323,0.029444378466852324,False,True,True,0.04
2004-04-16,2004-04-27,3889.5171,1.0120830181699707,3936.514205791712,0.039,2004,4,16,2004.04,2003,7,199,29,0.34011482738040394,0.0,0.0,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07493939678052543,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2541.514205791712,30.0,4.000000000000013,7.0,55.0,2445.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,975.50724399481,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.555854012075159,12.555854012075159,12.555854012075159,12.555854012075159,,0.8729315467234308,0.8729315467234308,0.8729315467234308,0.8729315467234308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.97705352886794,28.97705352886794,28.97705352886794,28.97705352886794,115.90821411547176,2781.797138771323,0.029444378466852324,False,True,True,0.04
2004-04-17,2004-04-28,3857.3072,1.0193419091144624,3931.9148852889616,0.04,2004,4,17,2004.04,2003,7,200,29,0.3397174460889663,4.599320502750288,0.0011697406065320456,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07502705643596863,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2536.9148852889616,30.0,3.9999999999999862,7.0,55.0,2440.9148852889616,100.0,18.0,25.0,80.0,2608.9148852889616,1243.0,975.4987178727948,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.564380134090428,12.564380134090428,12.564380134090428,12.564380134090428,,0.8730920053452199,0.8730920053452199,0.8730920053452199,0.8730920053452199,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.00206061470871,29.00206061470871,29.00206061470871,29.00206061470871,116.00824245883484,2784.1978190120362,0.029504260861005188,False,True,True,0.04
2004-04-18,2004-04-29,3857.3072,1.0193419091144624,3931.9148852889616,0.04,2004,4,18,2004.04,2003,7,201,29,0.3397174460889663,0.0,0.0,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07502705643596863,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2536.9148852889616,30.0,3.9999999999999862,7.0,55.0,2440.9148852889616,100.0,18.0,25.0,80.0,2608.9148852889616,1243.0,975.4987178727948,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.564380134090428,12.564380134090428,12.564380134090428,12.564380134090428,,0.8730920053452199,0.8730920053452199,0.8730920053452199,0.8730920053452199,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.00206061470871,29.00206061470871,29.00206061470871,29.00206061470871,116.00824245883484,2784.1978190120362,0.029504260861005188,False,True,True,0.04
2004-04-19,2004-04-30,3889.5171,1.0120830181699707,3936.514205791712,0.039,2004,4,19,2004.04,2003,7,202,29,0.34011482738040394,4.599320502750288,0.001168373912123422,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07493939678052543,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2541.514205791712,30.0,4.000000000000013,7.0,55.0,2445.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,975.50724399481,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.555854012075159,12.555854012075159,12.555854012075159,12.555854012075159,,0.8729315467234308,0.8729315467234308,0.8729315467234308,0.8729315467234308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.97705352886794,28.97705352886794,28.97705352886794,28.97705352886794,115.90821411547176,2781.797138771323,0.029444378466852324,False,True,True,0.04
2004-04-20,2004-05-01,3889.5171,1.0120830181699707,3936.514205791712,0.039,2004,4,20,2004.04,2003,7,203,29,0.34011482738040394,0.0,0.0,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07493939678052543,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2541.514205791712,30.0,4.000000000000013,7.0,55.0,2445.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,975.50724399481,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.555854012075159,12.555854012075159,12.555854012075159,12.555854012075159,,0.8729315467234308,0.8729315467234308,0.8729315467234308,0.8729315467234308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.97705352886794,28.97705352886794,28.97705352886794,28.97705352886794,115.90821411547176,2781.797138771323,0.029444378466852324,False,True,True,0.04
2004-04-21,2004-05-02,3921.8884,1.0120830181699707,3969.2766487977974,0.038,2004,4,21,2004.04,2003,7,204,30,0.34294550245612965,32.762443006085505,0.008254008451642819,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07432084636613795,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2574.276648797797,30.0,4.0,7.0,55.0,2478.276648797797,100.0,18.0,25.0,80.0,2646.276648797797,1243.0,975.5677881675313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.495309839353993,12.495309839353993,12.495309839353993,12.495309839353993,,0.8717858539513156,0.8717858539513156,0.8717858539513156,0.8717858539513156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.799478531326212,28.799478531326212,28.799478531326212,28.799478531326212,115.19791412530485,2764.7499390073167,0.029022394838665543,False,True,True,0.04
2004-04-22,2004-05-03,3954.4214,1.0074330404372898,3983.814774172284,0.038,2004,4,22,2004.04,2003,7,205,30,0.34420159648848536,14.538125374486757,0.003649297519739064,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07404962748582909,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2588.814774172284,30.0,3.9999999999999862,7.0,55.0,2492.814774172284,100.0,18.0,25.0,80.0,2660.814774172284,1243.0,975.5945481326988,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.468549874186534,12.468549874186534,12.468549874186534,12.468549874186534,,0.8712759639439237,0.8712759639439237,0.8712759639439237,0.8712759639439237,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.720993383964252,28.720993383964252,28.720993383964252,28.720993383964252,114.88397353585701,2757.215364860569,0.028837679472617155,False,True,True,0.04
2004-04-23,2004-05-04,3921.8884,1.0120830181699707,3969.2766487977974,0.038,2004,4,23,2004.04,2003,7,206,30,0.34294550245612965,14.538125374486757,0.00366266366918265,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07432084636613795,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2574.276648797797,30.0,4.0,7.0,55.0,2478.276648797797,100.0,18.0,25.0,80.0,2646.276648797797,1243.0,975.5677881675313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.495309839353993,12.495309839353993,12.495309839353993,12.495309839353993,,0.8717858539513156,0.8717858539513156,0.8717858539513156,0.8717858539513156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.799478531326212,28.799478531326212,28.799478531326212,28.799478531326212,115.19791412530485,2764.7499390073167,0.029022394838665543,False,True,True,0.04
2004-04-24,2004-05-05,3889.5171,1.0120830181699707,3936.514205791712,0.039,2004,4,24,2004.04,2003,7,207,30,0.34011482738040394,32.762443006085505,0.008322704121804721,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07493939678052543,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2541.514205791712,30.0,4.000000000000013,7.0,55.0,2445.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,975.50724399481,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.555854012075159,12.555854012075159,12.555854012075159,12.555854012075159,,0.8729315467234308,0.8729315467234308,0.8729315467234308,0.8729315467234308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.97705352886794,28.97705352886794,28.97705352886794,28.97705352886794,115.90821411547176,2781.797138771323,0.029444378466852324,False,True,True,0.04
2004-04-25,2004-05-06,3857.3072,1.0193419091144624,3931.9148852889616,0.04,2004,4,25,2004.04,2003,7,208,30,0.3397174460889663,4.599320502750288,0.0011697406065320456,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07502705643596863,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2536.9148852889616,30.0,3.9999999999999862,7.0,55.0,2440.9148852889616,100.0,18.0,25.0,80.0,2608.9148852889616,1243.0,975.4987178727948,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.564380134090428,12.564380134090428,12.564380134090428,12.564380134090428,,0.8730920053452199,0.8730920053452199,0.8730920053452199,0.8730920053452199,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.00206061470871,29.00206061470871,29.00206061470871,29.00206061470871,116.00824245883484,2784.1978190120362,0.029504260861005188,False,True,True,0.04
2004-04-26,2004-05-07,3841.2626,1.0193419091144624,3915.5599520939836,0.041,2004,4,26,2004.04,2003,7,209,30,0.33830437986092016,16.354933194978006,0.0041769078739891646,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07534043753875824,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2520.559952093984,30.0,4.0,7.0,55.0,2424.559952093984,100.0,18.0,25.0,80.0,2592.559952093984,1243.0,975.4683458503292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.594752156556142,12.594752156556142,12.594752156556142,12.594752156556142,,0.8736618240178087,0.8736618240178087,0.8736618240178087,0.8736618240178087,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.091141423242988,29.091141423242988,29.091141423242988,29.091141423242988,116.36456569297195,2792.7495766313277,0.029718499299376564,False,True,True,0.04
2004-04-27,2004-05-08,3841.2626,1.0193419091144624,3915.5599520939836,0.041,2004,4,27,2004.04,2003,7,210,30,0.33830437986092016,0.0,0.0,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07534043753875824,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2520.559952093984,30.0,4.0,7.0,55.0,2424.559952093984,100.0,18.0,25.0,80.0,2592.559952093984,1243.0,975.4683458503292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.594752156556142,12.594752156556142,12.594752156556142,12.594752156556142,,0.8736618240178087,0.8736618240178087,0.8736618240178087,0.8736618240178087,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.091141423242988,29.091141423242988,29.091141423242988,29.091141423242988,116.36456569297195,2792.7495766313277,0.029718499299376564,False,True,True,0.04
2004-04-28,2004-05-09,3825.2584,1.025470972214844,3922.691450420999,0.04,2004,4,28,2004.04,2003,7,211,31,0.3389205413163743,7.131498327015379,0.0018180115405839524,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07520346775384014,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2527.691450420999,30.0,3.9999999999999862,7.0,55.0,2431.691450420999,100.0,18.0,25.0,80.0,2599.691450420999,1243.0,975.4815997452723,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.581498261612936,12.581498261612936,12.581498261612936,12.581498261612936,,0.8734135040206769,0.8734135040206769,0.8734135040206769,0.8734135040206769,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.052267961395387,29.052267961395387,29.052267961395387,29.052267961395387,116.20907184558152,2789.0177242939567,0.029624831143196213,False,True,True,0.04
2004-04-29,2004-05-10,3809.2943,1.025470972214844,3906.3207292734637,0.041,2004,4,29,2004.04,2003,7,212,31,0.3375061110092273,16.370721147535278,0.004190828731715553,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07551863260722758,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2511.320729273464,30.0,4.000000000000013,7.0,55.0,2415.320729273464,100.0,18.0,25.0,80.0,2583.320729273464,1243.0,975.4511509745707,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.611947032314406,12.611947032314406,12.611947032314406,12.611947032314406,,0.8739831954069077,0.8739831954069077,0.8739831954069077,0.8739831954069077,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.141573466444758,29.141573466444758,29.141573466444758,29.141573466444758,116.56629386577903,2797.591052778697,0.029840430918087774,False,True,True,0.04
2004-04-30,2004-05-11,3793.3704,1.025470972214844,3889.991232059012,0.041,2004,4,30,2004.04,2003,7,213,31,0.33609524244989863,16.32949721445175,0.0041978236557125535,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.07583564650963326,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2494.991232059012,30.0,4.0,7.0,55.0,2398.9912320590124,100.0,18.0,25.0,80.0,2566.9912320590124,1243.0,975.4206946769646,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.642403329920695,12.642403329920695,12.642403329920695,12.642403329920695,,0.8745502452059345,0.8745502452059345,0.8745502452059345,0.8745502452059345,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.2308998031982,29.2308998031982,29.2308998031982,29.2308998031982,116.9235992127928,2806.166381107027,0.030057548266221656,False,True,True,0.04
2004-05-01,2004-05-12,3745.8395,1.0249522745569744,3839.3067156503603,0.043,2004,5,1,2004.05,2003,8,214,31,0.3317161002321912,50.68451640865169,0.013201476246230557,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08360884497492514,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2418.3067156503603,35.0,4.0,8.0,57.0,2314.3067156503603,100.0,18.0,25.0,80.0,2516.3067156503603,1243.0,975.3256211885653,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.73747681831999,12.73747681831999,12.73747681831999,12.73747681831999,,0.8763024666892207,0.8763024666892207,0.8763024666892207,0.8763024666892207,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.50972876150545,29.50972876150545,29.50972876150545,29.50972876150545,118.0389150460218,2832.9339611045234,0.030744851554801236,False,True,True,0.045
2004-05-02,2004-05-13,3698.669,1.0311736660449222,3813.9700722167054,0.044,2004,5,2,2004.05,2003,8,215,31,0.3295270142395233,25.3366434336549,0.006643115429306206,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08416426818300454,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2392.970072216705,35.0,4.0,7.999999999999987,57.0,2288.970072216705,100.0,18.0,25.0,80.0,2490.970072216705,1243.0,975.2777843473481,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.785313659537294,12.785313659537294,12.785313659537294,12.785313659537294,,0.8771738537047308,0.8771738537047308,0.8771738537047308,0.8771738537047308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.65000984152783,29.65000984152783,29.65000984152783,29.65000984152783,118.60003936611132,2846.400944786672,0.031096216572349813,False,True,True,0.045
2004-05-03,2004-05-14,3667.4217,1.0362111948982793,3800.223421952879,0.046,2004,5,3,2004.05,2003,8,216,31,0.32833930365672875,13.746650263826268,0.003617326861472283,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08446871785107908,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2379.223421952879,35.00000000000006,4.0,8.0,57.0,2275.223421952879,100.0,18.0,25.0,80.0,2477.223421952879,1243.0,975.2517423360267,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.811355670858418,12.811355670858418,12.811355670858418,12.811355670858418,,0.8776453442156464,0.8776453442156464,0.8776453442156464,0.8776453442156464,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.72637269828144,29.72637269828144,29.72637269828144,29.72637269828144,118.90549079312576,2853.7317790350176,0.0312890789805253,False,True,True,0.045
2004-05-04,2004-05-15,3627.0386,1.0307021203505466,3738.396375613278,0.047,2004,5,4,2004.05,2003,8,217,31,0.32299744685298715,61.8270463396011,0.016538387085681488,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08586569420353145,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2317.396375613278,35.00000000000006,4.0,8.0,57.0,2213.396375613277,100.0,18.0,25.0,80.0,2415.396375613277,1243.0,975.1338431966108,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.929254810274484,12.929254810274484,12.929254810274484,12.929254810274484,,0.8797544518569996,0.8797544518569996,0.8797544518569996,0.8797544518569996,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.072029914496852,30.072029914496852,30.072029914496852,30.072029914496852,120.28811965798741,2886.914871791698,0.03217639532358425,False,True,True,0.045
2004-05-05,2004-05-16,3583.8498,1.0285190813200429,3686.057903885018,0.049,2004,5,5,2004.05,2003,8,218,32,0.3184754028956657,52.33847172825928,0.014199036773973557,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08708490435315018,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2265.057903885018,35.0,4.0,8.0,57.0,2161.057903885018,100.0,18.0,25.0,80.0,2363.057903885018,1243.0,975.0330335539813,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.030064452904027,13.030064452904027,13.030064452904027,13.030064452904027,,0.881524772118828,0.881524772118828,0.881524772118828,0.881524772118828,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.367487539352908,30.367487539352908,30.367487539352908,30.367487539352908,121.46995015741163,2915.27880377788,0.03295389093844272,False,True,True,0.05
2004-05-06,2004-05-17,3544.0245,1.0243778615521175,3630.4202385983135,0.051,2004,5,6,2004.05,2003,8,219,32,0.31366830861489425,55.637665286705214,0.015325406324912576,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08841951589712832,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2209.4202385983135,35.00000000000006,4.0,8.0,57.0,2105.420238598313,100.0,18.0,25.0,80.0,2307.420238598313,1243.0,974.9248364829554,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.138261523930126,13.138261523930126,13.138261523930126,13.138261523930126,,0.8833909022952781,0.8833909022952781,0.8833909022952781,0.8833909022952781,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.684468261415066,30.684468261415066,30.684468261415066,30.684468261415066,122.73787304566028,2945.7089530958465,0.033808172326917366,False,True,True,0.05
2004-05-07,2004-05-18,3498.4048,1.0218789199542715,3574.946118586839,0.052000000000000005,2004,5,7,2004.05,2003,8,220,32,0.3088753446459029,55.474120011474504,0.015517470241874071,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08979156310386292,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2153.946118586839,35.0,4.0,8.0,57.0,2049.9461185868386,100.0,18.0,25.0,80.0,2251.9461185868386,1243.0,974.8158742953417,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.247223711543784,13.247223711543784,13.247223711543784,13.247223711543784,,0.885234735606692,0.885234735606692,0.885234735606692,0.885234735606692,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.00352640599185,31.00352640599185,31.00352640599185,31.00352640599185,124.0141056239674,2976.3385349752175,0.03468978314923237,False,True,True,0.05
2004-05-08,2004-05-19,3438.1311,1.0251582385453473,3524.628422363977,0.055,2004,5,8,2004.05,2003,8,221,32,0.30452789569224764,50.3176962228622,0.014276028617256057,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09107343002832184,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2103.628422363977,35.0,4.0,8.000000000000012,57.0,1999.6284223639768,100.0,18.0,25.0,80.0,2201.628422363977,1243.0,974.7160842108412,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.347013796044008,13.347013796044008,13.347013796044008,13.347013796044008,,0.8868921135688028,0.8868921135688028,0.8868921135688028,0.8868921135688028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.295556553110533,31.295556553110533,31.295556553110533,31.295556553110533,125.18222621244213,3004.3734290986113,0.035516432148748917,False,True,True,0.055
2004-05-09,2004-05-20,3378.487,1.0310770263443272,3483.480329502967,0.058,2004,5,9,2004.05,2003,8,222,32,0.3009727004690564,41.1480928610099,0.011812351145637452,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09214922136385399,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2062.480329502967,35.0,4.0,8.0,57.0,1958.4803295029667,100.0,18.0,25.0,80.0,2160.480329502967,1243.0,974.6337895186807,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.429308488204539,13.429308488204539,13.429308488204539,13.429308488204539,,0.8882364398765128,0.8882364398765128,0.8882364398765128,0.8882364398765128,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.536247348943004,31.536247348943004,31.536247348943004,31.536247348943004,126.144989395772,3027.479745498528,0.03621234439804365,False,True,True,0.06
2004-05-10,2004-05-21,3363.6740000000004,1.0340492705415865,3478.2046460397005,0.058,2004,5,10,2004.05,2003,8,223,32,0.3005168814178301,5.275683463266431,0.0015167835133776124,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09228899178358928,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2057.2046460397005,35.0,4.0,8.0,57.0,1953.2046460397007,100.0,18.0,25.0,80.0,2155.2046460397005,1243.0,974.6231928529463,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.439905153939051,13.439905153939051,13.439905153939051,13.439905153939051,,0.8884080653772403,0.8884080653772403,0.8884080653772403,0.8884080653772403,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.56722991671317,31.56722991671317,31.56722991671317,31.56722991671317,126.26891966685268,3030.4540720044647,0.03630290121388431,False,True,True,0.06
2004-05-11,2004-05-22,3348.9003,1.033126470307446,3459.8375463505467,0.06,2004,5,11,2004.05,2003,8,224,32,0.2989299640046873,18.367099689153743,0.00530865956655319,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.0927789226227088,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2038.837546350547,35.0,4.0,8.0,57.0,1934.8375463505465,100.0,18.0,25.0,80.0,2136.8375463505467,1243.0,974.586219560602,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.476878446283381,13.476878446283381,13.476878446283381,13.476878446283381,,0.8890042532311648,0.8890042532311648,0.8890042532311648,0.8890042532311648,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.675313867399893,31.675313867399893,31.675313867399893,31.675313867399893,126.70125546959956,3040.830131270389,0.03662057936889107,False,True,True,0.06
2004-05-12,2004-05-23,3334.1657,1.0394409287846869,3465.6682919300456,0.06,2004,5,12,2004.05,2003,8,225,33,0.29943374042275595,5.830745579498853,0.0016824303679252824,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.09262282854578496,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2044.6682919300454,35.0,4.0,8.0,57.0,1940.6682919300454,100.0,18.0,25.0,80.0,2142.6682919300456,1243.0,974.5979706870501,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.465127319835188,13.465127319835188,13.465127319835188,13.465127319835188,,0.8888152129616302,0.8888152129616302,0.8888152129616302,0.8888152129616302,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.640965014697862,31.640965014697862,31.640965014697862,31.640965014697862,126.56386005879145,3037.532641410995,0.036519323085103306,False,True,True,0.06
2004-05-13,2004-05-24,3319.4701,1.0414612372122911,3457.099437235209,0.06,2004,5,13,2004.05,2003,8,226,33,0.29869339137712203,8.568854694836773,0.0024786254634577877,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.09285240584711603,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2036.0994372352088,35.0,4.0,8.0,57.0,1932.0994372352088,100.0,18.0,25.0,80.0,2134.099437235209,1243.0,974.5806968284672,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.482401178418016,13.482401178418016,13.482401178418016,13.482401178418016,,0.8890929542769066,0.8890929542769066,0.8890929542769066,0.8890929542769066,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.691455915850053,31.691455915850053,31.691455915850053,31.691455915850053,126.76582366340023,3042.3797679216054,0.036668260767408034,False,True,True,0.06
2004-05-14,2004-05-25,3298.962,1.039672960363583,3429.8415886669677,0.063,2004,5,14,2004.05,2003,8,227,33,0.296338313260826,27.257848568241574,0.007947261663135741,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.09359032821243472,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2008.8415886669682,35.0,4.0,8.0,57.0,1904.8415886669682,100.0,18.0,25.0,80.0,2106.841588666968,1243.0,974.5255632338907,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.537534772994675,13.537534772994675,13.537534772994675,13.537534772994675,,0.8899734430791393,0.8899734430791393,0.8899734430791393,0.8899734430791393,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.852564918607897,31.852564918607897,31.852564918607897,31.852564918607897,127.41025967443159,3057.8462321863585,0.037147563926983145,False,True,True,0.065
2004-05-15,2004-05-26,3275.6178,1.0414080913697863,3411.254881154899,0.064,2004,5,15,2004.05,2003,8,228,33,0.2947324217317833,18.586707512068187,0.00544864226204509,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.09410026843005166,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1990.254881154899,35.0,4.0,8.0,57.0,1886.2548811548995,100.0,18.0,25.0,80.0,2088.2548811548995,1243.0,974.4878059949327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.575292011952412,13.575292011952412,13.575292011952412,13.575292011952412,,0.8905711688606428,0.8905711688606428,0.8905711688606428,0.8905711688606428,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.962856754377302,31.962856754377302,31.962856754377302,31.962856754377302,127.85142701750921,3068.434248420221,0.03747929470876255,False,True,True,0.065
2004-05-16,2004-05-27,3075.5944,1.0205046759891518,3138.65846664605,0.077,2004,5,16,2004.05,2003,8,229,33,0.2711800915182187,272.5964145088492,0.08685125106974254,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.10227299446920024,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1717.65846664605,35.0,4.0,8.0,57.0,1613.6584666460494,100.0,18.0,25.0,80.0,1815.6584666460494,1243.0,973.9182003643961,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.144897642489198,14.144897642489198,14.144897642489198,14.144897642489198,,0.8990695228258949,0.8990695228258949,0.8990695228258949,0.8990695228258949,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.621792376963036,33.621792376963036,33.621792376963036,33.621792376963036,134.48716950785214,3227.692068188452,0.04284861539954817,False,True,True,0.075
2004-05-17,2004-05-28,3019.8338,1.0252951146451321,3096.2208421802447,0.079,2004,5,17,2004.05,2003,8,230,33,0.26751348076437315,42.437624465805136,0.013706265356679828,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.10367477527021736,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1675.2208421802447,35.0,4.0,8.0,57.0,1571.2208421802447,100.0,18.0,25.0,80.0,1773.2208421802447,1243.0,973.8267209461353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.236377060750172,14.236377060750172,14.236377060750172,14.236377060750172,,0.9003436562086041,0.9003436562086041,0.9003436562086041,0.9003436562086041,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.88719079604837,33.88719079604837,33.88719079604837,33.88719079604837,135.5487631841935,3253.1703164206438,0.0437787774494616,False,True,True,0.08
2004-05-18,2004-05-29,2972.9193,1.0206875929295791,3034.421844290889,0.084,2004,5,18,2004.05,2003,8,231,33,0.26217404734673283,61.79899788935563,0.0203659876775628,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.1057862144658447,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1613.4218442908889,35.0,4.0,8.0,56.99999999999999,1509.4218442908889,100.0,18.0,25.0,80.0,1711.4218442908889,1243.0,973.6920769140393,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.371021092846107,14.371021092846107,14.371021092846107,14.371021092846107,,0.9021733208692636,0.9021733208692636,0.9021733208692636,0.9021733208692636,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.27720356551475,34.27720356551475,34.27720356551475,34.27720356551475,137.108814262059,3290.6115422894163,0.04518449355353221,False,True,True,0.085
2004-05-19,2004-05-30,2929.168,1.017716395401773,2981.0622984862207,0.08800000000000001,2004,5,19,2004.05,2003,8,232,34,0.2575637825892095,53.35954580466843,0.017899507109181957,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.10767973556372952,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1560.0622984862207,35.0,4.0,8.0,57.00000000000002,1456.0622984862205,100.0,18.0,25.0,80.0,1658.0622984862205,1243.0,973.5744237738222,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.488674233063035,14.488674233063035,14.488674233063035,14.488674233063035,,0.9037275726203244,0.9037275726203244,0.9037275726203244,0.9037275726203244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.61736102877986,34.61736102877986,34.61736102877986,34.61736102877986,138.46944411511944,3323.2666587628664,0.04644969821175292,False,True,True,0.09
2004-05-20,2004-05-31,2883.1094,1.019515904042514,2939.375886394469,0.092,2004,5,20,2004.05,2003,8,233,34,0.2539620765844821,41.686412091751656,0.01418206235027856,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.10920685628735584,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1518.375886394469,35.0,4.0,8.0,57.00000000000002,1414.3758863944686,100.0,18.0,25.0,80.0,1616.3758863944686,1243.0,973.4815861443227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.581511862562664,14.581511862562664,14.581511862562664,14.581511862562664,,0.904924687937707,0.904924687937707,0.904924687937707,0.904924687937707,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.885324660211076,34.885324660211076,34.885324660211076,34.885324660211076,139.5412986408443,3348.9911673802644,0.04747310450723268,False,True,True,0.09
2004-05-21,2004-06-01,2856.2211,1.0201594850967353,2913.8010466984306,0.094,2004,5,21,2004.05,2003,8,234,34,0.25175241043474444,25.574839696038453,0.008777139992113322,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.11016538015308858,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1492.8010466984306,35.0,4.0,8.0,57.00000000000002,1388.8010466984306,100.0,18.0,25.0,80.0,1590.8010466984306,1243.0,973.4242214549677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.638876551917589,14.638876551917589,14.638876551917589,14.638876551917589,,0.90565146512992,0.90565146512992,0.90565146512992,0.90565146512992,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.05069383973351,35.05069383973351,35.05069383973351,35.05069383973351,140.20277535893405,3364.866608614417,0.048116797650888006,False,True,True,0.095
2004-05-22,2004-06-02,2802.8990000000013,1.0180822492206687,2853.581718258364,0.097,2004,5,22,2004.05,2003,8,235,34,0.2465494604575225,60.21932844006733,0.021103067788372714,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.11249020763839103,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1432.5817182583642,35.0,4.000000000000006,8.0,57.0,1328.581718258364,100.0,18.0,25.0,80.0,1530.581718258364,1243.0,973.2878972191803,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.775200787705062,14.775200787705062,14.775200787705062,14.775200787705062,,0.9073390070298356,0.9073390070298356,0.9073390070298356,0.9073390070298356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.443022480313665,35.443022480313665,35.443022480313665,35.443022480313665,141.77208992125466,3402.530158110112,0.0496821552416529,False,True,True,0.095
2004-05-23,2004-06-03,2750.1807,1.018827290046873,2801.959149720212,0.101,2004,5,23,2004.05,2003,8,236,34,0.2420892705358263,51.62256853815143,0.018423740597112617,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.11456269804363613,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1380.9591497202118,35.0,4.000000000000006,8.0,57.0,1276.9591497202118,100.0,18.0,25.0,80.0,1478.9591497202118,1243.0,973.1696043037073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.893493703178097,14.893493703178097,14.893493703178097,14.893493703178097,,0.908758162199654,0.908758162199654,0.908758162199654,0.908758162199654,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.78266541753373,35.78266541753373,35.78266541753373,35.78266541753373,143.1306616701349,3435.135880083237,0.05108235131994239,False,True,True,0.1
2004-05-24,2004-06-04,2659.3696,1.019687481531927,2711.725889886568,0.108,2004,5,24,2004.05,2003,8,237,34,0.2342931168861995,90.23325983364384,0.03327521419851854,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.11837479636019828,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1290.725889886568,35.0,4.0,8.0,57.0,1186.725889886568,100.0,18.0,25.0,80.0,1388.725889886568,1243.0,972.9595580025303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103540004354796,15.103540004354796,15.103540004354796,15.103540004354796,,0.9111746292513276,0.9111746292513276,0.9111746292513276,0.9111746292513276,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.38380755211585,36.38380755211585,36.38380755211585,36.38380755211585,145.5352302084634,3492.8455250031207,0.0536688574428705,False,True,True,0.11
2004-05-25,2004-06-05,2628.6561,1.0214997490135054,2685.17154639282,0.11,2004,5,25,2004.05,2003,8,238,34,0.2319988216083397,26.55434349374809,0.00988925401411333,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.11954543479027326,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1264.17154639282,35.0,4.000000000000006,8.0,57.0,1160.17154639282,100.0,18.0,25.0,80.0,1362.17154639282,1243.0,972.8969279074573,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.166170099427928,15.166170099427928,15.166170099427928,15.166170099427928,,0.9118695373905054,0.9118695373905054,0.9118695373905054,0.9118695373905054,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.56254408563993,36.56254408563993,36.56254408563993,36.56254408563993,146.25017634255968,3510.004232221433,0.0544658595608269,False,True,True,0.11
2004-05-26,2004-06-06,2600.6906,1.0174076948207036,2645.962628287873,0.113,2004,5,26,2004.05,2003,8,239,35,0.2286111710840722,39.20891810494686,0.014818394517657204,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.12131690620578035,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1224.962628287873,35.000000000000036,4.0,8.0,57.0,1120.9626282878728,100.0,18.0,25.0,80.0,1322.9626282878728,1243.0,972.8037542726386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.259343734246686,15.259343734246686,15.259343734246686,15.259343734246686,,0.9128815641850974,0.9128815641850974,0.9128815641850974,0.9128815641850974,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.82799449183398,36.82799449183398,36.82799449183398,36.82799449183398,147.3119779673359,3535.4874712160613,0.05567424739579836,False,True,True,0.115
2004-05-27,2004-06-07,2570.388,1.014139912149224,2606.73306050942,0.116,2004,5,27,2004.05,2003,8,240,35,0.2252217364280139,39.2295677784532,0.015049322990819312,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.12314264351151807,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1185.7330605094196,35.000000000000036,4.000000000000006,8.0,57.0,1081.7330605094196,100.0,18.0,25.0,80.0,1283.7330605094196,1243.0,972.7096848302223,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.353413176663096,15.353413176663096,15.353413176663096,15.353413176663096,,0.9138769002214671,0.9138769002214671,0.9138769002214671,0.9138769002214671,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.09543039110019,37.09543039110019,37.09543039110019,37.09543039110019,148.38172156440075,3561.1613175456177,0.056922484243708216,False,True,True,0.115
2004-05-28,2004-06-08,2520.3578,1.016693272650077,2562.430819931149,0.12,2004,5,28,2004.05,2003,8,241,35,0.22139402284205129,44.30224057827082,0.017289146006861246,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.12527167465485958,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1141.430819931149,35.000000000000036,4.0,8.000000000000009,57.0,1037.4308199311488,100.0,18.0,25.0,80.0,1239.4308199311488,1243.0,972.602411416952,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.460686589933244,15.460686589933244,15.460686589933244,15.460686589933244,,0.914979547583016,0.914979547583016,0.914979547583016,0.914979547583016,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.39968461106413,37.39968461106413,37.39968461106413,37.39968461106413,149.5987384442565,3590.3697226621557,0.05838157162357114,False,True,True,0.12
2004-05-29,2004-06-09,2470.9186,1.0111383888554557,2498.4406521969777,0.124,2004,5,29,2004.05,2003,8,242,35,0.21586527234981887,63.990167734171344,0.0256120423264416,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.12848013808842407,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1077.4406521969777,35.0,4.0,7.999999999999992,57.0,973.4406521969777,100.0,18.0,25.0,80.0,1175.4406521969775,1243.0,972.4454671826636,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.617630824221651,15.617630824221651,15.617630824221651,15.617630824221651,,0.916530552726006,0.916530552726006,0.916530552726006,0.916530552726006,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.84337630851468,37.84337630851468,37.84337630851468,37.84337630851468,151.37350523405868,3632.964125617409,0.060587192695952176,False,True,True,0.125
2004-05-30,2004-06-10,2397.8624,1.004803744062384,2409.381117266414,0.132,2004,5,30,2004.05,2003,8,243,35,0.20817052853181814,89.0595349305636,0.036963656057704526,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.13322923372297096,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,988.381117266414,35.0,4.0,8.0,57.0,884.3811172664142,100.0,18.0,25.0,80.0,1086.381117266414,1243.0,972.2229657677237,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.84013223916152,15.84013223916152,15.84013223916152,15.84013223916152,,0.9186027874814396,0.9186027874814396,0.9186027874814396,0.9186027874814396,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.469304867118495,38.469304867118495,38.469304867118495,38.469304867118495,153.87721946847398,3693.053267243375,0.06386586927478571,False,True,True,0.13
2004-05-31,2004-06-11,2373.8032,1.003751458435271,2382.708424038313,0.135,2004,5,31,2004.05,2003,8,244,35,0.20586600783691025,26.67269322810125,0.011194274951567624,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.13472063839685255,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,961.7084240383127,35.000000000000036,4.0,7.999999999999992,57.0,857.7084240383127,100.0,18.0,25.0,80.0,1059.7084240383126,1243.0,972.1553759029003,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.907722103984794,15.907722103984794,15.907722103984794,15.907722103984794,,0.9192028650687312,0.9192028650687312,0.9192028650687312,0.9192028650687312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.658690757681214,38.658690757681214,38.658690757681214,38.658690757681214,154.63476303072486,3711.234312737397,0.0648987351833186,False,True,True,0.135
2004-06-01,2004-06-12,2342.7444,1.0013569424535649,2345.923369334211,0.138,2004,6,1,2004.06,2003,9,245,35,0.20268777911047586,36.78505470410164,0.015680416157217228,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.10955174553418526,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,988.9233693342113,38.0,6.0,11.0,61.56721365504817,872.3561556791631,100.0,18.0,25.0,77.56721365504816,1025.356155679163,1243.0,972.061420430004,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.001677576881388,16.001677576881388,16.001677576881388,16.001677576881388,,0.9200142551820956,0.9200142551820956,0.9200142551820956,0.9200142551820956,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.92134582351198,38.92134582351198,38.92134582351198,38.92134582351198,155.6853832940479,3736.4491990571496,0.06636422371214643,False,True,True,0.14
2004-06-02,2004-06-13,2309.5714,1.007823219789474,2327.639684681683,0.14,2004,6,2,2004.06,2003,9,246,36,0.2011080687564974,18.283684652528336,0.007855032191130875,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11041227802195086,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,970.6396846816828,38.000000000000036,6.0,11.000000000000007,60.42892978563006,855.2107548960527,100.0,18.0,25.0,76.42892978563006,1008.2107548960527,1243.0,972.014396477607,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.048701529278286,16.048701529278286,16.048701529278286,16.048701529278286,,0.9204104052404344,0.9204104052404344,0.9204104052404344,0.9204104052404344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.0525319904825,39.0525319904825,39.0525319904825,39.0525319904825,156.21012796193,3749.04307108632,0.06711095750341298,False,True,True,0.14
2004-06-03,2004-06-14,2279.0226,1.008849609181632,2299.1910593261064,0.14400000000000002,2004,6,3,2004.06,2003,9,247,36,0.1986501075257756,28.448625355576496,0.012373319407354862,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11177844440441012,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,942.1910593261064,37.999999999999964,6.0,10.999999999999993,58.657809140924904,828.5332501851814,100.0,18.0,25.0,74.6578091409249,981.5332501851816,1243.0,971.9407944269573,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.1223035799281,16.1223035799281,16.1223035799281,16.1223035799281,,0.921017143180894,0.921017143180894,0.921017143180894,0.921017143180894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.25749512330833,39.25749512330833,39.25749512330833,39.25749512330833,157.02998049323332,3768.7195318376002,0.0682979258536517,False,True,True,0.145
2004-06-04,2004-06-15,2232.5018,1.0053779694075775,2244.5081263827624,0.151,2004,6,4,2004.06,2003,9,248,36,0.19392550211947068,54.68293294334399,0.02436299173996341,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11450170172214072,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,887.5081263827625,38.0,6.0,11.0,55.2534242106,777.2547021721623,100.0,18.0,25.0,71.2534242106,930.2547021721623,1243.0,971.7978037994676,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.265294207417654,16.265294207417654,16.265294207417654,16.265294207417654,,0.922149429238316,0.922149429238316,0.922149429238316,0.922149429238316,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.654365197741825,39.654365197741825,39.654365197741825,39.654365197741825,158.6174607909673,3806.8190589832147,0.07066914079148129,False,True,True,0.15
2004-06-05,2004-06-16,2209.4577,1.0070089693244375,2224.943721242942,0.152,2004,6,5,2004.06,2003,9,249,36,0.19223513751539006,19.564405139820334,0.008793213488065613,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11550853963013033,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,867.943721242942,38.0,6.0,11.0,54.03540676998861,758.9083144729533,100.0,18.0,25.0,70.03540676998861,911.9083144729533,1243.0,971.746151015289,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.316946991596254,16.316946991596254,16.316946991596254,16.316946991596254,,0.9225433663353454,0.9225433663353454,0.9225433663353454,0.9225433663353454,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.797287264815004,39.797287264815004,39.797287264815004,39.797287264815004,159.18914905926002,3820.53957742224,0.07154749468014886,False,True,True,0.15
2004-06-06,2004-06-17,2163.8006,1.007296810227308,2179.5894423479353,0.158,2004,6,6,2004.06,2003,9,250,36,0.1883165278188616,45.35427889500672,0.02080863396280236,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11791211455087156,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,822.5894423479352,37.999999999999964,6.0,11.0,51.211794076136044,716.3776482717993,100.0,18.0,25.0,67.21179407613603,869.3776482717993,1243.0,971.6253854009143,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.437712605970844,16.437712605970844,16.437712605970844,16.437712605970844,,0.9234331686626136,0.9234331686626136,0.9234331686626136,0.9234331686626136,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.13050545316072,40.13050545316072,40.13050545316072,40.13050545316072,160.5220218126429,3852.5285235034294,0.07364782499575817,False,True,True,0.16
2004-06-07,2004-06-18,2141.187,1.0098948620755834,2162.373750043032,0.159,2004,6,7,2004.06,2003,9,251,36,0.18682909200371806,17.215692304903314,0.007961478585540874,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11885086932584416,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,805.373750043032,38.0,6.0,11.0,50.140000002679045,700.2337500403529,100.0,18.0,25.0,66.14000000267905,853.2337500403529,1243.0,971.5791642906502,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.483933716235086,16.483933716235086,16.483933716235086,16.483933716235086,,0.9237621488254346,0.9237621488254346,0.9237621488254346,0.9237621488254346,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.25768519447304,40.25768519447304,40.25768519447304,40.25768519447304,161.03074077789216,3864.7377786694124,0.07446943007640912,False,True,True,0.16
2004-06-08,2004-06-19,2103.0716,1.0136734641144909,2131.8278740528062,0.163,2004,6,8,2004.06,2003,9,252,36,0.18418992831816244,30.545875990225795,0.01432849075763101,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.12055382290851592,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,774.8278740528062,38.0,6.0,11.0,48.23831122507743,671.5895628277287,100.0,18.0,25.0,64.23831122507744,824.5895628277287,1243.0,971.4966290975677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.566468909317408,16.566468909317408,16.566468909317408,16.566468909317408,,0.9243336551913632,0.9243336551913632,0.9243336551913632,0.9243336551913632,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4842867932538,40.4842867932538,40.4842867932538,40.4842867932538,161.9371471730152,3886.491532152365,0.0759616426560543,False,True,True,0.165
