Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2004-06-09,2004-06-20,2067.5742,1.0155075573385,2099.637225458104,0.16699999999999998,2004,6,9,2004.06,2003,9,253,37,0.18140865627958014,32.19064859470245,0.015331528801447603,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.12240209731656244,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,742.6372254581038,38.0,6.0,11.0,46.23422415303371,641.4030013050701,100.0,18.0,25.0,62.23422415303371,794.4030013050702,1243.0,971.4089116502182,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.65418635666704,16.65418635666704,16.65418635666704,16.65418635666704,,0.9249186443477958,0.9249186443477958,0.9249186443477958,0.9249186443477958,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.72440341233147,40.72440341233147,40.72440341233147,40.72440341233147,162.89761364932588,3909.5427275838206,0.07758369478031353,False,True,True,0.165
2004-06-10,2004-06-21,2030.2561,1.0084233130046596,2047.3575826099195,0.172,2004,6,10,2004.06,2003,9,254,37,0.17689169513749706,52.279642848184274,0.025535179243842448,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.12552765681136313,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,690.3575826099194,38.0,6.0,11.0,42.97946039594829,592.3781222139712,100.0,18.0,25.0,58.97946039594829,745.3781222139712,1243.0,971.2648018774388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.79829612944657,16.79829612944657,16.79829612944657,16.79829612944657,,0.9258296020348618,0.9258296020348618,0.9258296020348618,0.9258296020348618,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.117251131346066,41.117251131346066,41.117251131346066,41.117251131346066,164.46900452538426,3947.256108609222,0.0803323297905407,False,True,True,0.17
2004-06-11,2004-06-22,1986.8752,1.0093841022105858,2005.520239956479,0.17600000000000002,2004,6,11,2004.06,2003,9,255,37,0.17327694873223976,41.83734265344083,0.02086109220934551,0.1,1,Wet,67,13,15,17,181,293.0,0.1460967554265911,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,612.5202399564789,33.0,4.9999999999999964,10.0,35.53871699406192,528.9815229624169,100.0,18.0,25.0,52.53871699406192,709.9815229624169,1243.0,971.147966615809,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.915131391076287,16.915131391076287,16.915131391076287,16.915131391076287,,0.9265224186297488,0.9265224186297488,0.9265224186297488,0.9265224186297488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.43421208531575,41.43421208531575,41.43421208531575,41.43421208531575,165.736848341263,3977.684360190312,0.08264032695319973,False,True,True,0.175
2004-06-12,2004-06-23,1954.7091,1.008719832298274,1971.7538355439106,0.18,2004,6,12,2004.06,2003,9,256,37,0.17035953139099386,33.766404412568356,0.017125060848812226,0.1,1,Wet,67,13,15,17,181,293.0,0.1485986712530855,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,578.7538355439106,33.0,5.0,10.0,33.57957407592655,497.174261467984,100.0,18.0,25.0,50.579574075926544,678.174261467984,1243.0,971.0526658277563,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.010432179128955,17.010432179128955,17.010432179128955,17.010432179128955,,0.9270572137396672,0.9270572137396672,0.9270572137396672,0.9270572137396672,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.691705590146434,41.691705590146434,41.691705590146434,41.691705590146434,166.76682236058573,4002.4037366540574,0.08457791198594672,False,True,True,0.18
2004-06-13,2004-06-24,1942.5703,1.0078456066936932,1957.8109425486496,0.182,2004,6,13,2004.06,2003,9,257,37,0.1691548654362033,13.942892995260765,0.007121674872809788,0.1,1,Wet,67,13,15,17,181,293.0,0.14965694267628155,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,564.8109425486496,33.0,4.9999999999999964,10.0,32.77060076220834,484.0403417864412,100.0,18.0,25.0,49.770600762208346,665.0403417864412,1243.0,971.0130474766008,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050050530284537,17.050050530284537,17.050050530284537,17.050050530284537,,0.9272715203331924,0.9272715203331924,0.9272715203331924,0.9272715203331924,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.79846842093432,41.79846842093432,41.79846842093432,41.79846842093432,167.19387368373728,4012.652968409695,0.08539837532325095,False,True,True,0.18
2004-06-14,2004-06-25,1915.6039,1.0019327227762016,1919.306231287711,0.185,2004,6,14,2004.06,2003,9,258,37,0.16582805838325826,38.50471126093861,0.020061786198185185,0.1,1,Wet,67,13,15,17,181,293.0,0.15265932826332718,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,526.3062312877111,33.00000000000001,5.000000000000004,10.0,30.53653901669313,447.76969227101785,100.0,18.0,25.0,47.53653901669313,628.7696922710178,1243.0,970.9028137000704,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.160284306814972,17.160284306814972,17.160284306814972,17.160284306814972,,0.9278430270989656,0.9278430270989656,0.9278430270989656,0.9278430270989656,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.09463654225151,42.09463654225151,42.09463654225151,42.09463654225151,168.37854616900603,4041.085108056145,0.08772885922223918,False,True,True,0.185
2004-06-15,2004-06-26,1862.3957,0.9936287964028152,1850.5299978167786,0.191,2004,6,15,2004.06,2003,9,259,37,0.15988579181136967,68.77623347093231,0.037165694991204284,0.1,1,Wet,67,13,15,17,181,293.0,0.1583330182951241,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,457.5299978167786,33.00000000000001,5.0,10.0,26.546109088345517,382.98388872843316,100.0,18.0,25.0,43.546109088345524,563.9838887284333,1243.0,970.7028303993612,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.360267607524026,17.360267607524026,17.360267607524026,17.360267607524026,,0.9287867827178354,0.9287867827178354,0.9287867827178354,0.9287867827178354,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.62851647058414,42.62851647058414,42.62851647058414,42.62851647058414,170.51406588233655,4092.3375811760775,0.092143367620901,False,True,True,0.19
2004-06-16,2004-06-27,1810.1471,0.9880139423315841,1788.450572471084,0.198,2004,6,16,2004.06,2003,9,260,38,0.15452212946150165,62.079425345694744,0.03471128937039632,0.1,1,Wet,67,13,15,17,181,293.0,0.1638289615100544,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,395.4505724710839,32.999999999999986,5.0,10.0,22.944231167264252,324.5063413038196,100.0,18.0,25.0,39.94423116726425,505.5063413038197,1243.0,970.5187988199904,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.544299186895007,17.544299186895007,17.544299186895007,17.544299186895007,,0.9295492531206409,0.9295492531206409,0.9295492531206409,0.9295492531206409,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.1157761043874,43.1157761043874,43.1157761043874,43.1157761043874,172.4631044175496,4139.114506021189,0.09643157438746497,False,True,True,0.2
2004-06-17,2004-06-28,1758.8504,0.981668277899988,1726.6076432517052,0.204,2004,6,17,2004.06,2003,9,261,38,0.14917890037694734,61.84292921937868,0.03581759264247806,0.1,1,Wet,67,13,15,17,181,293.0,0.16969692051646176,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,333.60764325170516,33.0,5.000000000000002,10.0,19.35607486443341,266.2515683872718,100.0,18.0,25.0,36.35607486443341,447.2515683872718,1243.0,970.3320080634011,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.731089943484292,17.731089943484292,17.731089943484292,17.731089943484292,,0.9302192559309678,0.9302192559309678,0.9302192559309678,0.9302192559309678,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.606229392263785,43.606229392263785,43.606229392263785,43.606229392263785,174.42491756905514,4186.198021657323,0.10102174529968036,False,True,True,0.205
2004-06-18,2004-06-29,1708.4979,0.9756355469043254,1666.8712830513916,0.212,2004,6,18,2004.06,2003,9,262,38,0.14401767885564026,59.73636020031358,0.03583741636664325,0.1,1,Wet,67,13,15,17,181,293.0,0.17577841971314734,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,273.87128305139163,32.99999999999999,5.0,10.0,15.890142702640475,209.98114034875115,100.0,18.0,25.0,32.890142702640475,390.98114034875124,1243.0,970.148168704336,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.91492930254931,17.91492930254931,17.91492930254931,17.91492930254931,,0.9307764677210262,0.9307764677210262,0.9307764677210262,0.9307764677210262,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.084738631011284,44.084738631011284,44.084738631011284,44.084738631011284,176.33895452404514,4232.1349085770835,0.1057903848467755,False,True,True,0.21
2004-06-19,2004-06-30,1683.6732,0.9730775912922432,1638.344661979303,0.214,2004,6,19,2004.06,2003,9,263,38,0.1415529787950118,28.52662107208857,0.017411855840898115,0.1,1,Wet,67,13,15,17,181,293.0,0.1788390482171336,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,245.34466197930303,33.00000000000001,5.0,10.000000000000002,14.235014517570484,183.10964746173252,100.0,18.0,25.0,31.235014517570487,364.10964746173255,1243.0,970.0591559445106,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.003942062374637,18.003942062374637,18.003942062374637,18.003942062374637,,0.9310098318461528,0.9310098318461528,0.9310098318461528,0.9310098318461528,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.314887479874976,44.314887479874976,44.314887479874976,44.314887479874976,177.2595499194999,4254.229198067998,0.10819429759385954,False,True,True,0.215
2004-06-20,2004-07-01,1634.7221,0.9609900846319126,1570.9517292286578,0.221,2004,6,20,2004.06,2003,9,264,38,0.135730229405356,67.39293275064529,0.04289942936931323,0.1,1,Wet,67,13,15,17,181,293.0,0.1865111413345997,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,177.95172922865777,33.0,5.000000000000002,9.110156786450057,10.324844357976732,120.51672808423098,100.0,18.0,24.11015678645005,27.324844357976733,301.516728084231,1242.11015678645,969.8456215772037,990.0,0.9196331981283936,0.48,988.6003668018716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.219810444668,18.219810444668,18.219810444668,18.219810444668,,0.9314770511642924,0.9314770511642924,0.9314770511642924,0.9314770511642924,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.86873142472274,44.86873142472274,44.86873142472274,44.86873142472274,179.47492569889096,4307.398216773384,0.11424598373052094,False,True,True,0.22
2004-06-21,2004-07-02,1586.6955,0.9570538017460924,1518.5529604884168,0.228,2004,6,21,2004.06,2003,9,265,38,0.13120297578619922,52.39876874024094,0.0345057236089993,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.16924006385482948,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,161.55296048841683,38.0,5.999999999999999,8.800550376800917,10.057771859201047,98.69463825241486,100.0,18.0,22.800550376800924,26.05777185920105,251.69463825241485,1240.8005503768006,969.6763399459134,990.0,0.9161981649227564,0.48,988.6038018350772,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.39252710916385,18.39252710916385,18.39252710916385,18.39252710916385,,0.9317502014757668,0.9317502014757668,0.9317502014757668,0.9317502014757668,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.30735164556181,45.30735164556181,45.30735164556181,45.30735164556181,181.22940658224724,4349.505757973933,0.11934348771343335,False,True,True,0.23
2004-06-22,2004-07-03,1546.594,0.9484715856833948,1466.9004635884241,0.234,2004,6,22,2004.06,2003,9,266,38,0.12674020005403985,51.652496899992684,0.03521199848395787,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.17519934472671067,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,109.90046358842415,26.51295230537859,5.131539155879726,5.9867956818596815,6.842052207839637,65.4271242374665,88.51295230537859,17.131539155879732,19.98679568185968,22.842052207839643,218.4271242374665,1225.631287143118,969.5065735315795,990.0,0.8780245381447065,0.48,988.6419754618553,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.600467150275637,18.600467150275637,18.600467150275637,18.600467150275637,,0.9319603266778488,0.9319603266778488,0.9319603266778488,0.9319603266778488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.82991518196247,45.82991518196247,45.82991518196247,45.82991518196247,183.31966072784988,4399.671857468397,0.12497075655658448,False,True,True,0.235
2004-06-23,2004-07-04,1509.4521,0.9514248483621192,1436.1302353523822,0.241,2004,6,23,2004.06,2003,9,267,39,0.12408165233444582,30.770228236041927,0.021425792367982463,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.17895312950983175,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,79.1302353523822,19.089784404076642,3.694796981434189,4.310596478339886,4.926395975245585,47.1086615132859,81.08978440407664,15.694796981434191,18.310596478339892,20.926395975245587,200.1086615132859,1215.0951778638507,969.4040331285339,990.0,0.8628177824839083,0.48,988.657182217516,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.718214308982013,18.718214308982013,18.718214308982013,18.718214308982013,,0.9320217880820152,0.9320217880820152,0.9320217880820152,0.9320217880820152,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.12307537334182,46.12307537334182,46.12307537334182,46.12307537334182,184.49230149336728,4427.815235840815,0.12846488218953106,False,True,True,0.24
2004-06-24,2004-07-05,1470.6225,0.94550510416192,1390.4810800453631,0.248,2004,6,24,2004.06,2003,9,268,39,0.12013756531591938,45.6491553070191,0.03282975652249065,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.18482811718057726,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,33.481080045363115,8.077147715223786,1.5633189126239586,1.823872064727952,2.0844252168319453,19.93231613595547,70.07714771522379,13.563318912623961,15.823872064727952,18.084425216831946,172.93231613595546,1199.4643386925754,969.2499173888267,990.0,0.8402578084222742,0.48,988.6797421915776,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.89489002275089,18.89489002275089,18.89489002275089,18.89489002275089,,0.9320359828276488,0.9320359828276488,0.9320359828276488,0.9320359828276488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.55912658943146,46.55912658943146,46.55912658943146,46.55912658943146,186.23650635772583,4469.676152585421,0.1339367424917785,False,True,True,0.25
2004-06-25,2004-07-06,1436.8995,0.9370899924756442,1346.5041416432566,0.253,2004,6,25,2004.06,2003,9,269,39,0.11633795783797735,43.976938402106505,0.03266008402204957,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.19086461901733212,1089.5041416432566,1089.5041416432566,,4,272.37603541081415,272.37603541081415,272.37603541081415,272.37603541081415,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1177.5041416432566,969.099136161778,990.0,0.8085626786603703,0.4663553841362336,988.7250819372034,0.5247935773043586,0.5247935773043586,0.5247935773043586,0.5247935773043586,19.101152198121053,19.101152198121053,19.101152198121053,19.101152198121053,,0.94,0.94,0.94,0.94,1.0895041416432567,1.0895041416432567,1.0895041416432567,1.0895041416432567,0.98,0.98,0.98,0.98,47.016619048011506,47.016619048011506,47.016619048011506,47.016619048011506,188.06647619204603,4513.5954286091055,0.13967018026586395,False,False,True,0.255
2004-06-26,2004-07-07,1381.8066,0.9090674921632216,1256.1554605165875,0.264,2004,6,26,2004.06,2003,9,270,39,0.10853183178863317,90.34868112666912,0.07192476088072228,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.20459251110074392,999.1554605165877,999.1554605165877,,4,249.78886512914687,249.78886512914687,249.78886512914687,249.78886512914687,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1087.1554605165877,968.7819628365856,990.0,0.678162520333219,0.34932436841327,988.9725131112536,0.4414953096781748,0.4414953096781748,0.4414953096781748,0.4414953096781748,19.749054964989604,19.749054964989604,19.749054964989604,19.749054964989604,,0.94,0.94,0.94,0.94,0.9991554605165874,0.9991554605165874,0.9991554605165874,0.9991554605165874,0.98,0.98,0.98,0.98,44.580232596070175,44.580232596070175,44.580232596070175,44.580232596070175,178.3209303842807,4279.702329222737,0.14195769233128766,False,False,True,0.265
2004-06-27,2004-07-08,1338.7244,0.906175230008076,1213.1188910874237,0.27,2004,6,27,2004.06,2003,9,271,39,0.10481347218995342,43.03656942916382,0.03547597003504447,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.2118506288939484,956.1188910874235,956.1188910874235,,4,239.0297227718559,239.0297227718559,239.0297227718559,239.0297227718559,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1044.1188910874237,968.6272465593156,990.0,0.6160478840437043,0.3148951128699389,989.0690570030864,0.40433574437500136,0.40433574437500136,0.40433574437500136,0.40433574437500136,20.03747469939569,20.03747469939569,20.03747469939569,20.03747469939569,,0.94,0.94,0.94,0.94,0.9561188910874237,0.9561188910874237,0.9561188910874237,0.9561188910874237,0.98,0.98,0.98,0.98,43.283047519375465,43.283047519375465,43.283047519375465,43.283047519375465,173.13219007750192,4155.172561860045,0.14271658890935948,False,False,True,0.27
2004-06-28,2004-07-09,1296.5155,0.9135144469019452,1184.385639882299,0.279,2004,6,28,2004.06,2003,9,272,39,0.10233091928583066,28.73325120512459,0.024260046928616948,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.2169901350927726,927.3856398822992,927.3856398822992,,4,231.8464099705748,231.8464099705748,231.8464099705748,231.8464099705748,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1015.3856398822992,968.5226009917577,990.0,0.5838593512865689,0.2919085119058393,989.1242321368076,0.38043104095597663,0.38043104095597663,0.38043104095597663,0.38043104095597663,20.221200104093988,20.221200104093988,20.221200104093988,20.221200104093988,,0.94,0.94,0.94,0.94,0.927385639882299,0.927385639882299,0.927385639882299,0.927385639882299,0.98,0.98,0.98,0.98,42.367246442952,42.367246442952,42.367246442952,42.367246442952,169.46898577180798,4067.2556585233915,0.14308598488972674,False,False,True,0.28
2004-06-29,2004-07-10,1261.3186,0.9151467263536076,1154.2915876789154,0.28500000000000003,2004,6,29,2004.06,2003,9,273,39,0.0997307931754583,30.094052203383626,0.0260714472188935,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.2226473819468644,897.2915876789154,897.2915876789154,,4,224.3228969197289,224.3228969197289,224.3228969197289,224.3228969197289,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,985.2915876789154,968.4118173474952,990.0,0.5562831281519942,0.2678332701431324,989.1758836017048,0.35617095750429745,0.35617095750429745,0.35617095750429745,0.35617095750429745,20.407895296705455,20.407895296705455,20.407895296705455,20.407895296705455,,0.94,0.94,0.94,0.94,0.8972915876789155,0.8972915876789155,0.8972915876789155,0.8972915876789155,0.98,0.98,0.98,0.98,41.370880007234575,41.370880007234575,41.370880007234575,41.370880007234575,165.4835200289383,3971.60448069452,0.14336370618597127,False,False,True,0.285
2004-06-30,2004-07-11,1228.7588,0.9229021768936402,1134.024171397217,0.29,2004,6,30,2004.06,2003,9,274,40,0.09797968840871954,20.267416281698388,0.017872120183053203,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.2266265627154609,877.0241713972171,877.0241713972171,,4,219.25604284930427,219.25604284930427,219.25604284930427,219.25604284930427,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,965.0241713972173,968.3365161775504,990.0,0.5377113921169718,0.2516193371177737,989.2106692707653,0.3402803700418958,0.3402803700418958,0.3402803700418958,0.3402803700418958,20.53387272317299,20.53387272317299,20.53387272317299,20.53387272317299,,0.94,0.94,0.94,0.94,0.8770241713972171,0.8770241713972171,0.8770241713972171,0.8770241713972171,0.98,0.98,0.98,0.98,40.68603553804182,40.68603553804182,40.68603553804182,40.68603553804182,162.74414215216729,3905.859411652015,0.1435102939222647,False,False,True,0.29
2004-07-01,2004-07-12,1194.7614,0.9198649071373765,1099.019084262322,0.3,2004,7,1,2004.07,2003,10,275,40,0.0949552488802646,35.00508713489512,0.031851209534173884,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2065478236461797,872.0190842623219,872.0190842623219,,4,218.00477106558048,218.00477106558048,218.00477106558048,218.00477106558048,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,952.0190842623219,968.2051271976932,990.0,0.5257943800013308,0.2476152674098576,989.2265903525888,0.33641164925956,0.33641164925956,0.33641164925956,0.33641164925956,20.685051505636068,20.685051505636068,20.685051505636068,20.685051505636068,,0.94,0.94,0.94,0.94,0.8720190842623219,0.8720190842623219,0.8720190842623219,0.8720190842623219,0.98,0.98,0.98,0.98,40.75168227434042,40.75168227434042,40.75168227434042,40.75168227434042,163.00672909736167,3912.161498336681,0.14832019883146458,False,False,True,0.3
2004-07-02,2004-07-13,1155.5461,0.9351417914976156,1080.5994501120829,0.311,2004,7,2,2004.07,2003,10,276,40,0.09336379248968396,18.419634150239066,0.017045755620483168,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2100685873719952,853.5994501120829,853.5994501120829,,4,213.39986252802072,213.39986252802072,213.39986252802072,213.39986252802072,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,933.5994501120829,968.1353045322858,990.0,0.5089158307799962,0.2328795600896663,989.2582046091304,0.32236336025526025,0.32236336025526025,0.32236336025526025,0.32236336025526025,20.80053671658927,20.80053671658927,20.80053671658927,20.80053671658927,,0.94,0.94,0.94,0.94,0.8535994501120828,0.8535994501120828,0.8535994501120828,0.8535994501120828,0.98,0.98,0.98,0.98,40.11359756718154,40.11359756718154,40.11359756718154,40.11359756718154,160.45439026872617,3850.905366449428,0.14848646300170093,False,False,True,0.31
2004-07-03,2004-07-14,1117.1681,0.9354129286429564,1045.0134842074872,0.32,2004,7,3,2004.07,2003,10,277,40,0.0902891650355269,35.585965904595696,0.03405311648354778,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.21722207744730804,818.0134842074872,818.0134842074872,,3,272.67116140249567,272.67116140249567,272.67116140249567,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,898.0134842074872,967.9990512607006,990.0,0.4763071767638329,0.20441078736598972,989.3192820358702,0.5259293671221323,0.5259293671221323,0.5259293671221323,,20.794301408047406,20.794301408047406,20.794301408047406,,,0.94,0.94,0.94,,1.090684645609983,1.090684645609983,1.090684645609983,,0.98,0.98,0.98,,51.23968831286867,51.23968831286867,51.23968831286867,,153.71906493860598,3689.257558526544,0.1470976855912848,False,False,True,0.32
2004-07-04,2004-07-15,1079.6194,0.9251619817921662,998.8228236852693,0.331,2004,7,4,2004.07,2003,10,278,40,0.08629829196640727,46.190660522217854,0.046245099157618576,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2272675339580827,771.8228236852693,771.8228236852693,,3,257.27427456175644,257.27427456175644,257.27427456175644,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,851.8228236852693,967.8194853461612,990.0,0.4339810734964619,0.17591141184263467,989.3901075146608,0.4683068728577165,0.4683068728577165,0.4683068728577165,,21.102315295641827,21.102315295641827,21.102315295641827,,,0.94,0.94,0.94,,1.0290970982470258,1.0290970982470258,1.0290970982470258,,0.98,0.98,0.98,,49.062469784809906,49.062469784809906,49.062469784809906,,147.18740935442972,3532.497824506313,0.14736087909101356,False,False,True,0.33
2004-07-05,2004-07-16,1042.8919,0.9189739555961264,958.3904946021601,0.341,2004,7,5,2004.07,2003,10,279,40,0.08280493873362664,40.43232908310927,0.0421877400817641,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2368554376097298,731.3904946021602,731.3904946021602,,3,243.7968315340533,243.7968315340533,243.7968315340533,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,811.3904946021602,967.6597567185761,990.0,0.39693152891831396,0.15569524730108006,989.4473732237807,0.42059970083357395,0.42059970083357395,0.42059970083357395,,21.367016804370913,21.367016804370913,21.367016804370913,,,0.94,0.94,0.94,,0.9751873261362134,0.9751873261362134,0.9751873261362134,,0.98,0.98,0.98,,47.07549391511751,47.07549391511751,47.07549391511751,,141.22648174535254,3389.4355618884615,0.1473579741668634,False,False,True,0.34
2004-07-06,2004-07-17,1012.3131,0.9191187179383687,930.4359186242157,0.35100000000000003,2004,7,6,2004.07,2003,10,280,40,0.08038966336913222,27.954575977944387,0.030044601050311214,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.243971664739311,703.4359186242157,703.4359186242157,,3,234.4786395414052,234.4786395414052,234.4786395414052,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,783.4359186242157,967.5479169686583,990.0,0.3713157820062534,0.14171795931210784,989.4869662586816,0.3891065059725331,0.3891065059725331,0.3891065059725331,,21.549942784050845,21.549942784050845,21.549942784050845,,,0.94,0.94,0.94,,0.9379145581656207,0.9379145581656207,0.9379145581656207,,0.98,0.98,0.98,,45.66383095860821,45.66383095860821,45.66383095860821,,136.99149287582463,3287.795829019791,0.14723366771823082,False,False,True,0.35
2004-07-07,2004-07-18,984.0653,0.924461588505012,909.7305704306613,0.35600000000000004,2004,7,7,2004.07,2003,10,281,41,0.07860072128520912,20.705348193554414,0.0227598685441038,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2495244277572639,682.7305704306613,682.7305704306613,,3,227.57685681022042,227.57685681022042,227.57685681022042,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,762.7305704306613,967.4643360811696,990.0,0.3588293161916877,0.1348191711291984,989.5063515126793,0.3665660456370449,0.3665660456370449,0.3665660456370449,,21.675449385872604,21.675449385872604,21.675449385872604,,,0.94,0.94,0.94,,0.9103074272408817,0.9103074272408817,0.9103074272408817,,0.98,0.98,0.98,,44.5778523851391,44.5778523851391,44.5778523851391,,133.73355715541732,3209.605371730016,0.14700347718567774,False,False,True,0.355
2004-07-08,2004-07-19,954.6127,0.9111032605413876,869.7507435242177,0.373,2004,7,8,2004.07,2003,10,282,41,0.0751464642404924,39.97982690644358,0.04596699365205011,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2609943155440135,642.7507435242178,642.7507435242178,,3,214.2502478414059,214.2502478414059,214.2502478414059,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,722.7507435242177,967.30115876377,990.0,0.33565260494157545,0.12282522305726533,989.5415221720012,0.3249352347916787,0.3249352347916787,0.3249352347916787,,21.91542817343934,21.91542817343934,21.91542817343934,,,0.94,0.94,0.94,,0.8570009913656236,0.8570009913656236,0.8570009913656236,,0.98,0.98,0.98,,42.43207106753875,42.43207106753875,42.43207106753875,,127.29621320261627,3055.10911686279,0.14635941866150504,False,False,True,0.375
2004-07-09,2004-07-20,920.6956,0.9105214280240044,838.3130724874176,0.383,2004,7,9,2004.07,2003,10,283,41,0.07243024946291289,31.437671036800108,0.03750111034713939,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.27078189217120563,611.3130724874176,611.3130724874176,,3,203.77102416247246,203.77102416247246,203.77102416247246,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,691.3130724874176,967.1711955982497,990.0,0.3174278681086479,0.11339392174622527,989.5691782101453,0.29395058762118176,0.29395058762118176,0.29395058762118176,,22.104032024274193,22.104032024274193,22.104032024274193,,,0.93,0.93,0.93,,0.8150840966498899,0.8150840966498899,0.8150840966498899,,0.97,0.97,0.97,,39.860029846465785,39.860029846465785,39.860029846465785,,119.58008953939732,2869.922148945536,0.14264371326643266,False,False,True,0.385
2004-07-10,2004-07-21,887.5632,0.8993466698857421,798.2270082331329,0.398,2004,7,10,2004.07,2003,10,284,41,0.06896681351134269,40.08606425428468,0.05021887738804374,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2843802548130539,571.2270082331329,571.2270082331329,,3,190.40900274437763,190.40900274437763,190.40900274437763,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,651.2270082331329,967.003401114492,990.0,0.29418956999022194,0.09849080329325316,989.6073196267166,0.2566785144503709,0.2566785144503709,0.2566785144503709,,22.34723999777411,22.34723999777411,22.34723999777411,,,0.93,0.93,0.93,,0.7616360109775105,0.7616360109775105,0.7616360109775105,,0.97,0.97,0.97,,37.656075995121974,37.656075995121974,37.656075995121974,,112.9682279853659,2711.2374716487816,0.14152393594827098,False,False,True,0.4
2004-07-11,2004-07-22,855.2074,0.8887459410480739,760.0621055042766,0.413,2004,7,11,2004.07,2003,10,285,41,0.0656693659155695,38.16490272885631,0.05021287399078412,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.29865980471344883,533.0621055042767,533.0621055042767,,2,266.53105275213835,266.53105275213835,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.0621055042767,966.841539050438,990.0,0.2720649886981313,0.08322484220171064,989.6447101691,0.5025511518440278,0.5025511518440278,,,22.300619966818108,22.300619966818108,,,,0.94,0.94,,,1.0661242110085531,1.0661242110085531,,,0.98,0.98,,,53.71402390993732,53.71402390993732,,,107.42804781987464,2578.273147676991,0.14134114441687576,False,False,True,0.415
2004-07-12,2004-07-23,839.318,0.8933204760147588,749.7799552877552,0.415,2004,7,12,2004.07,2003,10,286,41,0.06478098813686206,10.28215021652136,0.013713557082991384,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3027554929937818,522.7799552877552,522.7799552877552,,2,261.3899776438776,261.3899776438776,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,602.7799552877552,966.7975905610539,990.0,0.2661043219059451,0.07911198211510209,989.654783695979,0.4833838581992739,0.4833838581992739,,,22.373809276725797,22.373809276725797,,,,0.94,0.94,,,1.0455599105755105,1.0455599105755105,,,0.98,0.98,,,52.850828519505555,52.850828519505555,,,105.70165703901111,2536.839768936267,0.1409769043484822,False,False,True,0.415
2004-07-13,2004-07-24,818.9474,0.8958086931444238,733.6202001480236,0.424,2004,7,13,2004.07,2003,10,287,41,0.06338478529278925,16.1597551397316,0.022027413008081045,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.309424413278421,506.6202001480236,506.6202001480236,,2,253.3101000740118,253.3101000740118,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.6202001480236,966.7282370038257,990.0,0.25673634791189776,0.07264808005920946,989.6706155720289,0.4540098305601787,0.4540098305601787,,,22.488368737642848,22.488368737642848,,,,0.94,0.94,,,1.0132404002960471,1.0132404002960471,,,0.98,0.98,,,51.47939056064715,51.47939056064715,,,102.9587811212943,2471.010746911063,0.14034343806307426,False,False,True,0.425
2004-07-14,2004-07-25,797.3683,0.8933995796610406,712.3685040550383,0.433,2004,7,14,2004.07,2003,10,288,42,0.0615486387503553,21.251696092985306,0.029832447633512126,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3186553008840797,485.3685040550383,485.3685040550383,,2,242.6842520275192,242.6842520275192,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,565.3685040550382,966.63652045664,990.0,0.2444165240898773,0.06707370081100766,989.6885097750992,0.4167753676488707,0.4167753676488707,,,22.63521395081029,22.63521395081029,,,,0.94,0.94,,,0.9707370081100768,0.9707370081100768,,,0.98,0.98,,,49.64198466312228,49.64198466312228,,,99.28396932624456,2382.815263829869,0.1393716436943621,False,False,True,0.435
2004-07-15,2004-07-26,777.6610000000003,0.8867385733002777,689.5820056512672,0.443,2004,7,15,2004.07,2003,10,289,42,0.05957988528826948,22.78649840377113,0.03304392837549568,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3291849238229653,462.58200565126714,462.58200565126714,,2,231.29100282563357,231.29100282563357,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,542.5820056512672,966.537568091724,990.0,0.23120695979783604,0.06251640113025345,989.7062766390719,0.378612924199271,0.378612924199271,,,22.790095623148666,22.790095623148666,,,,0.94,0.94,,,0.9251640113025345,0.9251640113025345,,,0.98,0.98,,,47.635181379130536,47.635181379130536,,,95.27036275826107,2286.488706198265,0.13815668329147324,False,False,True,0.445
2004-07-16,2004-07-27,755.3143,0.8862899984901832,669.4275098066138,0.451,2004,7,16,2004.07,2003,10,290,42,0.057838536847291434,20.15449584465341,0.030107062451729387,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3390957148826711,442.42750980661384,442.42750980661384,,2,221.21375490330692,221.21375490330692,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,522.4275098066139,966.4495526346194,990.0,0.2195231940907906,0.05848550196132276,989.721991303948,0.3463773862002583,0.3463773862002583,,,22.926061283128234,22.926061283128234,,,,0.94,0.94,,,0.8848550196132275,0.8848550196132275,,,0.98,0.98,,,45.83154663433287,45.83154663433287,,,91.66309326866572,2199.9142384479774,0.13692758652112405,False,False,True,0.45
2004-07-17,2004-07-28,733.3846,0.8847747252467206,648.8801579651763,0.46,2004,7,17,2004.07,2003,10,291,42,0.05606324564819122,20.547351841437603,0.031665865551925736,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3498334741993798,421.8801579651763,421.8801579651763,,2,210.94007898258812,210.94007898258812,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.8801579651763,966.359386350078,990.0,0.2086317867781028,0.05437603159303527,989.7369921816287,0.31498123894483965,0.31498123894483965,,,23.062624592605843,23.062624592605843,,,,0.94,0.94,,,0.8437603159303526,0.8437603159303526,,,0.97,0.97,,,43.514743636761,43.514743636761,,,87.029487273522,2088.707694564528,0.13412258982681458,False,False,True,0.46
2004-07-18,2004-07-29,711.8686,0.8798532147824701,626.3398762126964,0.469,2004,7,18,2004.07,2003,10,292,42,0.054115765304776964,22.54028175247981,0.035987301157918684,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3624230367905139,399.33987621269637,399.33987621269637,,2,199.66993810634816,199.66993810634816,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,479.33987621269637,966.260027161176,990.0,0.20114608435107995,0.04986797524253928,989.7489859404063,0.28224438378966554,0.28224438378966554,,,23.20671439544052,23.20671439544052,,,,0.93,0.93,,,0.7986797524253927,0.7986797524253927,,,0.97,0.97,,,41.00624771924781,41.00624771924781,,,82.01249543849562,1968.2998905238946,0.13093928480875666,False,False,True,0.47
2004-07-19,2004-07-30,697.7526,0.8804892019345739,614.363629921774,0.48,2004,7,19,2004.07,2003,10,293,42,0.05308101762524126,11.976246290922404,0.019493742317473,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3694880180796242,387.36362992177396,387.36362992177396,,2,193.68181496088695,193.68181496088695,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,467.36362992177396,966.2070700034886,990.0,0.19716873318435296,0.0474727259843548,989.7553585408313,0.265575908235763,0.265575908235763,,,23.282712629106964,23.282712629106964,,,,0.93,0.93,,,0.774727259843548,0.774727259843548,,,0.97,0.97,,,39.906727381303426,39.906727381303426,,,79.81345476260688,1915.522914302565,0.1299124018340236,False,False,True,0.48
2004-07-20,2004-07-31,681.0526,0.8777769920279594,597.812302640821,0.485,2004,7,20,2004.07,2003,10,294,42,0.05165098294816694,16.55132728095293,0.02768649492129529,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3797178462156652,370.8123026408209,370.8123026408209,,2,185.40615132041046,185.40615132041046,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,450.8123026408209,966.1337257584723,990.0,0.1916719824268409,0.044162460528164214,989.764165557045,0.24336851637947005,0.24336851637947005,,,23.387071282193283,23.387071282193283,,,,0.93,0.93,,,0.7416246052816421,0.7416246052816421,,,0.97,0.97,,,38.372815755580895,38.372815755580895,,,76.74563151116179,1841.8951562678835,0.12837747094220026,False,False,True,0.485
2004-07-21,2004-08-01,665.972,0.8749645092220418,582.7018641356217,0.494,2004,7,21,2004.07,2003,10,295,43,0.050345441061317706,15.110438505199339,0.025931680393049918,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3895645680432671,355.70186413562175,355.70186413562175,,2,177.85093206781087,177.85093206781087,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,435.70186413562175,966.0666395400699,990.0,0.18665375561699613,0.041140372827124336,989.7722058715558,0.22393403909030074,0.22393403909030074,,,23.48163229239548,23.48163229239548,,,,0.93,0.93,,,0.7114037282712434,0.7114037282712434,,,0.97,0.97,,,36.95797086278818,36.95797086278818,,,73.91594172557636,1773.9826014138323,0.12685036083627954,False,False,True,0.495
2004-07-22,2004-08-02,649.7671,0.8761589921709714,569.2992874818548,0.5,2004,7,22,2004.07,2003,10,296,43,0.04918745843843225,13.402576653766914,0.023542233318172026,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3987357879966346,342.29928748185483,342.29928748185483,,2,171.14964374092742,171.14964374092742,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,422.2992874818548,966.0070641492263,990.0,0.18220271539987795,0.038459857496370965,989.7793374271038,0.20736681894925052,0.20736681894925052,,,23.56490645892837,23.56490645892837,,,,0.92,0.92,,,0.6845985749637096,0.6845985749637096,,,0.97,0.97,,,35.30776997983057,35.30776997983057,,,70.61553995966116,1694.7729590318675,0.12403939634635827,False,False,True,0.5
2004-07-23,2004-08-03,636.4584,0.8818218518641365,561.2429249224854,0.511,2004,7,23,2004.07,2003,10,297,43,0.04849138871330273,8.056362559369402,0.014354501770302206,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4044594415713152,334.2429249224854,334.2429249224854,,2,167.1214624612427,167.1214624612427,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,414.2429249224854,965.9712329898327,990.0,0.17952717063846374,0.03684858498449707,989.7836242443769,0.1977115779249828,0.1977115779249828,,,23.614679676619325,23.614679676619325,,,,0.92,0.92,,,0.6684858498449707,0.6684858498449707,,,0.97,0.97,,,34.54958661122109,34.54958661122109,,,69.09917322244218,1658.3801573386124,0.12311811900699796,False,False,True,0.51
2004-07-24,2004-08-04,623.3263,0.8883399380973432,553.7256467564458,0.514,2004,7,24,2004.07,2003,10,298,43,0.047841895879756915,7.517278166039546,0.013575817212140065,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4099503090198116,326.7256467564458,326.7256467564458,,2,163.3628233782229,163.3628233782229,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,406.7256467564458,965.9377931554994,990.0,0.1770306575943916,0.03534512935128917,989.7876242130543,0.18890786912437246,0.18890786912437246,,,23.66092318843049,23.66092318843049,,,,0.92,0.92,,,0.6534512935128917,0.6534512935128917,,,0.97,0.97,,,33.838685599045114,33.838685599045114,,,67.67737119809023,1624.2569087541656,0.12222184685597175,False,False,True,0.515
2004-07-25,2004-08-05,623.3263,0.8883399380973432,553.7256467564458,0.514,2004,7,25,2004.07,2003,10,299,43,0.047841895879756915,0.0,0.0,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4099503090198116,326.7256467564458,326.7256467564458,,2,163.3628233782229,163.3628233782229,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,406.7256467564458,965.9377931554994,990.0,0.1770306575943916,0.03534512935128917,989.7876242130543,0.18890786912437246,0.18890786912437246,,,23.66092318843049,23.66092318843049,,,,0.92,0.92,,,0.6534512935128917,0.6534512935128917,,,0.97,0.97,,,33.838685599045114,33.838685599045114,,,67.67737119809023,1624.2569087541656,0.12222184685597175,False,False,True,0.515
2004-07-26,2004-08-06,616.8261,0.884350980424418,545.4907662863702,0.522,2004,7,26,2004.07,2003,10,300,43,0.04713040220714238,8.234880470075609,0.015096278395576885,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4161390330131273,318.4907662863702,318.4907662863702,,2,159.2453831431851,159.2453831431851,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,398.49076628637016,965.9011614035786,990.0,0.17429582644196795,0.033698153257274044,989.7920060203007,0.17949140843675446,0.17949140843675446,,,23.71135320828537,23.71135320828537,,,,0.92,0.92,,,0.6369815325727405,0.6369815325727405,,,0.97,0.97,,,33.05611106099871,33.05611106099871,,,66.11222212199742,1586.693330927938,0.12119769244139693,False,False,True,0.52
2004-07-27,2004-08-07,605.2359,0.8886028945088347,537.8143726006597,0.526,2004,7,27,2004.07,2003,10,301,43,0.046467161792697005,7.676393685710536,0.014273314505505875,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4220787163093409,310.8143726006597,310.8143726006597,,2,155.40718630032984,155.40718630032984,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,390.81437260065974,965.867021440282,990.0,0.17174647060538512,0.03216287452013194,989.7960906548744,0.17092792671461907,0.17092792671461907,,,23.758141287877955,23.758141287877955,,,,0.92,0.92,,,0.6216287452013194,0.6216287452013194,,,0.97,0.97,,,32.323034605246505,32.323034605246505,,,64.64606921049301,1551.5056610518322,0.12020145333396345,False,False,True,0.525
2004-07-28,2004-08-08,593.7867,0.8886647923374786,527.6773344482567,0.532,2004,7,28,2004.07,2003,10,302,44,0.04559132169632938,10.137038152402962,0.01921067571151664,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4301871336530929,300.67733444825666,300.67733444825666,,2,150.3386672241284,150.3386672241284,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,380.67733444825666,965.8219617614584,990.0,0.16837992656953174,0.030135466889651345,989.8014846065407,0.1599363570687541,0.1599363570687541,,,23.8195864880138,23.8195864880138,,,,0.92,0.92,,,0.6013546688965135,0.6013546688965135,,,0.97,0.97,,,31.349706742046532,31.349706742046532,,,62.699413484093064,1504.7859236182337,0.11882150206366555,False,False,True,0.53
2004-07-29,2004-08-09,582.4776,0.8882166996280455,517.3663314792649,0.54,2004,7,29,2004.07,2003,10,303,44,0.044700451039808485,10.311002968991831,0.01992979121681612,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4387606734109596,290.3663314792649,290.3663314792649,,2,145.18316573963244,145.18316573963244,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,370.3663314792649,965.776173989615,990.0,0.16495560824034627,0.028073266295852974,989.8069711254635,0.14912618160091895,0.14912618160091895,,,23.88167095424781,23.88167095424781,,,,0.91,0.91,,,0.5807326629585298,0.5807326629585298,,,0.97,0.97,,,30.023623563800456,30.023623563800456,,,60.04724712760091,1441.1339310624219,0.1160633065470506,False,False,True,0.54
2004-07-30,2004-08-10,571.308,0.8854392210789449,505.8585105161699,0.547,2004,7,30,2004.07,2003,10,304,44,0.04370617530859707,11.507820963095016,0.022749090356021923,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4487420796150545,278.8585105161699,278.8585105161699,,2,139.42925525808494,139.42925525808494,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,358.8585105161699,965.7251512404654,990.0,0.1611338226806468,0.02577170210323397,989.8130944752161,0.1375019061192509,0.1375019061192509,,,23.950441328631445,23.950441328631445,,,,0.91,0.91,,,0.5577170210323398,0.5577170210323398,,,0.97,0.97,,,28.916755444176808,28.916755444176808,,,57.833510888353615,1388.0042613204866,0.11432744470255375,False,False,True,0.545
2004-07-31,2004-08-11,560.2769999999998,0.8777197698734913,491.76619950541016,0.5539999999999999,2004,7,31,2004.07,2003,10,305,44,0.042488599637267435,14.092311010759715,0.028656526261733605,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.4616014688042883,264.76619950541016,264.76619950541016,,1,264.76619950541016,,,,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,344.76619950541016,965.6628305113223,990.0,0.15645371939294064,0.022953239901082032,989.8205930407061,0.4959294812127718,,,,23.66183304817072,,,,,0.95,,,,1.0590647980216406,,,,0.98,,,,57.217597149421046,,,,57.217597149421046,1373.2223315861052,0.11635121976046175,True,False,False,0.555
2004-08-01,2004-08-12,542.198,0.8709934212343617,472.2508910064285,0.5730000000000001,2004,8,1,2004.08,2003,11,306,44,0.040802476982955416,19.515308498981653,0.041324026848084866,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.3896234046438153,288.2508910064285,288.2508910064285,,2,144.12544550321425,144.12544550321425,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.2508910064285,965.576941101774,990.0,0.16126413354457034,0.0276501782012857,989.8110856882539,0.14695446358823142,0.14695446358823142,,,24.087190122891823,24.087190122891823,,,,0.91,0.91,,,0.5765017820128571,0.5765017820128571,,,0.97,0.97,,,30.061381649525377,30.061381649525377,,,60.12276329905075,1442.9463191772181,0.1273110637672303,False,False,True,0.575
2004-08-02,2004-08-13,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2004,8,2,2004.08,2003,11,307,44,0.0410405071835654,2.7549791737266105,0.005799884478652299,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.38736363390670203,291.00587018015517,291.00587018015517,,2,145.50293509007759,145.50293509007759,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,362.0058701801551,965.589030585466,990.0,0.16217907127754227,0.028201174036031017,989.8096197546864,0.14978582625629294,0.14978582625629294,,,24.0708033429642,24.0708033429642,,,,0.91,0.91,,,0.5820117403603102,0.5820117403603102,,,0.97,0.97,,,30.328048973409338,30.328048973409338,,,60.656097946818676,1455.7463507236484,0.12769547021348113,False,False,True,0.57
2004-08-03,2004-08-14,530.3563,0.8881694527338079,471.0462647249272,0.5740000000000001,2004,8,3,2004.08,2003,11,308,44,0.04069839727223371,3.959605455227916,0.008405979946662295,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.390619804845388,287.0462647249272,287.0462647249272,,2,143.5231323624636,143.5231323624636,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,358.0462647249272,965.5716590783427,990.0,0.16086407315587986,0.02740925294498544,989.8117266738992,0.14572480937878385,0.14572480937878385,,,24.09434278617763,24.09434278617763,,,,0.91,0.91,,,0.5740925294498544,0.5740925294498544,,,0.97,0.97,,,29.94464183123629,29.94464183123629,,,59.88928366247257,1437.3428078993418,0.1271409798726365,False,False,True,0.575
2004-08-04,2004-08-15,524.4984,0.8885427859104034,466.03926954154906,0.581,2004,8,4,2004.08,2003,11,309,45,0.040265792888389836,5.0069951833781365,0.01074371949021293,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.3948165144559685,282.03926954154906,282.03926954154906,,2,141.01963477077453,141.01963477077453,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.03926954154906,965.5497330345627,990.0,0.1592012334270827,0.026407853908309808,989.8143909126646,0.14066836955399356,0.14066836955399356,,,24.12398950854785,24.12398950854785,,,,0.91,0.91,,,0.5640785390830981,0.5640785390830981,,,0.97,0.97,,,29.45851500812027,29.45851500812027,,,58.91703001624054,1414.0087203897726,0.1264207414842922,False,False,True,0.58
2004-08-05,2004-08-16,518.6822,0.8913623235036077,462.3337709519629,0.584,2004,8,5,2004.08,2003,11,310,45,0.0399456378102496,3.7054985895861705,0.008014769463966277,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.39798087779989977,278.3337709519629,278.3337709519629,,2,139.16688547598145,139.16688547598145,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.3337709519629,965.533537689516,990.0,0.15797062503939727,0.025666754190392577,989.8163626207703,0.1369829374025516,0.1369829374025516,,,24.145841993851704,24.145841993851704,,,,0.91,0.91,,,0.5566675419039258,0.5566675419039258,,,0.97,0.97,,,29.09781619891211,29.09781619891211,,,58.19563239782422,1396.6951775477814,0.12587363514025202,False,False,True,0.585
2004-08-06,2004-08-17,512.9077,0.8935905892579125,458.3294938779206,0.59,2004,8,6,2004.08,2003,11,311,45,0.03959966827105234,4.004277074042307,0.008736677712276738,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4014579084648865,274.3294938779206,274.3294938779206,,1,274.3294938779206,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.3294938779206,965.5160686382553,990.0,0.15664079132477066,0.024865898775584115,989.8184933098996,0.5323341864371612,,,,23.77009048520725,,,,,0.95,,,,1.0973179755116824,,,,0.98,,,,59.555520628879506,,,,59.555520628879506,1429.3324950931085,0.12994040624569222,True,False,False,0.59
2004-08-07,2004-08-18,501.4829,0.8917787321988244,447.21178478138984,0.597,2004,8,7,2004.08,2003,11,312,45,0.038639098205112084,11.117709096530804,0.02486005394952967,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4114381737277889,263.2117847813898,263.2117847813898,,1,263.2117847813898,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,334.2117847813898,965.4677601664223,990.0,0.15294856321153166,0.022642356956277955,989.8244090798323,0.4901335887368224,,,,23.866515324673205,,,,,0.95,,,,1.0528471391255592,,,,0.98,,,,57.373722967018004,,,,57.373722967018004,1376.969351208432,0.12829206411692384,True,False,False,0.595
