Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2004-08-08,2004-08-19,495.8325,0.8960553284209241,444.2933536292678,0.601,2004,8,8,2004.08,2003,11,313,45,0.03838694575356874,2.9184311521219684,0.0065687031513804684,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4141407889561529,260.2933536292678,260.2933536292678,,1,260.2933536292678,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,331.2933536292678,965.4551308034288,990.0,0.15197934253370518,0.02205867072585356,989.8259619867404,0.4793433722556564,,,,23.891487811055907,,,,,0.95,,,,1.0411734145170712,,,,0.98,,,,56.796943236871904,,,,56.796943236871904,1363.1266376849255,0.12783658088269542,True,False,False,0.6
2004-08-09,2004-08-20,484.6547,0.9000891520783358,436.2324379737803,0.611,2004,8,9,2004.08,2003,11,314,45,0.03769048264093462,8.06091565548752,0.018478487507552155,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4217934843512469,252.23243797378032,252.23243797378032,,1,252.23243797378032,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.23243797378035,965.420372320683,990.0,0.14930228567394915,0.020446487594756056,989.8302512267312,0.4501613174879987,,,,23.959717588560327,,,,,0.95,,,,1.0089297518951212,,,,0.98,,,,55.19520119212032,,,,55.19520119212032,1324.6848286108875,0.1265270447298507,True,False,False,0.61
2004-08-10,2004-08-21,479.1271,0.9016539350871652,432.00683512190164,0.614,2004,8,10,2004.08,2003,11,315,45,0.0373253905545323,4.225602851878648,0.00978133332239127,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.42591918701489934,248.00683512190162,248.00683512190162,,1,248.00683512190162,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,319.00683512190164,965.4022303420288,990.0,0.14789894893347286,0.019601367024380333,989.8324996840421,0.4352282918254319,,,,23.995041050187844,,,,,0.94,,,,0.9920273404876064,,,,0.98,,,,53.77842564414813,,,,53.77842564414813,1290.6822154595552,0.12448512678965645,True,False,False,0.615
2004-08-11,2004-08-22,473.6402,0.9015518661337044,427.01120618594086,0.618,2004,8,11,2004.08,2003,11,316,46,0.036893768214465286,4.995628935960781,0.01169905815957778,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4309020403550667,243.01120618594086,243.01120618594086,,1,243.01120618594086,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.01120618594086,965.3808581206827,990.0,0.14623988397319068,0.01860224123718817,989.8351578747896,0.417897422699959,,,,24.03640233140677,,,,,0.94,,,,0.9720448247437634,,,,0.98,,,,52.785993814656294,,,,52.785993814656294,1266.8638515517512,0.12361735020057245,True,False,False,0.62
2004-08-12,2004-08-23,468.1939,0.8984041256306261,420.62733135509285,0.627,2004,8,12,2004.08,2003,11,317,46,0.036342201429080026,6.383874830848013,0.015177032862514487,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4374418547820601,236.62733135509285,236.62733135509285,,1,236.62733135509285,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.6273313550928,965.353675088146,990.0,0.14411977794080574,0.01732546627101857,989.8385547557883,0.39626041188447936,,,,24.088619255757603,,,,,0.94,,,,0.9465093254203714,,,,0.98,,,,51.510972564499255,,,,51.510972564499255,1236.2633415479822,0.1224622575013172,True,False,False,0.625
2004-08-13,2004-08-24,462.788,0.9026725120963094,417.7460065280269,0.636,2004,8,13,2004.08,2003,11,318,46,0.036093254964021534,2.881324827065953,0.006897312678134824,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4404590280329952,233.74600652802692,233.74600652802692,,1,233.74600652802692,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,304.7460065280269,965.3414564899707,990.0,0.1431628803967617,0.01674920130560538,989.8400879182976,0.3866820789912726,,,,24.111949349335646,,,,,0.94,,,,0.9349840261121076,,,,0.98,,,,50.933023679297506,,,,50.933023679297506,1222.3925683031405,0.12192342448133105,True,False,False,0.635
2004-08-14,2004-08-25,457.4224,0.9068704073731252,414.8228382295926,0.637,2004,8,14,2004.08,2003,11,319,46,0.0358406932230368,2.923168298434291,0.007046787276491273,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4435628491075537,230.82283822959258,230.82283822959258,,1,230.82283822959258,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,301.8228382295926,965.3290942019006,990.0,0.14219208649691267,0.016164567645918518,989.8416433458573,0.3770837585705108,,,,24.135465385386052,,,,,0.94,,,,0.9232913529183704,,,,0.98,,,,50.34512122677979,,,,50.34512122677979,1208.2829094427148,0.12136535548921536,True,False,False,0.635
2004-08-15,2004-08-26,446.8115,0.9026970817947076,403.335437162316,0.647,2004,8,15,2004.08,2003,11,320,46,0.034848181770824105,11.487401067276606,0.02848101111099168,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4561959675414092,219.33543716231603,219.33543716231603,,1,219.33543716231603,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.335437162316,965.2808686285432,990.0,0.13837708245242966,0.0138670874324632,989.8477558301151,0.3405265854774267,,,,24.226360616094517,,,,,0.94,,,,0.877341748649264,,,,0.98,,,,48.01975266333753,,,,48.01975266333753,1152.4740639201007,0.11905661699646967,True,False,False,0.645
2004-08-16,2004-08-27,441.566,0.9034510418651028,398.9332627522059,0.654,2004,8,16,2004.08,2003,11,321,46,0.03446783390179059,4.402174410110091,0.011034864277147194,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4612300281270105,214.93326275220593,214.93326275220593,,1,214.93326275220593,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,285.9332627522059,965.2625506703258,990.0,0.1369151057110647,0.01298665255044118,989.8500982417385,0.3270082726387717,,,,24.26053929877387,,,,,0.94,,,,0.8597330510088236,,,,0.98,,,,47.122358489511655,,,,47.122358489511655,1130.9366037482796,0.11812090614961157,True,False,False,0.655
2004-08-17,2004-08-28,429.1387,0.9055691660280052,388.6147746693422,0.6709999999999999,2004,8,17,2004.08,2003,11,322,46,0.03357631653143117,10.318488082863725,0.0265519706286086,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4734765942868712,204.61477466934215,204.61477466934215,,1,204.61477466934215,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,275.6147746693422,965.2200096156731,990.0,0.13348830155070404,0.010922954933868436,989.8555887435153,0.29638829109529896,,,,24.33919083674704,,,,,0.94,,,,0.8184590986773688,,,,0.97,,,,44.546308547329986,,,,44.546308547329986,1069.1114051359198,0.1146284481469671,True,False,False,0.67
2004-08-18,2004-08-29,417.9465,0.9090667400780807,379.9412622820437,0.679,2004,8,18,2004.08,2003,11,323,47,0.032826925061168584,8.673512387298501,0.022828561276031792,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4842853837323159,195.94126228204368,195.94126228204368,,1,195.94126228204368,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,266.9412622820437,965.184723360813,990.0,0.13060779928185953,0.009594126228204368,989.8597980744901,0.2718061399164564,,,,24.403268573760506,,,,,0.93,,,,0.7837650491281747,,,,0.97,,,,42.31531628483871,,,,42.31531628483871,1015.5675908361287,0.11137331078672516,True,False,False,0.68
2004-08-19,2004-08-30,405.9529,0.9021560933947006,366.2328823662496,0.6930000000000001,2004,8,19,2004.08,2003,11,324,47,0.031642521036443966,13.708379915794067,0.03743077308411937,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.5024125600387559,182.23288236624958,182.23288236624958,,1,182.23288236624958,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,253.23288236624958,965.12996170114,990.0,0.12605520078583934,0.008223288236624961,989.8657215109777,0.2351082243383625,,,,24.50065158549917,,,,,0.93,,,,0.7289315294649984,,,,0.97,,,,39.51191410583017,,,,39.51191410583017,948.285938539924,0.1078874017279433,True,False,False,0.695
2004-08-20,2004-08-31,405.9529,0.9021560933947006,366.2328823662496,0.6930000000000001,2004,8,20,2004.08,2003,11,325,47,0.031642521036443966,0.0,0.0,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.5024125600387559,182.23288236624958,182.23288236624958,,1,182.23288236624958,,,,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,253.23288236624958,965.12996170114,990.0,0.12605520078583934,0.008223288236624961,989.8657215109777,0.2351082243383625,,,,24.50065158549917,,,,,0.93,,,,0.7289315294649984,,,,0.97,,,,39.51191410583017,,,,39.51191410583017,948.285938539924,0.1078874017279433,True,False,False,0.695
2004-08-21,2004-09-01,405.9529,0.9021560933947006,366.2328823662496,0.6930000000000001,2004,8,21,2004.08,2003,11,326,47,0.031642521036443966,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4232279717717781,211.23288236624958,211.23288236624958,,1,211.23288236624958,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.23288236624956,965.12996170114,990.0,0.13236516388547034,0.012246576473249922,989.8553882596415,0.3158555247226047,,,,24.409571033778736,,,,,0.94,,,,0.8449315294649985,,,,0.97,,,,46.120102921346465,,,,46.120102921346465,1106.882470112315,0.12593108140198145,True,False,False,0.695
2004-08-22,2004-09-02,405.9529,0.9021560933947006,366.2328823662496,0.6930000000000001,2004,8,22,2004.08,2003,11,327,47,0.031642521036443966,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4232279717717781,211.23288236624958,211.23288236624958,,1,211.23288236624958,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.23288236624956,965.12996170114,990.0,0.13236516388547034,0.012246576473249922,989.8553882596415,0.3158555247226047,,,,24.409571033778736,,,,,0.94,,,,0.8449315294649985,,,,0.97,,,,46.120102921346465,,,,46.120102921346465,1106.882470112315,0.12593108140198145,True,False,False,0.695
2004-08-23,2004-09-03,405.9529,0.9021560933947006,366.2328823662496,0.6930000000000001,2004,8,23,2004.08,2003,11,328,47,0.031642521036443966,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4232279717717781,211.23288236624958,211.23288236624958,,1,211.23288236624958,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.23288236624956,965.12996170114,990.0,0.13236516388547034,0.012246576473249922,989.8553882596415,0.3158555247226047,,,,24.409571033778736,,,,,0.94,,,,0.8449315294649985,,,,0.97,,,,46.120102921346465,,,,46.120102921346465,1106.882470112315,0.12593108140198145,True,False,False,0.695
2004-08-24,2004-09-04,403.9757,0.9082764151386006,366.9216005991069,0.6930000000000001,2004,8,24,2004.08,2003,11,329,47,0.03170202629176284,0.6887182328572408,0.0018770174111655106,0.46,3,Normal,47,8,6,5,89,155.0,0.4224335654998701,211.9216005991069,211.9216005991069,,1,211.9216005991069,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.9216005991069,965.13268082421,990.0,0.1325938894978584,0.012384320119821384,989.8550217903822,0.3179167237287576,,,,24.404424242443522,,,,,0.94,,,,0.8476864023964277,,,,0.97,,,,46.260719887266205,,,,46.260719887266205,1110.2572772943888,0.1260779409327007,True,False,False,0.695
2004-08-25,2004-09-05,402.0048,0.9082764151386006,365.1314786125101,0.6940000000000001,2004,8,25,2004.08,2003,11,330,48,0.03154735975212088,1.7901219865967164,0.004902677778971925,0.46,3,Normal,47,8,6,5,89,155.0,0.42450462115453824,210.1314786125101,210.1314786125101,,1,210.1314786125101,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,271.13147861251014,965.1256207542896,990.0,0.13199938404105502,0.012026295722502026,989.8559743202363,0.3125730796071507,,,,24.417780486339606,,,,,0.94,,,,0.8405259144500405,,,,0.97,,,,45.895055236255516,,,,45.895055236255516,1101.4813256701325,0.12569460023182746,True,False,False,0.695
2004-08-26,2004-09-06,401.0216,0.9029467930725408,362.1011676728192,0.6970000000000001,2004,8,26,2004.08,2003,11,331,48,0.031285540886931584,3.030310939690935,0.008368685909427964,0.46,3,Normal,47,8,6,5,89,155.0,0.4280571669960813,207.10116767281917,207.10116767281917,,1,207.10116767281917,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.1011676728192,965.1137259720717,990.0,0.1309930077142204,0.011420233534563841,989.8575867587513,0.303629925425542,,,,24.440230861253987,,,,,0.94,,,,0.8284046706912768,,,,0.97,,,,45.274790219520405,,,,45.274790219520405,1086.59496526849,0.12503353830780514,True,False,False,0.695
2004-08-27,2004-09-07,401.0216,0.9029467930725408,362.1011676728192,0.6970000000000001,2004,8,27,2004.08,2003,11,332,48,0.031285540886931584,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4280571669960813,207.10116767281917,207.10116767281917,,1,207.10116767281917,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.1011676728192,965.1137259720717,990.0,0.1309930077142204,0.011420233534563841,989.8575867587513,0.303629925425542,,,,24.440230861253987,,,,,0.94,,,,0.8284046706912768,,,,0.97,,,,45.274790219520405,,,,45.274790219520405,1086.59496526849,0.12503353830780514,True,False,False,0.695
2004-08-28,2004-09-08,401.0216,0.9029467930725408,362.1011676728192,0.6970000000000001,2004,8,28,2004.08,2003,11,333,48,0.031285540886931584,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.4280571669960813,207.10116767281917,207.10116767281917,,1,207.10116767281917,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.1011676728192,965.1137259720717,990.0,0.1309930077142204,0.011420233534563841,989.8575867587513,0.303629925425542,,,,24.440230861253987,,,,,0.94,,,,0.8284046706912768,,,,0.97,,,,45.274790219520405,,,,45.274790219520405,1086.59496526849,0.12503353830780514,True,False,False,0.695
2004-08-29,2004-09-09,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2004,8,29,2004.08,2003,11,334,48,0.03031827693717906,11.195184603617008,0.031903658369396355,0.46,3,Normal,47,8,6,5,89,155.0,0.4417137566144959,195.9059830692022,195.9059830692022,,1,195.9059830692022,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9059830692022,965.0704387844397,990.0,0.1272750497277793,0.00959059830692022,989.8631343519652,0.2717083096833404,,,,24.52098725784213,,,,,0.93,,,,0.7836239322768088,,,,0.97,,,,42.51178509455053,,,,42.51178509455053,1020.2828422692128,0.12114864706130354,True,False,False,0.71
2004-08-30,2004-09-10,372.2415,0.9134433097017404,340.02150776834037,0.727,2004,8,30,2004.08,2003,11,335,48,0.029377858271184606,10.884475300861823,0.03201113768449468,0.46,3,Normal,47,8,6,5,89,155.0,0.4558535164946179,185.02150776834043,185.02150776834043,,1,185.02150776834043,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.02150776834043,965.0294496087542,990.0,0.12366027933265915,0.008502150776834038,989.8678375698904,0.2423597262877509,,,,24.59602823484852,,,,,0.93,,,,0.7400860310733615,,,,0.97,,,,40.27271316085304,,,,40.27271316085304,966.5451158604727,0.11844166395583185,True,False,False,0.725
2004-08-31,2004-09-11,364.7982,0.9155446385130294,333.9890361492038,0.735,2004,8,31,2004.08,2003,11,336,48,0.02885665272329121,6.0324716191365715,0.018061885170511008,0.46,3,Normal,47,8,6,5,89,155.0,0.4640870903641173,178.9890361492038,178.9890361492038,,1,178.9890361492038,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.9890361492038,965.00725275502,990.0,0.12165687547390533,0.007898903614920379,989.8704442209113,0.2268103428772606,,,,24.636381123014043,,,,,0.93,,,,0.7159561445968152,,,,0.97,,,,39.02357323880014,,,,39.02357323880014,936.5657577312033,0.11684088103229545,True,False,False,0.735
2004-09-01,2004-09-12,356.5397,0.923062402987668,329.10839224250225,0.7440000000000001,2004,9,1,2004.09,2003,12,337,49,0.028434965089752195,4.8806439067015495,0.014829898057127838,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4193147402279406,191.10839224250225,191.10839224250225,,1,191.10839224250225,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.10839224250225,964.9895901734222,990.0,0.12501754723920738,0.009110839224250223,989.8658716135367,0.25856722426162704,,,,24.6177142158527,,,,,0.93,,,,0.7644335689700091,,,,0.97,,,,41.634291136559455,,,,41.634291136559455,999.2229872774268,0.1265063186413107,True,False,False,0.745
2004-09-02,2004-09-13,349.3005,0.9295836506121732,324.70403395065745,0.75,2004,9,2,2004.09,2003,12,338,49,0.028054428533336805,4.404358291844801,0.013564224128222856,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4250024193446599,186.70403395065742,186.70403395065742,,1,186.70403395065742,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,245.70403395065742,964.973892758566,990.0,0.12355484522346555,0.008670403395065746,989.8677747513817,0.24678775377574835,,,,24.64709423903966,,,,,0.93,,,,0.7468161358026297,,,,0.97,,,,40.72331440532192,,,,40.72331440532192,977.359545727726,0.12541671844923952,True,False,False,0.75
2004-09-03,2004-09-14,340.3854,0.917687337580864,312.3673714773974,0.764,2004,9,3,2004.09,2003,12,339,49,0.02698854089564713,12.336662473260047,0.03949408164787377,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4417874995948018,174.36737147739743,174.36737147739743,,1,174.36737147739743,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.36737147739743,964.9312543058437,990.0,0.11944342209456728,0.00743673714773974,989.8731198407576,0.21524313894536248,,,,24.726622395968608,,,,,0.93,,,,0.6974694859095896,,,,0.97,,,,38.15519765644294,,,,38.15519765644294,915.7247437546305,0.12214847368974904,True,False,False,0.765
2004-09-04,2004-09-15,335.9832,0.9289857410847936,312.12360204404035,0.765,2004,9,4,2004.09,2003,12,340,49,0.02696747921660509,0.2437694333570448,0.0007810028839877642,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4421325369060951,174.12360204404038,174.12360204404038,,1,174.12360204404038,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.12360204404038,964.9304329093865,990.0,0.11936031887865013,0.007412360204404036,989.8732273209171,0.2146413534788155,,,,24.72815305805167,,,,,0.93,,,,0.6964944081761614,,,,0.97,,,,38.10421448264628,,,,38.10421448264628,914.5011475835105,0.12208052910164033,True,False,False,0.765
2004-09-05,2004-09-16,335.9832,0.9289857410847936,312.12360204404035,0.765,2004,9,5,2004.09,2003,12,341,49,0.02696747921660509,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4421325369060951,174.12360204404038,174.12360204404038,,1,174.12360204404038,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.12360204404038,964.9304329093865,990.0,0.11936031887865013,0.007412360204404036,989.8732273209171,0.2146413534788155,,,,24.72815305805167,,,,,0.93,,,,0.6964944081761614,,,,0.97,,,,38.10421448264628,,,,38.10421448264628,914.5011475835105,0.12208052910164033,True,False,False,0.765
2004-09-06,2004-09-17,331.6178,0.920942096558406,305.4007919880862,0.779,2004,9,6,2004.09,2003,12,342,49,0.02638662842777065,6.722810055954143,0.02201307341801655,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4518652329015028,167.40079198808618,167.40079198808618,,1,167.40079198808618,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.4007919880862,964.9081283845967,990.0,0.11706845181412028,0.006740079198808622,989.8761914689869,0.19837375824048914,,,,24.76968932614973,,,,,0.92,,,,0.6696031679523449,,,,0.97,,,,36.30000098501577,,,,36.30000098501577,871.2000236403786,0.11886020579289085,True,False,False,0.78
2004-09-07,2004-09-18,329.0162,0.9312389803097992,306.392710593405,0.775,2004,9,7,2004.09,2003,12,343,49,0.02647233019527019,0.9919186053188014,0.003237409282347829,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4504023602021373,168.39271059340498,168.39271059340498,,1,168.39271059340498,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.39271059340498,964.911376000018,990.0,0.11740660588411532,0.0068392710593405005,989.8757541230566,0.20073405870438887,,,,24.763644064334112,,,,,0.92,,,,0.6735708423736201,,,,0.97,,,,36.50618160263712,,,,36.50618160263712,876.1483584632907,0.11914833591156232,True,False,False,0.775
2004-09-08,2004-09-19,325.5678,0.9312809696570542,303.19509647311384,0.78,2004,9,8,2004.09,2003,12,344,50,0.02619605633527704,3.1976141202911776,0.010546391275739942,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4551524797243458,165.19509647311384,165.19509647311384,,1,165.19509647311384,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,224.19509647311386,964.9009624632899,990.0,0.1163165101612888,0.006519509647311385,989.8771639801913,0.19317475053679645,,,,24.783026766364685,,,,,0.92,,,,0.6607803858924554,,,,0.97,,,,35.84099574300423,,,,35.84099574300423,860.1838978321015,0.11821100063926154,True,False,False,0.78
2004-09-09,2004-09-20,322.9968,0.925945706320608,299.0775001152962,0.789,2004,9,9,2004.09,2003,12,345,50,0.02584029600996159,4.1175963578176615,0.013767656731884887,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4614188628258568,161.07750011529615,161.07750011529615,,1,161.07750011529615,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.07750011529617,964.8877968548,990.0,0.1149127841302146,0.006107750011529618,989.8789794658583,0.18365201167718706,,,,24.807530599381018,,,,,0.92,,,,0.6443100004611847,,,,0.97,,,,34.98218929879028,,,,34.98218929879028,839.5725431709668,0.1169669710536715,True,False,False,0.79
2004-09-10,2004-09-21,318.7409,0.9279181423044488,295.76546380444813,0.79,2004,9,10,2004.09,2003,12,346,50,0.025554136072704323,3.312036310848044,0.01119818476520257,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4665859165059304,157.76546380444813,157.76546380444813,,1,157.76546380444813,,,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,216.76546380444813,964.8774150027548,990.0,0.11378368084242547,0.005776546380444813,989.8804397727772,0.1761650290417041,,,,24.826859740980602,,,,,0.92,,,,0.6310618552177926,,,,0.97,,,,34.28959046884308,,,,34.28959046884308,822.950171252234,0.11593507243129104,True,False,False,0.79
2004-09-11,2004-09-22,314.5212,0.9268556891837528,291.51576358890105,0.7959999999999999,2004,9,11,2004.09,2003,12,347,50,0.025186961974081053,4.24970021554708,0.014577943104099359,0.45,3,Normal,40,6,4,3,65,118.0,0.4047808548919673,173.51576358890102,173.51576358890102,,1,173.51576358890102,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.51576358890102,964.8643788194207,990.0,0.11608491940530714,0.0073515763588901046,989.8765635042357,0.2131444367986415,,,,24.799040248016237,,,,,0.93,,,,0.6940630543556042,,,,0.97,,,,38.080049076684325,,,,38.080049076684325,913.9211778404238,0.13062775270837584,True,False,False,0.795
2004-09-12,2004-09-23,306.19,0.9261187200312276,283.56829088636164,0.8140000000000001,2004,9,12,2004.09,2003,12,348,50,0.024500300332581645,7.9474727025394145,0.028026662211411767,0.45,3,Normal,40,6,4,3,65,118.0,0.41612551118167096,165.5682908863616,165.5682908863616,,1,165.5682908863616,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.5682908863616,964.8409149897552,990.0,0.11337555371125965,0.006556829088636164,989.8800676172,0.19404959996328708,,,,24.84510302748148,,,,,0.92,,,,0.6622731635454465,,,,0.97,,,,36.011941561285646,,,,36.011941561285646,864.2865974708554,0.1269956575494445,True,False,False,0.815
2004-09-13,2004-09-24,298.0019,0.9274612032457504,276.3852007435198,0.8210000000000001,2004,9,13,2004.09,2003,12,349,50,0.023879681344240115,7.183090142841821,0.02598941666745605,0.45,3,Normal,40,6,4,3,65,118.0,0.4269403704777296,158.38520074351982,158.38520074351982,,1,158.38520074351982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.38520074351985,964.8208192866426,990.0,0.11092677298074538,0.005838520074351982,989.8832347069447,0.17755425470679756,,,,24.884861165595474,,,,,0.92,,,,0.6335408029740792,,,,0.97,,,,34.50471070163167,,,,34.50471070163167,828.1130568391603,0.12484283025577547,True,False,False,0.82
2004-09-14,2004-09-25,295.5733,0.9336938545407444,275.9749737763279,0.8220000000000001,2004,9,14,2004.09,2003,12,350,50,0.023844237734274732,0.4102269671919317,0.0014864643760213276,0.45,3,Normal,40,6,4,3,65,118.0,0.42757500212912997,157.97497377632791,157.97497377632791,,1,157.97497377632791,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9749737763279,964.8197055605274,990.0,0.1107869228782936,0.005797497377632789,989.883415579744,0.17663407114047408,,,,24.887075948076138,,,,,0.92,,,,0.6318998951053115,,,,0.97,,,,34.41840448213125,,,,34.41840448213125,826.04170757115,0.12471567262481804,True,False,False,0.82
2004-09-15,2004-09-26,292.3549,0.9336960918380738,272.97062755971086,0.8300000000000001,2004,9,15,2004.09,2003,12,351,51,0.023584662221159014,3.004346216617023,0.011006115359279228,0.45,3,Normal,40,6,4,3,65,118.0,0.4322809419273073,154.9706275597109,154.9706275597109,,1,154.9706275597109,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.9706275597109,964.8116658284987,990.0,0.10976271394081052,0.0054970627559710866,989.8847402233032,0.1699670119213585,,,,24.903107382883267,,,,,0.92,,,,0.6198825102388434,,,,0.97,,,,33.785589576779394,,,,33.785589576779394,810.8541498427055,0.12377005496457298,True,False,False,0.83
2004-09-16,2004-09-27,289.956,0.9356305656121396,271.29169628263355,0.8310000000000001,2004,9,16,2004.09,2003,12,352,51,0.02343960255881954,1.6789312770773108,0.006188657080488703,0.45,3,Normal,40,6,4,3,65,118.0,0.4349561804393261,153.29169628263358,153.29169628263358,,1,153.29169628263358,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.29169628263355,964.8072643758252,990.0,0.10919035100544323,0.0053291696282633545,989.8854804793663,0.16629642908668574,,,,24.911919674454627,,,,,0.92,,,,0.6131667851305342,,,,0.97,,,,33.431386919493,,,,33.431386919493,802.3532860678321,0.12323040984145694,True,False,False,0.83
2004-09-17,2004-09-28,289.956,0.9356305656121396,271.29169628263355,0.8310000000000001,2004,9,17,2004.09,2003,12,353,51,0.02343960255881954,0.0,0.0,0.45,3,Normal,40,6,4,3,65,118.0,0.4349561804393261,153.29169628263358,153.29169628263358,,1,153.29169628263358,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.29169628263355,964.8072643758252,990.0,0.10919035100544323,0.0053291696282633545,989.8854804793663,0.16629642908668574,,,,24.911919674454627,,,,,0.92,,,,0.6131667851305342,,,,0.97,,,,33.431386919493,,,,33.431386919493,802.3532860678321,0.12323040984145694,True,False,False,0.83
2004-09-18,2004-09-29,282.0511,0.9362353611713602,264.06621347727946,0.853,2004,9,18,2004.09,2003,12,354,51,0.022815320844436944,7.22548280535409,0.02736239032706007,0.45,3,Normal,40,6,4,3,65,118.0,0.4468576212236741,146.06621347727946,146.06621347727946,,1,146.06621347727946,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.06621347727943,964.7891086461881,990.0,0.10672711823089072,0.004606621347727946,989.8886662604215,0.1509512917235273,,,,24.948606322509974,,,,,0.91,,,,0.5842648539091179,,,,0.97,,,,31.555727360327353,,,,31.555727360327353,757.3374566478565,0.11949929884931093,True,False,False,0.855
2004-09-19,2004-09-30,278.1512,0.9408410420598928,261.69606485820964,0.8540000000000001,2004,9,19,2004.09,2003,12,355,51,0.022610540003749312,2.370148619069824,0.009056875273818123,0.45,3,Normal,40,6,4,3,65,118.0,0.4509047549642519,143.69606485820964,143.69606485820964,,1,143.69606485820964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.6960648582096,964.7834445996887,990.0,0.1059191130198442,0.004369606485820964,989.8897112804943,0.14607733897500194,,,,24.96018934183056,,,,,0.91,,,,0.5747842594328385,,,,0.97,,,,31.058100039865952,,,,31.058100039865952,745.3944009567829,0.11868004227229645,True,False,False,0.855
2004-09-20,2004-10-01,274.2861,0.9456106056562148,259.36784514408106,0.858,2004,9,20,2004.09,2003,12,356,51,0.022409381820448604,2.328219714128579,0.00897651639444833,0.45,3,Normal,40,6,4,3,65,118.0,0.4549523088895233,141.36784514408106,141.36784514408106,,1,141.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,964.7780281759254,990.0,0.105125401753664,0.0041367845144081065,989.890737813732,0.14136639907048704,,,,24.971343238735965,,,,,0.91,,,,0.5654713805763243,,,,0.97,,,,30.568538568181772,,,,30.568538568181772,733.6449256363626,0.1178578576353622,True,False,False,0.86
2004-09-21,2004-10-02,272.7498,0.9523418217225876,259.7510414064714,0.858,2004,9,21,2004.09,2003,12,357,51,0.022442489977519128,0.3831962623903564,0.0014752443736720645,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4542811430555448,141.75104140647142,141.75104140647142,,1,141.75104140647142,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.75104140647144,964.7789094222984,990.0,0.10525603684311524,0.004175104140647142,989.8905688590163,0.14213652951523867,,,,24.96952290720255,,,,,0.91,,,,0.5670041656258856,,,,0.97,,,,30.649164249952744,,,,30.649164249952744,735.5799419988658,0.11799438448445485,True,False,False,0.86
2004-09-22,2004-10-03,271.9838,0.9523418217225876,259.02154757103193,0.862,2004,9,22,2004.09,2003,12,358,52,0.02237946171013716,0.7294938354394844,0.002816344208735893,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4555605551219273,141.0215475710319,141.0215475710319,,1,141.0215475710319,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.02154757103196,964.777235293534,990.0,0.10500734576285177,0.004102154757103194,989.89089049948,0.14067219934181951,,,,24.97298300660416,,,,,0.91,,,,0.5640861902841278,,,,0.97,,,,30.49565964517745,,,,30.49565964517745,731.8958314842587,0.11773406471835927,True,False,False,0.86
2004-09-23,2004-10-04,270.4558,0.9489427293933842,256.64706503227126,0.87,2004,9,23,2004.09,2003,12,359,52,0.02217430641878824,2.374482538760674,0.009251937240981507,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4597753727873821,138.64706503227126,138.64706503227126,,1,138.64706503227126,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.64706503227126,964.7718895705608,990.0,0.10419786307918337,0.0038647065032271256,989.8919374304177,0.1359575843348996,,,,24.984090275521968,,,,,0.91,,,,0.5545882601290849,,,,0.97,,,,29.995517223320345,,,,29.995517223320345,719.8924133596882,0.1168745772313767,True,False,False,0.87
2004-09-24,2004-10-05,266.66,0.9440969037746996,251.75288036056145,0.871,2004,9,24,2004.09,2003,12,360,52,0.02175144886315251,4.894184671709809,0.019440431683245645,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4687136045116939,133.75288036056142,133.75288036056142,,1,133.75288036056142,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.75288036056145,964.7613883515328,990.0,0.1025293910320096,0.0033752880360561448,989.894095320932,0.1264897468101477,,,,25.006217222588976,,,,,0.91,,,,0.5350115214422458,,,,0.97,,,,28.962315268634857,,,,28.962315268634857,695.0955664472368,0.11504263715733826,True,False,False,0.87
2004-09-25,2004-10-06,266.66,0.9440969037746996,251.75288036056145,0.871,2004,9,25,2004.09,2003,12,361,52,0.02175144886315251,0.0,0.0,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4687136045116939,133.75288036056142,133.75288036056142,,1,133.75288036056142,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.75288036056145,964.7613883515328,990.0,0.1025293910320096,0.0033752880360561448,989.894095320932,0.1264897468101477,,,,25.006217222588976,,,,,0.91,,,,0.5350115214422458,,,,0.97,,,,28.962315268634857,,,,28.962315268634857,695.0955664472368,0.11504263715733826,True,False,False,0.87
2004-09-26,2004-10-07,266.66,0.9440969037746996,251.75288036056145,0.871,2004,9,26,2004.09,2003,12,362,52,0.02175144886315251,0.0,0.0,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4687136045116939,133.75288036056142,133.75288036056142,,1,133.75288036056142,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.75288036056145,964.7613883515328,990.0,0.1025293910320096,0.0033752880360561448,989.894095320932,0.1264897468101477,,,,25.006217222588976,,,,,0.91,,,,0.5350115214422458,,,,0.97,,,,28.962315268634857,,,,28.962315268634857,695.0955664472368,0.11504263715733826,True,False,False,0.87
2004-09-27,2004-10-08,262.8986,0.938951234680896,246.84896506587899,0.878,2004,9,27,2004.09,2003,12,363,52,0.021327750581691948,4.903915294682463,0.019866055721050758,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4780250950961378,128.848965065879,128.848965065879,,1,128.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.84896506587899,964.7516025271403,990.0,0.1008576017270042,0.002884896506587899,989.8962575017664,0.11734038966817414,,,,25.02731458495777,,,,,0.91,,,,0.5153958602635159,,,,0.97,,,,27.923980183574468,,,,27.923980183574468,670.1755244057873,0.1131217227348801,True,False,False,0.88
2004-09-28,2004-10-09,259.1714,0.9397252104948886,243.54989841925496,0.883,2004,9,28,2004.09,2003,12,364,52,0.021042711223423625,3.299066646624027,0.013545752505077635,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4845003047255263,125.54989841925496,125.54989841925496,,1,125.54989841925496,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.54989841925496,964.7454581316997,990.0,0.0997329199156551,0.002554989841925496,989.8977120902423,0.11137521523027097,,,,25.04087874331243,,,,,0.91,,,,0.5021995936770198,,,,0.97,,,,27.22375733061325,,,,27.22375733061325,653.370175934718,0.11177897222420252,True,False,False,0.885
2004-09-29,2004-10-10,255.4785,0.9395358309241366,240.03120478075203,0.887,2004,9,29,2004.09,2003,12,365,53,0.020738696093056976,3.5186936385029237,0.014659317490477747,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.491602748516731,122.03120478075205,122.03120478075205,,1,122.03120478075205,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,964.7393142772197,990.0,0.09853336526616546,0.0022031204780752034,989.8992635142557,0.10518133149891724,,,,25.054767905537442,,,,,0.91,,,,0.4881248191230082,,,,0.97,,,,26.47545405122385,,,,26.47545405122385,635.4108972293724,0.11030005067635648,True,False,False,0.885
2004-09-30,2004-10-11,251.8195,0.9405520044132718,236.8493354753479,0.892,2004,9,30,2004.09,2003,12,366,53,0.020463782585070055,3.1818693054041205,0.013434149177654332,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4982070131764497,118.84933547534791,118.84933547534791,,1,118.84933547534791,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.8493354753479,964.7341390045932,990.0,0.0974486370938686,0.0018849335475347915,989.9006664293587,0.09973002129906243,,,,25.06679740346643,,,,,0.9,,,,0.4753973419013917,,,,0.97,,,,25.514018132203105,,,,25.514018132203105,612.3364351728744,0.10772256582859904,True,False,False,0.89
