Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2012-10-01,2012-10-12,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,1,2012.1,2012,1,1,1,0.021327750581691948,4.903915294682463,0.019866055721050758,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-02,2012-10-13,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,2,2012.1,2012,1,2,1,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-03,2012-10-14,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,3,2012.1,2012,1,3,1,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-04,2012-10-15,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,4,2012.1,2012,1,4,1,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-05,2012-10-16,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,5,2012.1,2012,1,5,1,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-06,2012-10-17,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,6,2012.1,2012,1,6,1,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-07,2012-10-18,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,7,2012.1,2012,1,7,1,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-08,2012-10-19,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,8,2012.1,2012,1,8,2,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-09,2012-10-20,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,9,2012.1,2012,1,9,2,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-10,2012-10-21,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,10,2012.1,2012,1,10,2,0.021327750581691948,0.0,0.0,0.49,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-11,2012-10-22,262.8986,0.938951234680896,246.84896506587899,0.878,2012,10,11,2012.1,2012,1,11,2,0.021327750581691948,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.39295283240953705,149.848965065879,149.848965065879,,1,149.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.84896506587899,964.7516025271403,990.0,0.10631214718154963,0.004984896506587899,989.8887029563118,0.15889349852819792,,,,24.97820693064317,,,,,0.92,,,,0.599395860263516,,,,0.97,,,,32.76752021277093,,,,32.76752021277093,786.4204851065023,0.13274319462520712,True,False,False,0.88
2012-10-12,2012-10-23,259.1714,0.9397252104948886,243.54989841925496,0.883,2012,10,12,2012.1,2012,1,12,2,0.021042711223423625,3.299066646624027,0.013545752505077635,0.42,3,Normal,37,5,3,2,50,97.0,0.3982756742235258,146.54989841925496,146.54989841925496,,1,146.54989841925496,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.54989841925496,964.7454581316997,990.0,0.10518746537020053,0.004654989841925496,989.8901575447877,0.15195562728020412,,,,24.992743785807914,,,,,0.91,,,,0.5861995936770198,,,,0.97,,,,31.716232492090867,,,,31.716232492090867,761.1895798101808,0.13022478226409887,True,False,False,0.885
2012-10-13,2012-10-24,259.1714,0.9397252104948886,243.54989841925496,0.883,2012,10,13,2012.1,2012,1,13,2,0.021042711223423625,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3982756742235258,146.54989841925496,146.54989841925496,,1,146.54989841925496,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.54989841925496,964.7454581316997,990.0,0.10518746537020053,0.004654989841925496,989.8901575447877,0.15195562728020412,,,,24.992743785807914,,,,,0.91,,,,0.5861995936770198,,,,0.97,,,,31.716232492090867,,,,31.716232492090867,761.1895798101808,0.13022478226409887,True,False,False,0.885
2012-10-14,2012-10-25,255.4785,0.9395358309241366,240.03120478075203,0.887,2012,10,14,2012.1,2012,1,14,2,0.020738696093056976,3.5186936385029237,0.014659317490477747,0.42,3,Normal,37,5,3,2,50,97.0,0.4041141237807026,143.03120478075203,143.03120478075203,,1,143.03120478075203,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.03120478075203,964.7393142772197,990.0,0.10398791072071092,0.004303120478075203,989.8917089688013,0.14472429191647418,,,,25.007670399665297,,,,,0.91,,,,0.5721248191230082,,,,0.97,,,,30.97320646390637,,,,30.97320646390637,743.3569551337529,0.12903824939010636,True,False,False,0.885
2012-10-15,2012-10-26,255.4785,0.9395358309241366,240.03120478075203,0.887,2012,10,15,2012.1,2012,1,15,3,0.020738696093056976,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.4041141237807026,143.03120478075203,143.03120478075203,,1,143.03120478075203,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.03120478075203,964.7393142772197,990.0,0.10398791072071092,0.004303120478075203,989.8917089688013,0.14472429191647418,,,,25.007670399665297,,,,,0.91,,,,0.5721248191230082,,,,0.97,,,,30.97320646390637,,,,30.97320646390637,743.3569551337529,0.12903824939010636,True,False,False,0.885
2012-10-16,2012-10-27,251.8195,0.9405520044132718,236.8493354753479,0.892,2012,10,16,2012.1,2012,1,16,3,0.020463782585070055,3.1818693054041205,0.013434149177654332,0.42,3,Normal,37,5,3,2,50,97.0,0.4095430532043696,139.8493354753479,139.8493354753479,,1,139.8493354753479,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.8493354753479,964.7341390045932,990.0,0.10290318254841403,0.0039849335475347905,989.893111883904,0.138334839370614,,,,25.02063803994041,,,,,0.91,,,,0.5593973419013917,,,,0.97,,,,30.299880890178265,,,,30.299880890178265,727.1971413642784,0.12792892506693135,True,False,False,0.89
2012-10-17,2012-10-28,248.1944,0.945785461787994,234.7386552171941,0.902,2012,10,17,2012.1,2012,1,17,3,0.020281419810765568,2.1106802581538204,0.00899161774698289,0.42,3,Normal,37,5,3,2,50,97.0,0.4132255077897156,137.7386552171941,137.7386552171941,,1,137.7386552171941,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.7386552171941,964.7309133175094,990.0,0.10218363246040707,0.0037738655217194094,989.894042502018,0.13417484119524306,,,,25.028954343313288,,,,,0.91,,,,0.5509546208687763,,,,0.97,,,,29.852498045265346,,,,29.852498045265346,716.4599530863683,0.12717333673759035,True,False,False,0.9
2012-10-18,2012-10-29,248.1944,0.945785461787994,234.7386552171941,0.902,2012,10,18,2012.1,2012,1,18,3,0.020281419810765568,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.4132255077897156,137.7386552171941,137.7386552171941,,1,137.7386552171941,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.7386552171941,964.7309133175094,990.0,0.10218363246040707,0.0037738655217194094,989.894042502018,0.13417484119524306,,,,25.028954343313288,,,,,0.91,,,,0.5509546208687763,,,,0.97,,,,29.852498045265346,,,,29.852498045265346,716.4599530863683,0.12717333673759035,True,False,False,0.9
2012-10-19,2012-10-30,241.0452,0.9565359310633326,230.56839481034717,0.907,2012,10,19,2012.1,2012,1,19,3,0.019921109311613998,4.170260406846921,0.01808686923581676,0.42,3,Normal,37,5,3,2,50,97.0,0.42069946351401216,133.56839481034714,133.56839481034714,,1,133.56839481034714,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.56839481034714,964.7250472354629,990.0,0.10076195277625473,0.003356839481034717,989.8958812077427,0.12613943543581202,,,,25.044694536844048,,,,,0.91,,,,0.5342735792413887,,,,0.97,,,,28.966870636874123,,,,28.966870636874123,695.2048952849788,0.1256324426454921,True,False,False,0.905
2012-10-20,2012-10-31,241.0452,0.9565359310633326,230.56839481034717,0.907,2012,10,20,2012.1,2012,1,20,3,0.019921109311613998,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.42069946351401216,133.56839481034714,133.56839481034714,,1,133.56839481034714,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,178.56839481034714,964.7250472354629,990.0,0.10076195277625473,0.003356839481034717,989.8958812077427,0.12613943543581202,,,,25.044694536844048,,,,,0.91,,,,0.5342735792413887,,,,0.97,,,,28.966870636874123,,,,28.966870636874123,695.2048952849788,0.1256324426454921,True,False,False,0.905
2012-10-21,2012-11-01,234.0298,0.9602507523501679,224.7272915223594,0.916,2012,10,21,2012.1,2012,1,21,3,0.019416437987531853,5.841103287987777,0.02599196229536106,0.45,3,Normal,37,5,3,2,50,97.0,0.43163426810734706,127.72729152235941,127.72729152235941,,1,127.72729152235941,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.7272915223594,964.718027393224,990.0,0.0987706675644407,0.0027727291522359394,989.8984566032834,0.11529510172674495,,,,25.065134108332767,,,,,0.91,,,,0.5109091660894376,,,,0.97,,,,27.722721975969893,,,,27.722721975969893,665.3453274232772,0.12336161659836314,True,False,False,0.915
2012-10-22,2012-11-02,234.0298,0.9602507523501679,224.7272915223594,0.916,2012,10,22,2012.1,2012,1,22,4,0.019416437987531853,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.43163426810734706,127.72729152235941,127.72729152235941,,1,127.72729152235941,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.7272915223594,964.718027393224,990.0,0.0987706675644407,0.0027727291522359394,989.8984566032834,0.11529510172674495,,,,25.065134108332767,,,,,0.91,,,,0.5109091660894376,,,,0.97,,,,27.722721975969893,,,,27.722721975969893,665.3453274232772,0.12336161659836314,True,False,False,0.915
2012-10-23,2012-11-03,230.5719,0.9683461980261908,223.27342273667512,0.921,2012,10,23,2012.1,2012,1,23,4,0.01929082372444873,1.4538687856842785,0.006511607014682382,0.45,3,Normal,37,5,3,2,50,97.0,0.4344449008353321,126.27342273667513,126.27342273667513,,1,126.27342273667513,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.27342273667512,964.7165087764002,990.0,0.09827503047841196,0.0026273422736675122,989.8990976272479,0.1126703669633565,,,,25.069918483884287,,,,,0.91,,,,0.5050936909467004,,,,0.97,,,,27.412396712483453,,,,27.412396712483453,657.897521099603,0.1227750100145738,True,False,False,0.92
2012-10-24,2012-11-04,234.0298,0.9602507523501679,224.7272915223594,0.916,2012,10,24,2012.1,2012,1,24,4,0.019416437987531853,1.4538687856842785,0.006469480301370627,0.45,3,Normal,37,5,3,2,50,97.0,0.43163426810734706,127.72729152235941,127.72729152235941,,1,127.72729152235941,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.7272915223594,964.718027393224,990.0,0.0987706675644407,0.0027727291522359394,989.8984566032834,0.11529510172674495,,,,25.065134108332767,,,,,0.91,,,,0.5109091660894376,,,,0.97,,,,27.722721975969893,,,,27.722721975969893,665.3453274232772,0.12336161659836314,True,False,False,0.915
2012-10-25,2012-11-05,230.5719,0.9683461980261908,223.27342273667512,0.921,2012,10,25,2012.1,2012,1,25,4,0.01929082372444873,1.4538687856842785,0.006511607014682382,0.45,3,Normal,37,5,3,2,50,97.0,0.4344449008353321,126.27342273667513,126.27342273667513,,1,126.27342273667513,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.27342273667512,964.7165087764002,990.0,0.09827503047841196,0.0026273422736675122,989.8990976272479,0.1126703669633565,,,,25.069918483884287,,,,,0.91,,,,0.5050936909467004,,,,0.97,,,,27.412396712483453,,,,27.412396712483453,657.897521099603,0.1227750100145738,True,False,False,0.92
2012-10-26,2012-11-06,234.0298,0.9602507523501679,224.7272915223594,0.916,2012,10,26,2012.1,2012,1,26,4,0.019416437987531853,1.4538687856842785,0.006469480301370627,0.45,3,Normal,37,5,3,2,50,97.0,0.43163426810734706,127.72729152235941,127.72729152235941,,1,127.72729152235941,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.7272915223594,964.718027393224,990.0,0.0987706675644407,0.0027727291522359394,989.8984566032834,0.11529510172674495,,,,25.065134108332767,,,,,0.91,,,,0.5109091660894376,,,,0.97,,,,27.722721975969893,,,,27.722721975969893,665.3453274232772,0.12336161659836314,True,False,False,0.915
2012-10-27,2012-11-07,234.0298,0.9602507523501679,224.7272915223594,0.916,2012,10,27,2012.1,2012,1,27,4,0.019416437987531853,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.43163426810734706,127.72729152235941,127.72729152235941,,1,127.72729152235941,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.7272915223594,964.718027393224,990.0,0.0987706675644407,0.0027727291522359394,989.8984566032834,0.11529510172674495,,,,25.065134108332767,,,,,0.91,,,,0.5109091660894376,,,,0.97,,,,27.722721975969893,,,,27.722721975969893,665.3453274232772,0.12336161659836314,True,False,False,0.915
2012-10-28,2012-11-08,237.5208,0.955318431165096,226.90799802507854,0.912,2012,10,28,2012.1,2012,1,28,4,0.019604851029366783,2.180706502719147,0.009610531676711227,0.45,3,Normal,37,5,3,2,50,97.0,0.4274860333009473,129.90799802507854,129.90799802507854,,1,129.90799802507854,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.90799802507854,964.7204789501338,990.0,0.09951409023582222,0.0029907998025078537,989.8974951099617,0.1192876694512426,,,,25.057728490376515,,,,,0.91,,,,0.5196319921003142,,,,0.97,,,,28.18770535533348,,,,28.18770535533348,676.5049285280036,0.1242252613423441,True,False,False,0.91
2012-10-29,2012-11-09,237.5208,0.955318431165096,226.90799802507854,0.912,2012,10,29,2012.1,2012,1,29,5,0.019604851029366783,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4274860333009473,129.90799802507854,129.90799802507854,,1,129.90799802507854,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.90799802507854,964.7204789501338,990.0,0.09951409023582222,0.0029907998025078537,989.8974951099617,0.1192876694512426,,,,25.057728490376515,,,,,0.91,,,,0.5196319921003142,,,,0.97,,,,28.18770535533348,,,,28.18770535533348,676.5049285280036,0.1242252613423441,True,False,False,0.91
2012-10-30,2012-11-10,237.5208,0.955318431165096,226.90799802507854,0.912,2012,10,30,2012.1,2012,1,30,5,0.019604851029366783,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4274860333009473,129.90799802507854,129.90799802507854,,1,129.90799802507854,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.90799802507854,964.7204789501338,990.0,0.09951409023582222,0.0029907998025078537,989.8974951099617,0.1192876694512426,,,,25.057728490376515,,,,,0.91,,,,0.5196319921003142,,,,0.97,,,,28.18770535533348,,,,28.18770535533348,676.5049285280036,0.1242252613423441,True,False,False,0.91
2012-10-31,2012-11-11,237.5208,0.955318431165096,226.90799802507854,0.912,2012,10,31,2012.1,2012,1,31,5,0.019604851029366783,0.0,0.0,0.45,3,Normal,37,5,3,2,50,97.0,0.4274860333009473,129.90799802507854,129.90799802507854,,1,129.90799802507854,,,,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.90799802507854,964.7204789501338,990.0,0.09951409023582222,0.0029907998025078537,989.8974951099617,0.1192876694512426,,,,25.057728490376515,,,,,0.91,,,,0.5196319921003142,,,,0.97,,,,28.18770535533348,,,,28.18770535533348,676.5049285280036,0.1242252613423441,True,False,False,0.91
2012-11-01,2012-11-12,241.0452,0.9565359310633326,230.56839481034717,0.907,2012,11,1,2012.11,2012,2,32,5,0.019921109311613998,3.6603967852686314,0.01587553570939101,0.48,3,Normal,36,5,3,2,47,93.0,0.4033510320288983,137.56839481034714,137.56839481034714,,1,137.56839481034714,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,181.56839481034717,964.7250472354629,990.0,0.101784680048982,0.0037568394810347174,989.89445848047,0.13384199648836112,,,,25.03556924851868,,,,,0.91,,,,0.5502735792413886,,,,0.97,,,,29.82347698125391,,,,29.82347698125391,715.7634475500937,0.1293476367642888,True,False,False,0.905
2012-11-02,2012-11-13,251.8195,0.9405520044132718,236.8493354753479,0.892,2012,11,2,2012.11,2012,2,33,5,0.020463782585070055,6.280940665000743,0.02651871770041121,0.48,3,Normal,36,5,3,2,47,93.0,0.3926546798763544,143.8493354753479,143.8493354753479,,1,143.8493354753479,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.8493354753479,964.7341390045932,990.0,0.10392590982114132,0.004384933547534792,989.8916891566313,0.14639013805090956,,,,25.011160013987407,,,,,0.91,,,,0.5753973419013917,,,,0.97,,,,31.154718294147084,,,,31.154718294147084,747.71323905953,0.13153812837017553,True,False,False,0.89
2012-11-03,2012-11-14,259.1714,0.9397252104948886,243.54989841925496,0.883,2012,11,3,2012.11,2012,2,34,5,0.021042711223423625,6.7005629439070455,0.027512074475894342,0.48,3,Normal,36,5,3,2,47,93.0,0.3818519350802877,150.54989841925496,150.54989841925496,,1,150.54989841925496,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.54989841925496,964.7454581316997,990.0,0.10621019264292783,0.0050549898419254965,989.8887348175152,0.1603872295754295,,,,24.982889456239977,,,,,0.92,,,,0.6021995936770198,,,,0.97,,,,32.926965007255575,,,,32.926965007255575,790.247160174134,0.13519597101442432,True,False,False,0.885
2012-11-04,2012-11-15,259.1714,0.9397252104948886,243.54989841925496,0.883,2012,11,4,2012.11,2012,2,35,5,0.021042711223423625,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3818519350802877,150.54989841925496,150.54989841925496,,1,150.54989841925496,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,194.54989841925496,964.7454581316997,990.0,0.10621019264292783,0.0050549898419254965,989.8887348175152,0.1603872295754295,,,,24.982889456239977,,,,,0.92,,,,0.6021995936770198,,,,0.97,,,,32.926965007255575,,,,32.926965007255575,790.247160174134,0.13519597101442432,True,False,False,0.885
2012-11-05,2012-11-16,274.2861,0.9456106056562148,259.36784514408106,0.858,2012,11,5,2012.11,2012,2,36,6,0.022409381820448604,15.8179467248261,0.06098653715551785,0.48,3,Normal,36,5,3,2,47,93.0,0.3585641078536073,166.36784514408106,166.36784514408106,,1,166.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.36784514408103,964.7780281759254,990.0,0.11160267448093672,0.006636784514408106,989.8817605410046,0.1959305127160595,,,,24.90780185236311,,,,,0.92,,,,0.6654713805763243,,,,0.97,,,,36.2771668646538,,,,36.2771668646538,870.6520047516913,0.13986763411054876,True,False,False,0.86
2012-11-06,2012-11-17,274.2861,0.9456106056562148,259.36784514408106,0.858,2012,11,6,2012.11,2012,2,37,6,0.022409381820448604,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3585641078536073,166.36784514408106,166.36784514408106,,1,166.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.36784514408103,964.7780281759254,990.0,0.11160267448093672,0.006636784514408106,989.8817605410046,0.1959305127160595,,,,24.90780185236311,,,,,0.92,,,,0.6654713805763243,,,,0.97,,,,36.2771668646538,,,,36.2771668646538,870.6520047516913,0.13986763411054876,True,False,False,0.86
2012-11-07,2012-11-18,274.2861,0.9456106056562148,259.36784514408106,0.858,2012,11,7,2012.11,2012,2,38,6,0.022409381820448604,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3585641078536073,166.36784514408106,166.36784514408106,,1,166.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.36784514408103,964.7780281759254,990.0,0.11160267448093672,0.006636784514408106,989.8817605410046,0.1959305127160595,,,,24.90780185236311,,,,,0.92,,,,0.6654713805763243,,,,0.97,,,,36.2771668646538,,,,36.2771668646538,870.6520047516913,0.13986763411054876,True,False,False,0.86
2012-11-08,2012-11-19,274.2861,0.9456106056562148,259.36784514408106,0.858,2012,11,8,2012.11,2012,2,39,6,0.022409381820448604,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3585641078536073,166.36784514408106,166.36784514408106,,1,166.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.36784514408103,964.7780281759254,990.0,0.11160267448093672,0.006636784514408106,989.8817605410046,0.1959305127160595,,,,24.90780185236311,,,,,0.92,,,,0.6654713805763243,,,,0.97,,,,36.2771668646538,,,,36.2771668646538,870.6520047516913,0.13986763411054876,True,False,False,0.86
2012-11-09,2012-11-20,278.1512,0.9408410420598928,261.69606485820964,0.8540000000000001,2012,11,9,2012.11,2012,2,40,6,0.022610540003749312,2.328219714128579,0.008896655421204134,0.48,3,Normal,36,5,3,2,47,93.0,0.3553740865396223,168.69606485820964,168.69606485820964,,1,168.69606485820964,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.6960648582096,964.7834445996887,990.0,0.11239638574711693,0.0068696064858209645,989.880734007767,0.20145865774023355,,,,24.895830750338035,,,,,0.92,,,,0.6747842594328386,,,,0.97,,,,36.767164979532104,,,,36.767164979532104,882.4119595087703,0.14049567386293346,True,False,False,0.855
2012-11-10,2012-11-21,278.1512,0.9408410420598928,261.69606485820964,0.8540000000000001,2012,11,10,2012.11,2012,2,41,6,0.022610540003749312,0.0,0.0,0.48,3,Normal,36,5,3,2,47,93.0,0.3553740865396223,168.69606485820964,168.69606485820964,,1,168.69606485820964,,,,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.6960648582096,964.7834445996887,990.0,0.11239638574711693,0.0068696064858209645,989.880734007767,0.20145865774023355,,,,24.895830750338035,,,,,0.92,,,,0.6747842594328386,,,,0.97,,,,36.767164979532104,,,,36.767164979532104,882.4119595087703,0.14049567386293346,True,False,False,0.855
2012-11-11,2012-11-22,282.0511,0.9362353611713602,264.06621347727946,0.853,2012,11,11,2012.11,2012,2,42,6,0.022815320844436944,2.370148619069824,0.00897558452427218,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.4014144733026225,158.06621347727946,158.06621347727946,,1,158.06621347727946,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.06621347727943,964.7891086461881,990.0,0.1108180273217998,0.005806621347727947,989.8833753513304,0.17683852737017933,,,,24.91742817777249,,,,,0.92,,,,0.6322648539091178,,,,0.97,,,,34.48028396851018,,,,34.48028396851018,827.5268152442442,0.13057438706173935,True,False,False,0.855
2012-11-12,2012-11-23,285.986,0.9347322974487192,267.32035081816935,0.841,2012,11,12,2012.11,2012,2,43,7,0.023096478310689828,3.2541373408898835,0.012173174735594074,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3965279847777132,161.32035081816937,161.32035081816937,,1,161.32035081816937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.32035081816932,964.7971236946228,990.0,0.1119273923243759,0.006132035081816934,989.881940572594,0.18420704523765505,,,,24.900609832733327,,,,,0.92,,,,0.6452814032726774,,,,0.97,,,,35.166383683181074,,,,35.166383683181074,843.993208396346,0.13155146465860046,True,False,False,0.84
2012-11-13,2012-11-24,285.986,0.9347322974487192,267.32035081816935,0.841,2012,11,13,2012.11,2012,2,44,7,0.023096478310689828,0.0,0.0,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3965279847777132,161.32035081816937,161.32035081816937,,1,161.32035081816937,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.32035081816932,964.7971236946228,990.0,0.1119273923243759,0.006132035081816934,989.881940572594,0.18420704523765505,,,,24.900609832733327,,,,,0.92,,,,0.6452814032726774,,,,0.97,,,,35.166383683181074,,,,35.166383683181074,843.993208396346,0.13155146465860046,True,False,False,0.84
2012-11-14,2012-11-25,293.9613,0.9336938545407444,274.4698592828081,0.8240000000000001,2012,11,14,2012.11,2012,2,45,7,0.02371419584203462,7.149508464638758,0.026048428353191416,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3861990539761955,168.4698592828081,168.4698592828081,,1,168.4698592828081,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,218.46985928280807,964.8156519322204,990.0,0.11436472475550274,0.006846985928280811,989.8787882893163,0.20091821534475485,,,,24.862218141750933,,,,,0.92,,,,0.6738794371312324,,,,0.97,,,,36.66828977508067,,,,36.66828977508067,880.0389546019362,0.13359678134019962,True,False,False,0.825
2012-11-15,2012-11-26,349.3005,0.9295836506121732,324.70403395065745,0.75,2012,11,15,2012.11,2012,2,46,7,0.028054428533336805,50.23417466784935,0.15470757802621882,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3264511336995214,218.70403395065742,218.70403395065742,,1,218.70403395065742,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.70403395065745,964.973892758566,990.0,0.1311932216072294,0.013740806790131491,989.8550659716028,0.3385709421490997,,,,24.542602270887517,,,,,0.94,,,,0.8748161358026297,,,,0.98,,,,48.506544737206355,,,,48.506544737206355,1164.1570736929525,0.1493869483142223,True,False,False,0.75
2012-11-16,2012-11-27,358.3644,0.921348231477836,330.1784061646158,0.74,2012,11,16,2012.11,2012,2,47,7,0.028527414292622805,5.474372213958361,0.016580043127438878,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.321038559823782,224.1784061646158,224.1784061646158,,1,224.1784061646158,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.1784061646158,964.9934388907848,990.0,0.1330112788000569,0.014835681232923163,989.852153039967,0.35571281501058666,,,,24.50300133417175,,,,,0.94,,,,0.8967136246584633,,,,0.98,,,,49.64048288292842,,,,49.64048288292842,1191.371589190282,0.15034442578955134,True,False,False,0.74
2012-11-17,2012-11-28,349.3005,0.9295836506121732,324.70403395065745,0.75,2012,11,17,2012.11,2012,2,48,7,0.028054428533336805,5.474372213958361,0.016859575618300617,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3264511336995214,218.70403395065742,218.70403395065742,,1,218.70403395065742,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.70403395065745,964.973892758566,990.0,0.1311932216072294,0.013740806790131491,989.8550659716028,0.3385709421490997,,,,24.542602270887517,,,,,0.94,,,,0.8748161358026297,,,,0.98,,,,48.506544737206355,,,,48.506544737206355,1164.1570736929525,0.1493869483142223,True,False,False,0.75
2012-11-18,2012-11-29,340.3854,0.917687337580864,312.3673714773974,0.764,2012,11,18,2012.11,2012,2,49,7,0.02698854089564713,12.336662473260047,0.03949408164787377,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3393440214278912,206.36737147739743,206.36737147739743,,1,206.36737147739743,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.3673714773974,964.9312543058437,990.0,0.12709617502939394,0.01127347429547948,989.8616303506752,0.3014837116027276,,,,24.628892333228677,,,,,0.94,,,,0.8254694859095896,,,,0.97,,,,45.46262498220247,,,,45.46262498220247,1091.1029995728593,0.1455421696804594,True,False,False,0.765
2012-11-19,2012-11-30,340.3854,0.917687337580864,312.3673714773974,0.764,2012,11,19,2012.11,2012,2,50,8,0.02698854089564713,0.0,0.0,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3393440214278912,206.36737147739743,206.36737147739743,,1,206.36737147739743,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.3673714773974,964.9312543058437,990.0,0.12709617502939394,0.01127347429547948,989.8616303506752,0.3014837116027276,,,,24.628892333228677,,,,,0.94,,,,0.8254694859095896,,,,0.97,,,,45.46262498220247,,,,45.46262498220247,1091.1029995728593,0.1455421696804594,True,False,False,0.765
2012-11-20,2012-12-01,322.9968,0.925945706320608,299.0775001152962,0.789,2012,11,20,2012.11,2012,2,51,8,0.02584029600996159,13.289871362101223,0.04443621254349758,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.35442318448942617,193.07750011529617,193.07750011529617,,1,193.07750011529617,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,243.07750011529617,964.8877968548,990.0,0.12268256461393598,0.00930775001152962,989.8680096853744,0.2639217109289873,,,,24.7162911196455,,,,,0.93,,,,0.7723100004611847,,,,0.97,,,,42.23170926658108,,,,42.23170926658108,1013.561022397946,0.14120657438389886,True,False,False,0.79
2012-11-21,2012-12-02,335.9832,0.9289857410847936,312.12360204404035,0.765,2012,11,21,2012.11,2012,2,52,8,0.02696747921660509,13.04610192874418,0.041797870597762056,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3396090500872904,206.12360204404038,206.12360204404038,,1,206.12360204404038,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.12360204404035,964.9304329093865,990.0,0.1270152183910097,0.011224720408808071,989.8617600612002,0.3007724054051619,,,,24.63055474640861,,,,,0.94,,,,0.8244944081761614,,,,0.97,,,,45.41198773634026,,,,45.41198773634026,1089.8877056721662,0.14549360394070002,True,False,False,0.765
2012-11-22,2012-12-03,340.3854,0.917687337580864,312.3673714773974,0.764,2012,11,22,2012.11,2012,2,53,8,0.02698854089564713,0.2437694333570448,0.0007803933944960183,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3393440214278912,206.36737147739743,206.36737147739743,,1,206.36737147739743,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.3673714773974,964.9312543058437,990.0,0.12709617502939394,0.01127347429547948,989.8616303506752,0.3014837116027276,,,,24.628892333228677,,,,,0.94,,,,0.8254694859095896,,,,0.97,,,,45.46262498220247,,,,45.46262498220247,1091.1029995728593,0.1455421696804594,True,False,False,0.765
2012-11-23,2012-12-04,349.3005,0.9295836506121732,324.70403395065745,0.75,2012,11,23,2012.11,2012,2,54,8,0.028054428533336805,12.336662473260047,0.03799356085343476,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3264511336995214,218.70403395065742,218.70403395065742,,1,218.70403395065742,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.70403395065745,964.973892758566,990.0,0.1311932216072294,0.013740806790131491,989.8550659716028,0.3385709421490997,,,,24.542602270887517,,,,,0.94,,,,0.8748161358026297,,,,0.98,,,,48.506544737206355,,,,48.506544737206355,1164.1570736929525,0.1493869483142223,True,False,False,0.75
2012-11-24,2012-12-05,358.3644,0.921348231477836,330.1784061646158,0.74,2012,11,24,2012.11,2012,2,55,8,0.028527414292622805,5.474372213958361,0.016580043127438878,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.321038559823782,224.1784061646158,224.1784061646158,,1,224.1784061646158,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.1784061646158,964.9934388907848,990.0,0.1330112788000569,0.014835681232923163,989.852153039967,0.35571281501058666,,,,24.50300133417175,,,,,0.94,,,,0.8967136246584633,,,,0.98,,,,49.64048288292842,,,,49.64048288292842,1191.371589190282,0.15034442578955134,True,False,False,0.74
2012-11-25,2012-12-06,358.3644,0.921348231477836,330.1784061646158,0.74,2012,11,25,2012.11,2012,2,56,8,0.028527414292622805,0.0,0.0,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.321038559823782,224.1784061646158,224.1784061646158,,1,224.1784061646158,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.1784061646158,964.9934388907848,990.0,0.1330112788000569,0.014835681232923163,989.852153039967,0.35571281501058666,,,,24.50300133417175,,,,,0.94,,,,0.8967136246584633,,,,0.98,,,,49.64048288292842,,,,49.64048288292842,1191.371589190282,0.15034442578955134,True,False,False,0.74
2012-11-26,2012-12-07,362.9525,0.9155446385130294,332.29921540990034,0.735,2012,11,26,2012.11,2012,2,57,9,0.02871065221141539,2.120809245284533,0.006382227663909636,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3189896186460929,226.29921540990037,226.29921540990037,,1,226.29921540990037,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.29921540990034,965.0011065617996,990.0,0.13371560659369386,0.015259843081980069,989.8510245503244,0.3624667714988824,,,,24.4874512170258,,,,,0.94,,,,0.9051968616396012,,,,0.98,,,,50.07829898538103,,,,50.07829898538103,1201.8791756491448,0.15070242920558224,True,False,False,0.735
2012-11-27,2012-12-08,362.9525,0.9155446385130294,332.29921540990034,0.735,2012,11,27,2012.11,2012,2,58,9,0.02871065221141539,0.0,0.0,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3189896186460929,226.29921540990037,226.29921540990037,,1,226.29921540990037,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.29921540990034,965.0011065617996,990.0,0.13371560659369386,0.015259843081980069,989.8510245503244,0.3624667714988824,,,,24.4874512170258,,,,,0.94,,,,0.9051968616396012,,,,0.98,,,,50.07829898538103,,,,50.07829898538103,1201.8791756491448,0.15070242920558224,True,False,False,0.735
2012-11-28,2012-12-09,367.5781,0.9139547410507114,335.9497472014125,0.73,2012,11,28,2012.11,2012,2,59,9,0.02902605815820204,3.6505317915121513,0.010866303135878065,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3155233807526864,229.9497472014125,229.9497472014125,,1,229.9497472014125,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.9497472014125,965.0144241377924,990.0,0.13492796032519233,0.015989949440282498,989.8490820902347,0.37424020276341785,,,,24.46041774967864,,,,,0.94,,,,0.91979898880565,,,,0.98,,,,50.829957085628564,,,,50.829957085628564,1219.9189700550858,0.1513022632374669,True,False,False,0.73
2012-11-29,2012-12-10,372.2415,0.9134433097017404,340.02150776834037,0.727,2012,11,29,2012.11,2012,2,60,9,0.029377858271184606,4.071760566927877,0.011975008856504469,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3117449854737387,234.02150776834043,234.02150776834043,,1,234.02150776834043,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,284.02150776834037,965.0294496087542,990.0,0.13628020553192116,0.016804301553668074,989.8469154929144,0.3875928827720583,,,,24.429873001388184,,,,,0.94,,,,0.9360860310733616,,,,0.98,,,,51.665414631557226,,,,51.665414631557226,1239.9699511573735,0.15194748994159898,True,False,False,0.725
2012-11-30,2012-12-11,376.9428,0.9047288410004722,341.0310225674728,0.72,2012,11,30,2012.11,2012,2,61,9,0.02946508034982965,1.0095147991324325,0.002960184652798561,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3108221627521524,235.0310225674728,235.0310225674728,,1,235.0310225674728,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.0310225674728,965.0332018611493,990.0,0.1366154687493452,0.01700620451349456,989.8463783267372,0.3909394331775176,,,,24.422237032410326,,,,,0.94,,,,0.9401240902698912,,,,0.98,,,,51.87206875217497,,,,51.87206875217497,1244.9296500521993,0.15210366599980535,True,False,False,0.72
2012-12-01,2012-12-12,381.682,0.9041733044557544,345.1066751912812,0.715,2012,12,1,2012.12,2012,3,62,9,0.029817216736526694,4.075652623808423,0.0118098342245899,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.34192326165408565,227.10667519128125,227.10667519128125,,1,227.10667519128125,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,281.1066751912812,965.0484556991936,990.0,0.13531217995282402,0.015421335038256243,989.8492664850087,0.3650548168431534,,,,24.435755968972163,,,,,0.94,,,,0.9084267007651248,,,,0.98,,,,50.15088662031098,,,,50.15088662031098,1203.6212788874636,0.14531995532255065,True,False,False,0.715
2012-12-02,2012-12-13,386.4594,0.9011465145423716,348.25654132213623,0.711,2012,12,2,2012.12,2012,3,63,9,0.030089365170232567,3.1498661308550027,0.009044671835586243,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.33883067795947114,230.25654132213626,230.25654132213626,,1,230.25654132213626,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,284.2565413221363,965.0603563254712,990.0,0.13635826095569098,0.016051308264427244,989.84759043078,0.3752381758576918,,,,24.41199592945089,,,,,0.94,,,,0.9210261652885448,,,,0.98,,,,50.79701616149085,,,,50.79701616149085,1219.1283878757804,0.14586091037556068,True,False,False,0.71
2012-12-03,2012-12-14,396.129,0.8942544028784251,354.2401023578276,0.7030000000000001,2012,12,3,2012.12,2012,3,64,10,0.030606344843716306,5.983561035691366,0.01689125820556366,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.33310740149009155,236.2401023578276,236.2401023578276,,1,236.2401023578276,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,290.2401023578276,965.0832175659643,990.0,0.138345421447249,0.01724802047156552,989.8444065580812,0.3949663741319839,,,,24.366222617984803,,,,,0.94,,,,0.9449604094313104,,,,0.98,,,,52.01933147254499,,,,52.01933147254499,1248.4639553410798,0.146847663848061,True,False,False,0.705
2012-12-04,2012-12-15,405.9529,0.9021560933947006,366.2328823662496,0.6930000000000001,2012,12,4,2012.12,2012,3,65,10,0.031642521036443966,11.992780008422015,0.0327463223152876,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.3221993591552891,248.23288236624958,248.23288236624958,,1,248.23288236624958,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,302.2328823662496,965.12996170114,990.0,0.14232826351646666,0.019646576473249924,989.8380251600104,0.436020782454224,,,,24.272042676416017,,,,,0.95,,,,0.9929315294649984,,,,0.98,,,,55.02807563567919,,,,55.02807563567919,1320.6738152563005,0.1502543280115645,True,False,False,0.695
2012-12-05,2012-12-16,415.932,0.9090667400780807,378.10994733415635,0.679,2012,12,5,2012.12,2012,3,66,10,0.03266869944967112,11.877064967906733,0.03141167020768783,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.3120785391443748,260.1099473341564,260.1099473341564,,1,260.1099473341564,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,314.1099473341564,965.1773331968433,990.0,0.1462726762364357,0.02202198946683127,989.8317053342968,0.47866926403694504,,,,24.17570287341655,,,,,0.95,,,,1.0404397893366253,,,,0.98,,,,57.432108254579134,,,,57.432108254579134,1378.370598109899,0.15189261393280207,True,False,False,0.68
2012-12-06,2012-12-17,426.0674,0.9055691660280052,385.83350008972036,0.672,2012,12,6,2012.12,2012,3,67,10,0.033336014407751836,7.723552755564015,0.02001783866296733,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.30583140129760816,267.8335000897204,267.8335000897204,,1,267.8335000897204,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,321.83350008972036,965.2086449983818,990.0,0.1488376937567337,0.023566700017944076,989.8275956062255,0.507465935779575,,,,24.11148467206397,,,,,0.95,,,,1.0713340003588814,,,,0.98,,,,58.98037617683981,,,,58.98037617683981,1415.5290282441556,0.15286483979002527,True,False,False,0.67
2012-12-07,2012-12-18,436.3602,0.9000420788564829,392.74254153823074,0.659,2012,12,7,2012.12,2012,3,68,10,0.03393295558890313,6.9090414485103775,0.0175917827018437,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.3004512817425803,274.74254153823074,274.74254153823074,,1,274.74254153823074,,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,328.74254153823074,965.2369580614306,990.0,0.1511322093669401,0.024948508307646142,989.8239192823256,0.5339354671734639,,,,24.0530257537214,,,,,0.95,,,,1.098970166152923,,,,0.98,,,,60.35514756202026,,,,60.35514756202026,1448.5235414884867,0.153676113938742,True,False,False,0.66
2012-12-08,2012-12-19,446.8115,0.9026970817947076,403.335437162316,0.647,2012,12,8,2012.12,2012,3,69,10,0.034848181770824105,10.59289562408526,0.026263240588558338,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.29256045744503417,285.335437162316,285.335437162316,,2,142.667718581158,142.667718581158,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,339.335437162316,965.2808686285432,990.0,0.15465014518305698,0.0270670874324632,989.8182827673843,0.1439871904501871,0.1439871904501871,,,24.393426948391127,24.393426948391127,,,,0.91,0.91,,,0.570670874324632,0.570670874324632,,,0.97,0.97,,,30.13565723554366,30.13565723554366,,,60.27131447108732,1446.5115473060955,0.1494322316311425,False,False,True,0.645
2012-12-09,2012-12-20,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2012,12,9,2012.12,2012,3,70,10,0.03543628234127244,6.806719565374294,0.016596000810259418,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.2877051238562265,292.1421567276903,292.1421567276903,,2,146.07107836384515,146.07107836384515,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1421567276903,965.3093734152716,990.0,0.1569106793560595,0.02842843134553805,989.8146608892984,0.15096137694370287,0.15096137694370287,,,24.35432609708318,24.35432609708318,,,,0.91,0.91,,,0.5842843134553806,0.5842843134553806,,,0.97,0.97,,,30.805090301762494,30.805090301762494,,,61.610180603525,1478.6443344845995,0.1502166495028953,False,False,True,0.64
2012-12-10,2012-12-21,457.4224,0.9068704073731252,414.8228382295926,0.637,2012,12,10,2012.12,2012,3,71,11,0.0358406932230368,4.680681501902313,0.011283567514939207,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.28445878366680083,296.8228382295926,296.8228382295926,,2,148.4114191147963,148.4114191147963,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,350.8228382295926,965.3290942019006,990.0,0.15846514922753996,0.029364567645918518,989.8121702831264,0.1558515824416428,0.1558515824416428,,,24.32722449878429,24.32722449878429,,,,0.92,0.92,,,0.5936456764591852,0.5936456764591852,,,0.97,0.97,,,31.60737650722857,31.60737650722857,,,63.21475301445714,1517.1540723469714,0.15238976061262466,False,False,True,0.635
2012-12-11,2012-12-22,468.1939,0.8984041256306261,420.62733135509285,0.627,2012,12,11,2012.12,2012,3,72,11,0.036342201429080026,5.804493125500244,0.013799609993959478,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2805333633928429,302.6273313550928,302.6273313550928,,2,151.3136656775464,151.3136656775464,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,356.62733135509285,965.353675088146,990.0,0.16039284067143306,0.03052546627101857,989.8090816930576,0.16202271665183174,0.16202271665183174,,,24.293383888259612,24.293383888259612,,,,0.92,0.92,,,0.6052546627101857,0.6052546627101857,,,0.97,0.97,,,32.180644261419665,32.180644261419665,,,64.36128852283933,1544.6709245481436,0.15301261645431605,False,False,True,0.625
2012-12-12,2012-12-23,479.1271,0.9016539350871652,432.00683512190164,0.614,2012,12,12,2012.12,2012,3,73,11,0.0373253905545323,11.379503766808796,0.026341027135827103,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2731438264552072,314.00683512190164,314.00683512190164,,2,157.00341756095082,157.00341756095082,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,368.00683512190164,965.4022303420288,990.0,0.16417201166410014,0.03280136702438033,989.8030266213117,0.17446418941815112,0.17446418941815112,,,24.226332089864613,24.226332089864613,,,,0.92,0.92,,,0.6280136702438033,0.6280136702438033,,,0.97,0.97,,,33.29855143805924,33.29855143805924,,,66.59710287611848,1598.3304690268435,0.15415752127469565,False,False,True,0.615
2012-12-13,2012-12-24,490.2231,0.8985767308412901,440.5030705808828,0.604,2012,12,13,2012.12,2012,3,74,11,0.03805946529818826,8.496235458981173,0.01928757374557538,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2678755447593037,322.5030705808828,322.5030705808828,,2,161.2515352904414,161.2515352904414,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.5030705808828,965.4387636305164,990.0,0.16699363967630793,0.03450061411617657,989.7985057462075,0.18404968376290706,0.18404968376290706,,,24.175692431928102,24.175692431928102,,,,0.92,0.92,,,0.6450061411617657,0.6450061411617657,,,0.97,0.97,,,34.12804015714664,34.12804015714664,,,68.25608031429327,1638.1459275430386,0.1549502940451364,False,False,True,0.605
2012-12-14,2012-12-25,501.4829,0.8917787321988244,447.21178478138984,0.597,2012,12,14,2012.12,2012,3,75,11,0.038639098205112084,6.708714200506963,0.015001201732164496,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.26385708967325594,329.2117847813898,329.2117847813898,,2,164.6058923906949,164.6058923906949,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,383.21178478138984,965.4677601664223,990.0,0.16922162594215895,0.035842356956277965,989.7949360171016,0.1917975078289708,0.1917975078289708,,,24.135378342850316,24.135378342850316,,,,0.92,0.92,,,0.6584235695627796,0.6584235695627796,,,0.97,0.97,,,34.7798782767083,34.7798782767083,,,69.5597565534166,1669.4341572819985,0.15554097392003982,False,False,True,0.595
2012-12-15,2012-12-26,518.6822,0.8913623235036077,462.3337709519629,0.584,2012,12,15,2012.12,2012,3,76,11,0.0399456378102496,15.121986170573107,0.03270794201218821,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.25522686728471833,344.3337709519629,344.3337709519629,,2,172.16688547598145,172.16688547598145,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.3337709519629,965.533537689516,990.0,0.17424368777002458,0.03886675419039258,989.7868895580395,0.20984109878128326,0.20984109878128326,,,24.04351076974234,24.04351076974234,,,,0.92,0.92,,,0.6886675419039258,0.6886675419039258,,,0.97,0.97,,,36.23898911677578,36.23898911677578,,,72.47797823355155,1739.4714776052374,0.15676548586168956,False,False,True,0.585
2012-12-16,2012-12-27,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2012,12,16,2012.12,2012,3,77,11,0.0410405071835654,12.672099228192225,0.02667777394705898,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2484179826140806,357.0058701801551,357.0058701801551,,2,178.50293509007756,178.50293509007756,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.0058701801551,965.589030585466,990.0,0.1784521340081696,0.041401174036031024,989.7801466919557,0.2255796061422277,0.2255796061422277,,,23.96553650034763,23.96553650034763,,,,0.93,0.93,,,0.7140117403603102,0.7140117403603102,,,0.97,0.97,,,37.85787277641195,37.85787277641195,,,75.7157455528239,1817.1778932677735,0.15939959968096234,False,False,True,0.57
2012-12-17,2012-12-28,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2012,12,17,2012.12,2012,3,78,12,0.0410405071835654,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2484179826140806,357.0058701801551,357.0058701801551,,2,178.50293509007756,178.50293509007756,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.0058701801551,965.589030585466,990.0,0.1784521340081696,0.041401174036031024,989.7801466919557,0.2255796061422277,0.2255796061422277,,,23.96553650034763,23.96553650034763,,,,0.93,0.93,,,0.7140117403603102,0.7140117403603102,,,0.97,0.97,,,37.85787277641195,37.85787277641195,,,75.7157455528239,1817.1778932677735,0.15939959968096234,False,False,True,0.57
