Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2012-12-18,2012-12-29,572.5422,0.8854392210789449,506.9513196028255,0.547,2012,12,18,2012.12,2012,3,79,12,0.04380059401368412,31.94544942267038,0.0630148264486189,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2327639665529383,388.9513196028255,388.9513196028255,,2,194.47565980141275,194.47565980141275,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,442.9513196028255,965.7299920487598,990.0,0.18906132385333688,0.047790263920565096,989.763148412226,0.2677566996186471,0.2677566996186471,,,23.765399663847685,23.765399663847685,,,,0.93,0.93,,,0.7779026392056508,0.7779026392056508,,,0.97,0.97,,,40.901013158708565,40.901013158708565,,,81.80202631741713,1963.248631618011,0.16136071286194792,False,False,True,0.545
2012-12-19,2012-12-30,584.9787,0.8845156697645544,517.4228266284983,0.539,2012,12,19,2012.12,2012,3,80,12,0.04470533222070226,10.47150702567285,0.020237814195219552,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.22805333264649766,399.4228266284984,399.4228266284984,,2,199.7114133142492,199.7114133142492,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,453.4228266284984,965.7764247047304,990.0,0.19253894611278544,0.04988456532569967,989.7575764885615,0.2823615892883587,0.2823615892883587,,,23.698790194542667,23.698790194542667,,,,0.93,0.93,,,0.7988456532569966,0.7988456532569966,,,0.97,0.97,,,41.884443685136816,41.884443685136816,,,83.76888737027366,2010.4532968865674,0.1618963892955933,False,False,True,0.54
2012-12-20,2012-12-31,610.3697,0.8886028945088347,542.376282140489,0.523,2012,12,20,2012.12,2012,3,81,12,0.04686131077693825,24.95345551199069,0.04600764512325617,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.21756113584892167,424.37628214048897,424.37628214048897,,2,212.18814107024448,212.18814107024448,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.37628214048897,965.8873087713812,990.0,0.200826071559572,0.05487525642809781,989.7442986720123,0.3187162146403624,0.3187162146403624,,,23.53827368599075,23.53827368599075,,,,0.94,0.94,,,0.848752564280978,0.848752564280978,,,0.97,0.97,,,44.674974318044384,44.674974318044384,,,89.34994863608877,2144.3987672661306,0.16473793485856172,False,False,True,0.525
2012-12-21,2013-01-01,616.8261,0.884350980424418,545.4907662863702,0.522,2012,12,21,2012.12,2012,3,82,12,0.04713040220714238,3.1144841458811925,0.005709508461681567,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2163189687028592,427.49076628637016,427.49076628637016,,2,213.74538314318508,213.74538314318508,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,481.49076628637016,965.9011614035786,990.0,0.20186040208772446,0.05549815325727405,989.742641444655,0.3234071157102568,0.3234071157102568,,,23.51807292536609,23.51807292536609,,,,0.94,0.94,,,0.8549815325727405,0.8549815325727405,,,0.98,0.98,,,45.42776936317366,45.42776936317366,,,90.85553872634732,2180.5329294323355,0.1665574274425944,False,False,True,0.52
2012-12-22,2013-01-02,623.3263,0.8883399380973432,553.7256467564458,0.514,2012,12,22,2012.12,2012,3,83,12,0.047841895879756915,8.234880470075609,0.014871770015192545,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.21310192275038664,435.7256467564458,435.7256467564458,,2,217.8628233782229,217.8628233782229,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,489.7256467564458,965.9377931554994,990.0,0.20459523324014808,0.057145129351289174,989.7382596374084,0.3359741593169211,0.3359741593169211,,,23.46449232259217,23.46449232259217,,,,0.94,0.94,,,0.8714512935128916,0.8714512935128916,,,0.98,0.98,,,46.197367281915646,46.197367281915646,,,92.39473456383128,2217.473629531951,0.16686013209800046,False,False,True,0.515
2012-12-23,2013-01-03,636.4584,0.8818218518641365,561.2429249224854,0.511,2012,12,23,2012.12,2012,3,84,12,0.04849138871330273,7.517278166039546,0.013393982947896892,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.21024763923090392,443.2429249224854,443.2429249224854,,2,221.6214624612427,221.6214624612427,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,497.2429249224854,965.9712329898327,990.0,0.20709174628422025,0.05864858498449708,989.7342596687313,0.34765390357107645,0.34765390357107645,,,23.415372775327462,23.415372775327462,,,,0.94,0.94,,,0.8864858498449707,0.8864858498449707,,,0.98,0.98,,,46.89600304397882,46.89600304397882,,,93.79200608795765,2251.0081461109835,0.16711481236206496,False,False,True,0.51
2012-12-24,2013-01-04,676.9182,0.8799676743343617,595.6661341686022,0.487,2012,12,24,2012.12,2012,3,85,13,0.051465553992167234,34.42320924611681,0.05778943483863293,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.1980975469835932,477.66613416860224,477.66613416860224,,2,238.83306708430112,238.83306708430112,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,531.6661341686022,966.1242038948976,990.0,0.22487891835861,0.06553322683372044,989.7095878548076,0.40367166628221424,0.40367166628221424,,,23.18171229362769,23.18171229362769,,,,0.94,0.94,,,0.9553322683372044,0.9553322683372044,,,0.98,0.98,,,50.033732702064064,50.033732702064064,,,100.06746540412813,2401.6191696990754,0.1679925375374861,False,False,True,0.485
2012-12-25,2013-01-05,704.7879,0.8788007677329247,619.3681476088757,0.473,2012,12,25,2012.12,2012,3,86,13,0.05351340795340685,23.702013440273504,0.0382680535506664,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.1905167394473694,501.36814760887563,501.36814760887563,,2,250.68407380443782,250.68407380443782,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,555.3681476088757,966.2292118658664,990.0,0.2386192160051453,0.07054725904355028,989.6908335249514,0.4446603915943924,0.4446603915943924,,,23.016961267490306,23.016961267490306,,,,0.94,0.94,,,1.0027362952177514,1.0027362952177514,,,0.98,0.98,,,52.143198462437496,52.143198462437496,,,104.28639692487499,2502.873526197,0.1683754602613674,False,False,True,0.475
2012-12-26,2013-01-06,726.1668,0.8797110956815125,638.8169912755377,0.466,2012,12,26,2012.12,2012,3,87,13,0.05519378804620646,19.44884366666201,0.030445094498548243,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.18471643931133894,520.8169912755377,520.8169912755377,,2,260.40849563776885,260.40849563776885,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,574.8169912755377,966.3150809760667,990.0,0.2498939079858189,0.07832679651021507,989.671779295504,0.4797668170071843,0.4797668170071843,,,22.87693150243003,22.87693150243003,,,,0.95,0.95,,,1.0416339825510754,1.0416339825510754,,,0.98,0.98,,,54.409108357618045,54.409108357618045,,,108.81821671523609,2611.637201165667,0.17034333494786474,False,False,True,0.465
2012-12-27,2013-01-07,733.3846,0.8847747252467206,648.8801579651763,0.46,2012,12,27,2012.12,2012,3,88,13,0.05606324564819122,10.06316668963848,0.0155085134999282,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.18185176191862035,530.8801579651763,530.8801579651763,,2,265.44007898258815,265.44007898258815,,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,584.8801579651763,966.359386350078,990.0,0.2557276278058993,0.08235206318607052,989.661920309008,0.4984526935807364,0.4984526935807364,,,22.80408126534925,22.80408126534925,,,,0.95,0.95,,,1.0617603159303526,1.0617603159303526,,,0.98,0.98,,,55.28378461126407,55.28378461126407,,,110.56756922252814,2653.621661340675,0.17039751927267593,False,False,True,0.46
2012-12-28,2013-01-08,777.6610000000003,0.8867385733002777,689.5820056512672,0.443,2012,12,28,2012.12,2012,3,89,13,0.05957988528826948,40.70184768609101,0.059023941101320726,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.17111815423396431,571.5820056512672,571.5820056512672,,3,190.52733521708907,190.52733521708907,190.52733521708907,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,625.5820056512672,966.537568091724,990.0,0.2793229018268216,0.09863280226050687,989.6220442959128,0.2569975900457061,0.2569975900457061,0.2569975900457061,,22.827478614143015,22.827478614143015,22.827478614143015,,,0.93,0.93,0.93,,0.7621093408683562,0.7621093408683562,0.7621093408683562,,0.97,0.97,0.97,,38.4892038759788,38.4892038759788,38.4892038759788,,115.46761162793638,2771.222679070473,0.16744580148793822,False,False,True,0.445
2012-12-29,2013-01-09,792.7923,0.8933995796610406,708.2803075785097,0.434,2012,12,29,2012.12,2012,3,90,13,0.061195418574783236,18.698301927242483,0.02639957899037008,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.16660070700457846,590.2803075785098,590.2803075785098,,3,196.7601025261699,196.7601025261699,196.7601025261699,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,644.2803075785098,966.6188126194479,990.0,0.2901624971469621,0.10611212303140387,989.6037253798216,0.2740817162639169,0.2740817162639169,0.2740817162639169,,22.710831044109586,22.710831044109586,22.710831044109586,,,0.93,0.93,0.93,,0.7870404101046796,0.7870404101046796,0.7870404101046796,,0.97,0.97,0.97,,39.545198219945256,39.545198219945256,39.545198219945256,,118.6355946598358,2847.254271836059,0.16749808429014607,False,False,True,0.435
2012-12-30,2013-01-10,808.1115,0.8927271041905411,721.4230392580745,0.4270000000000001,2012,12,30,2012.12,2012,3,91,13,0.06233095059189765,13.142731679564806,0.018217787573129137,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.1635656107148359,603.4230392580745,603.4230392580745,,3,201.14101308602486,201.14101308602486,201.14101308602486,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,657.4230392580745,966.6756666776356,990.0,0.29778147203366634,0.11102691177742234,989.5911916161888,0.28641628311110723,0.28641628311110723,0.28641628311110723,,22.62910865544229,22.62910865544229,22.62910865544229,,,0.93,0.93,0.93,,0.8045640523440993,0.8045640523440993,0.8045640523440993,,0.97,0.97,0.97,,40.28021418058193,40.28021418058193,40.28021418058193,,120.84064254174578,2900.175421001899,0.16750316522469347,False,False,True,0.425
2012-12-31,2013-01-11,823.6198,0.8942673987233691,736.5363360830615,0.421,2012,12,31,2012.12,2012,3,92,14,0.06363673943757651,15.113296824987064,0.02051941782717789,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.16020933960642067,618.5363360830615,618.5363360830615,,3,206.17877869435384,206.17877869435384,206.17877869435384,,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,672.5363360830615,966.7407775023577,990.0,0.3065428035264125,0.11556090082491845,989.5778962956488,0.3009333348766815,0.3009333348766815,0.3009333348766815,,22.5361854584143,22.5361854584143,22.5361854584143,,,0.93,0.93,0.93,,0.8247151147774153,0.8247151147774153,0.8247151147774153,,0.97,0.97,0.97,,41.119522322276566,41.119522322276566,41.119522322276566,,123.35856696682968,2960.605607203912,0.16748469956398476,False,False,True,0.42
2013-01-01,2013-01-12,839.318,0.8933204760147588,749.7799552877552,0.415,2013,1,1,2013.01,2012,4,93,14,0.06478098813686206,13.243619204693687,0.017663341239378648,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.18538772478473864,610.7799552877552,610.7799552877552,,3,203.5933184292517,203.5933184292517,203.5933184292517,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,669.7799552877552,966.7975905610539,990.0,0.30494490161609,0.11323398658632655,989.5818211117977,0.2934384472176588,0.2934384472176588,0.2934384472176588,,22.49079210352604,22.49079210352604,22.49079210352604,,,0.93,0.93,0.93,,0.8143732737170071,0.8143732737170071,0.8143732737170071,,0.97,0.97,0.97,,40.52210172534022,40.52210172534022,40.52210172534022,,121.56630517602066,2917.591324224496,0.1621359764537386,False,False,True,0.415
2013-01-02,2013-01-13,855.2074,0.8887459410480739,760.0621055042766,0.413,2013,1,2,2013.01,2012,4,94,14,0.0656693659155695,10.28215021652136,0.013528039540531342,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.18287979231352156,621.0621055042767,621.0621055042767,,3,207.02070183475882,207.02070183475882,207.02070183475882,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,680.0621055042767,966.841539050438,990.0,0.3109055684082763,0.11631863165128298,989.5727757999404,0.3033942091596977,0.3033942091596977,0.3033942091596977,,22.427842540342688,22.427842540342688,22.427842540342688,,,0.93,0.93,0.93,,0.8280828073390354,0.8280828073390354,0.8280828073390354,,0.97,0.97,0.97,,41.088942606516035,41.088942606516035,41.088942606516035,,123.26682781954807,2958.403867669154,0.16217994151644294,False,False,True,0.415
2013-01-03,2013-01-14,871.2888,0.9020463209442272,785.9428565199106,0.402,2013,1,3,2013.01,2012,4,95,14,0.06790546280332029,25.880751015634022,0.03292955817453678,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.1768576415535862,646.9428565199106,646.9428565199106,,3,215.64761883997016,215.64761883997016,215.64761883997016,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,705.9428565199106,966.9515232938322,990.0,0.3259089023303829,0.1240828569559732,989.5500082407136,0.32918344248504816,0.32918344248504816,0.32918344248504816,,22.269301504396356,22.269301504396356,22.269301504396356,,,0.94,0.94,0.94,,0.8625904753598808,0.8625904753598808,0.8625904753598808,,0.98,0.98,0.98,,43.39844802703849,43.39844802703849,43.39844802703849,,130.1953440811155,3124.688257946771,0.16565497478736507,False,False,True,0.4
2013-01-04,2013-01-15,887.5632,0.8993466698857421,798.2270082331329,0.398,2013,1,4,2013.01,2012,4,96,14,0.06896681351134269,12.284151713222284,0.015389296010433332,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.17413592695601096,659.2270082331329,659.2270082331329,,3,219.74233607771095,219.74233607771095,219.74233607771095,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,718.2270082331329,967.003401114492,990.0,0.3330301497003669,0.1277681024699399,989.5392017478296,0.34178983814061537,0.34178983814061537,0.34178983814061537,,22.194010795196924,22.194010795196924,22.194010795196924,,,0.94,0.94,0.94,,0.8789693443108441,0.8789693443108441,0.8789693443108441,,0.98,0.98,0.98,,44.07298511647437,44.07298511647437,44.07298511647437,,132.21895534942308,3173.254928386154,0.1656407938915627,False,False,True,0.4
2013-01-05,2013-01-16,912.3393,0.9039159817454718,824.6780740444765,0.387,2013,1,5,2013.01,2012,4,97,14,0.07125218559744276,26.451065811343604,0.032074413815344184,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.16855061917470532,685.6780740444765,685.6780740444765,,3,228.5593580148255,228.5593580148255,228.5593580148255,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,744.6780740444765,967.1143808292387,990.0,0.34836410089534864,0.13570342221334294,989.5159324768912,0.3697339598651773,0.3697339598651773,0.3697339598651773,,22.03181768778718,22.03181768778718,22.03181768778718,,,0.94,0.94,0.94,,0.9142374320593021,0.9142374320593021,0.9142374320593021,,0.98,0.98,0.98,,45.506378353340786,45.506378353340786,45.506378353340786,,136.51913506002242,3276.459241440537,0.16554233628461867,False,False,True,0.385
2013-01-06,2013-01-17,954.6127,0.9111032605413876,869.7507435242177,0.373,2013,1,6,2013.01,2012,4,98,14,0.0751464642404924,45.0726694797412,0.051822513306636994,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.15981590246968225,730.7507435242177,730.7507435242177,,3,243.58358117473927,243.58358117473927,243.58358117473927,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,789.7507435242177,967.30115876377,990.0,0.3771022749425102,0.15537537176210886,989.4675223532953,0.41986533686268335,0.41986533686268335,0.41986533686268335,,21.746498252662505,21.746498252662505,21.746498252662505,,,0.94,0.94,0.94,,0.9743343246989571,0.9743343246989571,0.9743343246989571,,0.98,0.98,0.98,,47.86965331015442,47.86965331015442,47.86965331015442,,143.60895993046324,3446.6150383311183,0.1651150757843124,False,False,True,0.375
2013-01-07,2013-01-18,989.3226,0.9166643109381613,906.8767194245501,0.35700000000000004,2013,1,7,2013.01,2012,4,99,15,0.07835414855828113,37.12597590033239,0.0409382831261677,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.1532733138063144,767.8767194245502,767.8767194245502,,3,255.95890647485,255.95890647485,255.95890647485,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.8767194245502,967.4527663207148,990.0,0.4111220934965997,0.17393835971227506,989.4149395467912,0.4635384571208133,0.4635384571208133,0.4635384571208133,,21.49863476895559,21.49863476895559,21.49863476895559,,,0.94,0.94,0.94,,1.0238356258994,1.0238356258994,1.0238356258994,,0.98,0.98,0.98,,49.728351718707344,49.728351718707344,49.728351718707344,,149.18505515612205,3580.441323746929,0.16450422859105476,False,False,True,0.355
2013-01-08,2013-01-19,989.3226,0.9166643109381613,906.8767194245501,0.35700000000000004,2013,1,8,2013.01,2012,4,100,15,0.07835414855828113,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.1532733138063144,767.8767194245502,767.8767194245502,,3,255.95890647485,255.95890647485,255.95890647485,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.8767194245502,967.4527663207148,990.0,0.4111220934965997,0.17393835971227506,989.4149395467912,0.4635384571208133,0.4635384571208133,0.4635384571208133,,21.49863476895559,21.49863476895559,21.49863476895559,,,0.94,0.94,0.94,,1.0238356258994,1.0238356258994,1.0238356258994,,0.98,0.98,0.98,,49.728351718707344,49.728351718707344,49.728351718707344,,149.18505515612205,3580.441323746929,0.16450422859105476,False,False,True,0.355
2013-01-09,2013-01-20,1006.9774,0.9213790990341242,927.8079295597247,0.353,2013,1,9,2013.01,2012,4,101,15,0.0801626051139602,20.93121013517464,0.02255985260344475,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.1498154904388024,788.8079295597247,788.8079295597247,,3,262.93597651990825,262.93597651990825,262.93597651990825,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,847.8079295597247,967.5373437074808,990.0,0.4303020868475565,0.18440396477986234,989.3852939483727,0.4891087356316469,0.4891087356316469,0.4891087356316469,,21.358841505260273,21.358841505260273,21.358841505260273,,,0.94,0.94,0.94,,1.051743906079633,1.051743906079633,1.051743906079633,,0.98,0.98,0.98,,50.75170567885148,50.75170567885148,50.75170567885148,,152.25511703655442,3654.1228088773073,0.1641019786377602,False,False,True,0.355
2013-01-10,2013-01-21,1006.9774,0.9213790990341242,927.8079295597247,0.353,2013,1,10,2013.01,2012,4,102,15,0.0801626051139602,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.1498154904388024,788.8079295597247,788.8079295597247,,3,262.93597651990825,262.93597651990825,262.93597651990825,,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,847.8079295597247,967.5373437074808,990.0,0.4303020868475565,0.18440396477986234,989.3852939483727,0.4891087356316469,0.4891087356316469,0.4891087356316469,,21.358841505260273,21.358841505260273,21.358841505260273,,,0.94,0.94,0.94,,1.051743906079633,1.051743906079633,1.051743906079633,,0.98,0.98,0.98,,50.75170567885148,50.75170567885148,50.75170567885148,,152.25511703655442,3654.1228088773073,0.1641019786377602,False,False,True,0.355
2013-01-11,2013-01-22,1024.8335,0.9227467245233664,945.6617553068173,0.34800000000000003,2013,1,11,2013.01,2012,4,103,15,0.08170517565850903,17.85382574709263,0.018879716396376846,0.08,1,Wet,49,8,7,5,81,150.0,0.1586190825189213,795.6617553068173,795.6617553068173,,3,265.2205851022724,265.2205851022724,265.2205851022724,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,859.6617553068173,967.6089748637185,990.0,0.4411641582492749,0.18783087765340867,989.3710049640973,0.4976301407335585,0.4976301407335585,0.4976301407335585,,21.264399959645306,21.264399959645306,21.264399959645306,,,0.94,0.94,0.94,,1.0608823404090897,1.0608823404090897,1.0608823404090897,,0.98,0.98,0.98,,50.9663224732964,50.9663224732964,50.9663224732964,,152.89896741988926,3669.575218077341,0.1616846262015551,False,False,True,0.35
2013-01-12,2013-01-23,1042.8919,0.9189739555961264,958.3904946021601,0.341,2013,1,12,2013.01,2012,4,104,15,0.08280493873362664,12.728739295342734,0.013281370555147871,0.08,1,Wet,49,8,7,5,81,150.0,0.15651240370686992,808.3904946021602,808.3904946021602,,3,269.46349820072004,269.46349820072004,269.46349820072004,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,872.3904946021602,967.6597567185761,990.0,0.4528279432609434,0.19671239568172805,989.3504596610575,0.5136502870451854,0.5136502870451854,0.5136502870451854,,21.17705265543608,21.17705265543608,21.17705265543608,,,0.94,0.94,0.94,,1.0778539928028799,1.0778539928028799,1.0778539928028799,,0.98,0.98,0.98,,51.56896281017081,51.56896281017081,51.56896281017081,,154.70688843051244,3712.9653223322985,0.1614236465218003,False,False,True,0.34
2013-01-13,2013-01-24,1061.1535,0.916755206218143,972.817995721604,0.336,2013,1,13,2013.01,2012,4,105,15,0.08405147483034657,14.427501119443946,0.014830627294000769,0.08,1,Wet,49,8,7,5,81,150.0,0.15419122658060513,822.817995721604,822.817995721604,,3,274.27266524053465,274.27266524053465,274.27266524053465,,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,886.817995721604,967.7170276938233,990.0,0.46604836261342203,0.2082543965772832,989.3256972408093,0.5321140637132419,0.5321140637132419,0.5321140637132419,,21.076555483272983,21.076555483272983,21.076555483272983,,,0.94,0.94,0.94,,1.0970906609621387,1.0970906609621387,1.0970906609621387,,0.98,0.98,0.98,,52.24023231086029,52.24023231086029,52.24023231086029,,156.72069693258086,3761.296726381941,0.16109970993734615,False,False,True,0.335
2013-01-14,2013-01-25,1070.3608,0.9248279637273736,989.8995991176027,0.333,2013,1,14,2013.01,2012,4,106,16,0.08552732536376087,17.08160339599874,0.017255894851584238,0.08,1,Wet,49,8,7,5,81,150.0,0.1515305189876934,839.8995991176027,839.8995991176027,,4,209.9748997794007,209.9748997794007,209.9748997794007,209.9748997794007,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,903.8995991176027,967.7844396874124,990.0,0.4817008278766878,0.2219196792940822,989.2963794928293,0.3121078202014224,0.3121078202014224,0.3121078202014224,0.3121078202014224,21.199831985215464,21.199831985215464,21.199831985215464,21.199831985215464,,0.93,0.93,0.93,0.93,0.8398995991176027,0.8398995991176027,0.8398995991176027,0.8398995991176027,0.97,0.97,0.97,0.97,39.39340235685042,39.39340235685042,39.39340235685042,39.39340235685042,157.5736094274017,3781.76662625764,0.15918140543532186,False,False,True,0.335
2013-01-15,2013-01-26,1098.2906,0.9334653512202716,1025.216220670923,0.325,2013,1,15,2013.01,2012,4,107,16,0.08857868146596773,35.316621553320154,0.03444797384322325,0.08,1,Wet,49,8,7,5,81,150.0,0.14631059963315532,875.2162206709229,875.2162206709229,,4,218.80405516773072,218.80405516773072,218.80405516773072,218.80405516773072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,939.2162206709227,967.9224669479753,990.0,0.5140626723279373,0.2501729765367383,989.2357643511352,0.3388803644640939,0.3388803644640939,0.3388803644640939,0.3388803644640939,20.97441703869596,20.97441703869596,20.97441703869596,20.97441703869596,,0.94,0.94,0.94,0.94,0.8752162206709229,0.8752162206709229,0.8752162206709229,0.8752162206709229,0.98,0.98,0.98,0.98,41.4732626631676,41.4732626631676,41.4732626631676,41.4732626631676,165.8930506526704,3981.43321566409,0.1618127447731041,False,False,True,0.325
2013-01-16,2013-01-27,1126.6846,0.9358726339308501,1054.433284211326,0.318,2013,1,16,2013.01,2012,4,108,16,0.09110303575585857,29.21706354040316,0.027708783455423974,0.08,1,Wet,49,8,7,5,81,150.0,0.14225651091068695,904.4332842113259,904.4332842113259,,4,226.10832105283149,226.10832105283149,226.10832105283149,226.10832105283149,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,968.4332842113259,968.0352936823136,990.0,0.5408352803530079,0.2735466273690609,989.185618092278,0.3618562606289349,0.3618562606289349,0.3618562606289349,0.3618562606289349,20.788468149335422,20.788468149335422,20.788468149335422,20.788468149335422,,0.94,0.94,0.94,0.94,0.904433284211326,0.904433284211326,0.904433284211326,0.904433284211326,0.98,0.98,0.98,0.98,42.477795550409546,42.477795550409546,42.477795550409546,42.477795550409546,169.91118220163818,4077.8683728393157,0.1611398129647671,False,False,True,0.32
2013-01-17,2013-01-28,1155.5461,0.9351417914976156,1080.5994501120829,0.311,2013,1,17,2013.01,2012,4,109,16,0.09336379248968396,26.166165900756827,0.02421449122340641,0.08,1,Wet,49,8,7,5,81,150.0,0.13881184187576773,930.5994501120829,930.5994501120829,,4,232.64986252802072,232.64986252802072,232.64986252802072,232.64986252802072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,994.5994501120829,968.1353045322858,990.0,0.5648122451226257,0.2944795600896663,989.1407081947876,0.3830687948507085,0.3830687948507085,0.3830687948507085,0.3830687948507085,20.62233486765116,20.62233486765116,20.62233486765116,20.62233486765116,,0.94,0.94,0.94,0.94,0.9305994501120828,0.9305994501120828,0.9305994501120828,0.9305994501120828,0.98,0.98,0.98,0.98,43.35743399452097,43.35743399452097,43.35743399452097,43.35743399452097,173.42973597808387,4162.313663474013,0.1604940072476395,False,False,True,0.31
2013-01-18,2013-01-29,1194.7614,0.9198649071373765,1099.019084262322,0.3,2013,1,18,2013.01,2012,4,110,16,0.0949552488802646,18.419634150239066,0.01676006760392391,0.08,1,Wet,49,8,7,5,81,150.0,0.13648534602170467,949.0190842623219,949.0190842623219,,4,237.25477106558048,237.25477106558048,237.25477106558048,237.25477106558048,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1013.0190842623219,968.2051271976932,990.0,0.5816907943439603,0.30921526740985755,989.109093938246,0.3983616524854545,0.3983616524854545,0.3983616524854545,0.3983616524854545,20.505605088067504,20.505605088067504,20.505605088067504,20.505605088067504,,0.94,0.94,0.94,0.94,0.9490190842623221,0.9490190842623221,0.9490190842623221,0.9490190842623221,0.98,0.98,0.98,0.98,43.96534449280901,43.96534449280901,43.96534449280901,43.96534449280901,175.86137797123604,4220.673071309665,0.16001667349505294,False,False,True,0.3
2013-01-19,2013-01-30,1234.8221,0.9161553572318718,1131.2888821433105,0.293,2013,1,19,2013.01,2012,4,111,16,0.09774335941718204,32.26979788098856,0.028524807757193762,0.08,1,Wet,49,8,7,5,81,150.0,0.13259212776476145,981.2888821433104,981.2888821433104,,4,245.32222053582763,245.32222053582763,245.32222053582763,245.32222053582763,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1045.2888821433105,968.3263104748168,990.0,0.6177365309284893,0.3350311057146484,989.0472323633568,0.4258712556873048,0.4258712556873048,0.4258712556873048,0.4258712556873048,20.295050632852842,20.295050632852842,20.295050632852842,20.295050632852842,,0.94,0.94,0.94,0.94,0.9812888821433104,0.9812888821433104,0.9812888821433104,0.9812888821433104,0.98,0.98,0.98,0.98,44.993519171917896,44.993519171917896,44.993519171917896,44.993519171917896,179.97407668767158,4319.3778405041185,0.1590876384701115,False,False,True,0.295
2013-01-20,2013-01-31,1265.4271,0.9043056459799385,1144.3328711060205,0.28700000000000003,2013,1,20,2013.01,2012,4,112,16,0.09887036006356018,13.043988962710044,0.011398771539353552,0.08,1,Wet,49,8,7,5,81,150.0,0.13108074039245418,994.3328711060203,994.3328711060203,,4,248.58321777650517,248.58321777650517,248.58321777650517,248.58321777650517,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1058.3328711060203,968.3748870187377,990.0,0.6365629067509575,0.34546629688481645,989.017970796364,0.4372504278717571,0.4372504278717571,0.4372504278717571,0.4372504278717571,20.205833349754677,20.205833349754677,20.205833349754677,20.205833349754677,,0.94,0.94,0.94,0.94,0.9943328711060204,0.9943328711060204,0.9943328711060204,0.9943328711060204,0.98,0.98,0.98,0.98,45.3911837578322,45.3911837578322,45.3911837578322,45.3911837578322,181.5647350313288,4357.553640751891,0.15866426598044228,False,False,True,0.285
2013-01-21,2013-02-01,1317.5113,0.9097424573913048,1198.5959677028122,0.275,2013,1,21,2013.01,2012,4,113,17,0.10355869160952297,54.26309659679168,0.04527221687620931,0.09,1,Wet,49,8,7,5,81,150.0,0.1251464246851129,1048.5959677028122,1048.5959677028122,,4,262.14899192570306,262.14899192570306,262.14899192570306,262.14899192570306,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1112.5959677028122,968.5744911649547,990.0,0.7148807781277702,0.4131747580136559,988.8719444638588,0.4861903162132556,0.4861903162132556,0.4861903162132556,0.4861903162132556,19.811262982690607,19.811262982690607,19.811262982690607,19.811262982690607,,0.94,0.94,0.94,0.94,1.0485959677028125,1.0485959677028125,1.0485959677028125,1.0485959677028125,0.98,0.98,0.98,0.98,46.93353775604113,46.93353775604113,46.93353775604113,46.93353775604113,187.7341510241645,4505.619624579948,0.15662838527979475,False,False,True,0.275
2013-01-22,2013-02-02,1370.9538,0.9145051960029634,1253.7443735800075,0.265,2013,1,22,2013.01,2012,4,114,17,0.10832351387731266,55.14840587719527,0.043986961807630384,0.09,1,Wet,49,8,7,5,81,150.0,0.11964161368212735,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,3.7443735800075046,1.223162036135785,0.19969992426706693,0.17473743373368356,0.12481245266691683,2.0219617332040527,50.223162036135776,8.199699924267067,7.174737433733684,5.124812452666917,83.02196173320405,1165.5975993941365,968.7733582048762,990.0,0.7913779785070012,0.48,988.7286220214928,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.420329036616707,19.420329036616707,19.420329036616707,19.420329036616707,,0.9315248207331572,0.9315248207331572,0.9315248207331572,0.9315248207331572,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.827622422251274,47.827622422251274,47.827622422251274,47.827622422251274,191.3104896890051,4591.451752536122,0.15259130467140367,False,True,True,0.265
2013-01-23,2013-02-03,1459.3256,0.9400588702282704,1371.8519748311928,0.25,2013,1,23,2013.01,2012,4,115,17,0.11852801062541507,118.10760125118532,0.0860935461099719,0.09,1,Wet,49,8,7,5,81,150.0,0.10934124289791368,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,121.85197483119282,39.80497844485632,6.498771990996951,5.686425492122332,4.061732494373094,65.80006640884413,88.80497844485632,14.49877199099695,12.686425492122334,9.061732494373091,146.80006640884415,1215.9901759279755,969.1863256159725,990.0,0.8641095322671812,0.48,988.6558904677327,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.93463007176031,18.93463007176031,18.93463007176031,18.93463007176031,,0.9320262751228428,0.9320262751228428,0.9320262751228428,0.9320262751228428,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.65656456319042,46.65656456319042,46.65656456319042,46.65656456319042,186.6262582527617,4479.03019806628,0.13603964689829318,False,True,True,0.25
2013-01-24,2013-02-04,1539.5857,0.9484715856833948,1460.2532901744794,0.235,2013,1,24,2013.01,2012,4,116,17,0.12616588427107506,88.40131534328657,0.06053834354499135,0.09,1,Wet,49,8,7,5,81,150.0,0.10272190517172344,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,210.25329017447942,51.0,10.000000000000002,9.811820208142374,7.00844300581598,132.43302696052106,100.0,18.0,16.811820208142368,12.00844300581598,213.43302696052106,1234.8118202081425,969.4845122843816,990.0,0.9004900202180782,0.48,988.6195099797819,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.600062915400216,18.600062915400216,18.600062915400216,18.600062915400216,,0.9319600440348428,0.9319600440348428,0.9319600440348428,0.9319600440348428,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.828905283881035,45.828905283881035,45.828905283881035,45.828905283881035,183.3156211355241,4399.574907252579,0.12553686567185926,False,True,True,0.235
2013-01-25,2013-02-05,1646.8728,0.9659758417726594,1590.8393392724965,0.219,2013,1,25,2013.01,2012,4,117,17,0.1374485189131437,130.58604909801716,0.08208625841358386,0.09,1,Wet,49,8,7,5,81,150.0,0.09428984831906168,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,340.8393392724965,50.99999999999999,10.0,15.905835832716507,11.361311309083217,252.57219213069683,100.0,18.0,22.9058358327165,16.36131130908322,333.57219213069686,1240.9058358327165,969.9091177388035,990.0,0.91647432349565,0.48,988.6035256765043,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.159473157700702,18.159473157700702,18.159473157700702,18.159473157700702,,0.9313605353622112,0.9313605353622112,0.9313605353622112,0.9313605353622112,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.71454883317342,44.71454883317342,44.71454883317342,44.71454883317342,178.85819533269367,4292.596687984648,0.11243008072360527,False,True,True,0.22
2013-01-26,2013-02-06,1758.8504,0.981668277899988,1726.6076432517052,0.204,2013,1,26,2013.01,2012,4,118,17,0.14917890037694734,135.76830397920867,0.07863297982598838,0.09,1,Wet,49,8,7,5,81,150.0,0.0868755565783934,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,476.60764325170516,51.0,10.000000000000004,18.0,15.886921441723509,381.7207218099817,100.0,18.0,25.0,20.886921441723512,462.7207218099817,1243.0,970.3320080634011,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.731089943484292,17.731089943484292,17.731089943484292,17.731089943484292,,0.9302192559309678,0.9302192559309678,0.9302192559309678,0.9302192559309678,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.606229392263785,43.606229392263785,43.606229392263785,43.606229392263785,174.42491756905514,4186.198021657323,0.10102174529968036,False,True,True,0.205
2013-01-27,2013-02-07,1888.8793,1.0007678191571476,1890.32961771208,0.187,2013,1,27,2013.01,2012,4,119,17,0.16332447897032373,163.7219744603749,0.08661027840135747,0.09,1,Wet,49,8,7,5,81,150.0,0.07935124043686588,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,640.3296177120801,51.00000000000003,10.0,18.0,21.344320590402674,539.9852971216774,100.0,18.0,25.0,26.34432059040267,620.9852971216774,1243.0,970.819046477054,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.24405152983134,17.24405152983134,17.24405152983134,17.24405152983134,,0.9282529416902529,0.9282529416902529,0.9282529416902529,0.9282529416902529,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.318807680069256,42.318807680069256,42.318807680069256,42.318807680069256,169.27523072027702,4062.605537286649,0.08954799688593762,False,True,True,0.185
2013-01-28,2013-02-08,1986.8752,1.0093841022105858,2005.520239956479,0.17600000000000002,2013,1,28,2013.01,2012,4,120,18,0.17327694873223976,115.19062224439855,0.057436778721763636,0.09,1,Wet,49,8,7,5,81,150.0,0.07479356079859613,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,755.5202399564789,51.00000000000003,10.0,18.0,25.184007998549298,651.3362319579296,100.0,18.0,25.0,30.184007998549298,732.3362319579297,1243.0,971.147966615809,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.915131391076287,16.915131391076287,16.915131391076287,16.915131391076287,,0.9265224186297488,0.9265224186297488,0.9265224186297488,0.9265224186297488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.43421208531575,41.43421208531575,41.43421208531575,41.43421208531575,165.736848341263,3977.684360190312,0.08264032695319973,False,True,True,0.175
2013-01-29,2013-02-09,2129.9338,1.0131069972131326,2157.8508363807573,0.16,2013,1,29,2013.01,2012,4,121,18,0.18643831226329746,152.3305964242786,0.07059366377695235,0.09,1,Wet,49,8,7,5,81,150.0,0.069513609314899,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,907.8508363807573,51.0,10.0,18.0,30.261694546025247,798.589141834732,100.0,18.0,25.0,35.26169454602524,879.589141834732,1243.0,971.5669858680562,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.49611213882902,16.49611213882902,16.49611213882902,16.49611213882902,,0.9238477622986064,0.9238477622986064,0.9238477622986064,0.9238477622986064,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.291161601667625,40.291161601667625,40.291161601667625,40.291161601667625,161.1646464066705,3867.951513760092,0.07468757510458089,False,True,True,0.16
2013-01-30,2013-02-10,2175.1611,1.0097605349112566,2196.3918358541573,0.155,2013,1,30,2013.01,2012,4,122,18,0.18976825461779925,38.54099947340001,0.017547415194434902,0.09,1,Wet,49,8,7,5,81,150.0,0.06829382515058673,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,946.3918358541573,51.0,10.0,18.0,31.546394528471907,835.8454413256853,100.0,18.0,25.0,36.54639452847191,916.8454413256853,1243.0,971.670293808064,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.392804198821143,16.392804198821143,16.392804198821143,16.392804198821143,,0.9231073929820623,0.9231073929820623,0.9231073929820623,0.9231073929820623,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.00674864341474,40.00674864341474,40.00674864341474,40.00674864341474,160.02699457365895,3840.6478697678162,0.07285903724524903,False,True,True,0.155
2013-01-31,2013-02-11,2209.4577,1.0070089693244375,2224.943721242942,0.152,2013,1,31,2013.01,2012,4,123,18,0.19223513751539006,28.551885388784733,0.01283263262624662,0.09,1,Wet,49,8,7,5,81,150.0,0.06741743558178813,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,974.943721242942,51.0,10.0,18.0,32.498124041431396,863.4455972015107,100.0,18.0,25.0,37.498124041431396,944.4455972015107,1243.0,971.746151015289,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.316946991596254,16.316946991596254,16.316946991596254,16.316946991596254,,0.9225433663353454,0.9225433663353454,0.9225433663353454,0.9225433663353454,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.797287264815004,39.797287264815004,39.797287264815004,39.797287264815004,159.18914905926002,3820.53957742224,0.07154749468014886,False,True,True,0.15
2013-02-01,2013-02-12,2302.4999,1.007823219789474,2320.512862782941,0.141,2013,2,1,2013.02,2012,5,124,18,0.2004923113444461,95.56914153999878,0.04118449118415348,0.06,1,Wet,55,10,10,8,114,197.0,0.08489502607787408,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1023.5128627829407,45.0,8.0,15.0,41.56397412316511,913.9488886597757,100.0,18.0,25.0,49.56397412316511,1027.9488886597758,1243.0,971.9960079563907,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.067090050494315,16.067090050494315,16.067090050494315,16.067090050494315,,0.9205635138168888,0.9205635138168888,0.9205635138168888,0.9205635138168888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.10378194479159,39.10378194479159,39.10378194479159,39.10378194479159,156.41512777916634,3753.963066699992,0.06740541295323013,False,True,True,0.14
2013-02-02,2013-02-13,2557.8249,1.0139677253419703,2593.551895676053,0.117,2013,2,2,2013.02,2012,5,125,18,0.22408288378641086,273.0390328931121,0.10527610160734413,0.06,1,Wet,55,10,10,8,114,197.0,0.07595760868654168,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1296.551895676053,45.0,8.0,15.0,52.651853631514825,1175.9000420445382,100.0,18.0,25.0,60.651853631514825,1289.9000420445382,1243.0,972.6778843101904,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.385213696694748,15.385213696694748,15.385213696694748,15.385213696694748,,0.9142073731238076,0.9142073731238076,0.9142073731238076,0.9142073731238076,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.18570582996957,37.18570582996957,37.18570582996957,37.18570582996957,148.74282331987826,3569.827759677078,0.0573510110084402,False,True,True,0.115
2013-02-03,2013-02-14,2595.6253,1.0142806012961758,2632.6923900235674,0.114,2013,2,3,2013.02,2012,5,126,18,0.2274646224980362,39.14049434751451,0.014867097461076388,0.06,1,Wet,55,10,10,8,114,197.0,0.07482833951528857,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1335.6923900235674,45.0,8.0,15.0,54.24131533090629,1213.451074692661,100.0,18.0,25.0,62.24131533090629,1327.451074692661,1243.0,972.7720289250952,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.291069081790127,15.291069081790127,15.291069081790127,15.291069081790127,,0.9132202126250252,0.9132202126250252,0.9132202126250252,0.9132202126250252,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.91825307567404,36.91825307567404,36.91825307567404,36.91825307567404,147.67301230269615,3544.152295264708,0.05609201168442402,False,True,True,0.115
2013-02-04,2013-02-15,2633.7601,1.019244741793797,2684.4461330713057,0.11,2013,2,4,2013.02,2012,5,127,19,0.2319361458973608,51.753743047738226,0.019279114007970864,0.06,1,Wet,55,10,10,8,114,197.0,0.07338571542674616,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1387.4461330713054,45.0,8.0,15.0,56.342990175484495,1263.1031428958213,100.0,18.0,25.0,64.3429901754845,1377.1031428958213,1243.0,972.8952116606304,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.167886346255006,15.167886346255006,15.167886346255006,15.167886346255006,,0.9118884142440444,0.9118884142440444,0.9118884142440444,0.9118884142440444,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.567438583427965,36.567438583427965,36.567438583427965,36.567438583427965,146.26975433371186,3510.4741040090853,0.05448787089885203,False,True,True,0.11
2013-02-05,2013-02-16,2646.5462,1.019687481531927,2698.650029435892,0.109,2013,2,5,2013.02,2012,5,128,19,0.23316336254326106,14.2038963645864,0.005263333966855824,0.06,1,Wet,55,10,10,8,114,197.0,0.07299946189805856,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1401.650029435892,45.0,8.0,15.0,56.9197981496809,1276.7302312862112,100.0,18.0,25.0,64.9197981496809,1390.7302312862112,1243.0,972.9287649710318,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.13433303585346,15.13433303585346,15.13433303585346,15.13433303585346,,0.9115177618655323,0.9115177618655323,0.9115177618655323,0.9115177618655323,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.47171614784803,36.47171614784803,36.47171614784803,36.47171614784803,145.8868645913921,3501.28475019341,0.054059201082063725,False,True,True,0.11
2013-02-06,2013-02-17,2659.3696,1.019687481531927,2711.725889886568,0.108,2013,2,6,2013.02,2012,5,129,19,0.2342931168861995,13.075860450675918,0.0048219698382652105,0.06,1,Wet,55,10,10,8,114,197.0,0.07264746069457652,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1414.725889886568,45.0,8.0,15.0,57.450797558845395,1289.2750923277224,100.0,18.0,25.0,65.4507975588454,1403.2750923277224,1243.0,972.9595580025303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103540004354796,15.103540004354796,15.103540004354796,15.103540004354796,,0.9111746292513276,0.9111746292513276,0.9111746292513276,0.9111746292513276,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.38380755211585,36.38380755211585,36.38380755211585,36.38380755211585,145.5352302084634,3492.8455250031207,0.0536688574428705,False,True,True,0.11
2013-02-07,2013-02-18,2672.2303,1.0168576574949744,2717.277843145093,0.107,2013,2,7,2013.02,2012,5,130,19,0.234772805647736,5.551953258524919,0.0020432041105148267,0.06,1,Wet,55,10,10,8,114,197.0,0.07249902710426691,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1420.2778431450931,45.0,8.0,15.0,57.676257589648436,1294.6015855554442,100.0,18.0,25.0,65.67625758964843,1408.6015855554444,1243.0,972.972605035487,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.090492971398206,15.090492971398206,15.090492971398206,15.090492971398206,,0.9110283857042708,0.9110283857042708,0.9110283857042708,0.9110283857042708,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.346543228183776,36.346543228183776,36.346543228183776,36.346543228183776,145.3861729127351,3489.2681499056425,0.05350434563749247,False,True,True,0.105
2013-02-08,2013-02-19,2724.0472,1.0178994636696477,2772.806183890805,0.10300000000000001,2013,2,8,2013.02,2012,5,131,19,0.2395704542881656,55.52834074571229,0.0200260447586693,0.06,1,Wet,55,10,10,8,114,197.0,0.07104715834251688,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1475.8061838908054,45.0,8.0,15.0,59.93121558947431,1347.8749683013307,100.0,18.0,25.0,67.93121558947432,1461.874968301331,1243.0,973.1022035974612,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.960894409424169,14.960894409424169,14.960894409424169,14.960894409424169,,0.9095479918375564,0.9095479918375564,0.9095479918375564,0.9095479918375564,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.97584090804384,35.97584090804384,35.97584090804384,35.97584090804384,143.90336363217537,3453.6807271722087,0.05189809676140075,False,True,True,0.105
2013-02-09,2013-02-20,2776.4645,1.0193217385998146,2830.110621300665,0.1,2013,2,9,2013.02,2012,5,132,19,0.2445215576803775,57.304437409859936,0.020248126337734425,0.06,1,Wet,55,10,10,8,114,197.0,0.06960858650446057,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1533.1106213006653,45.0,8.0,15.0,62.25829934215898,1402.8523219585065,100.0,18.0,25.0,70.25829934215898,1516.8523219585065,1243.0,973.2342791771187,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.828818829766377,14.828818829766377,14.828818829766377,14.828818829766377,,0.9079874620527496,0.9079874620527496,0.9079874620527496,0.9079874620527496,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.59706468470128,35.59706468470128,35.59706468470128,35.59706468470128,142.38825873880512,3417.3182097313233,0.05031190571390675,False,True,True,0.1
2013-02-10,2013-02-21,2842.8338,1.023722638518117,2910.2733186044848,0.094,2013,2,10,2013.02,2012,5,133,19,0.25144761472742744,80.16269730381964,0.0275447315519694,0.06,1,Wet,55,10,10,8,114,197.0,0.06769123667548317,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1613.2733186044848,45.0,8.0,15.0,65.51363730373542,1479.7596813007492,100.0,18.0,25.0,73.51363730373542,1593.7596813007492,1243.0,973.4162840722687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.646813934616562,14.646813934616562,14.646813934616562,14.646813934616562,,0.905751249652919,0.905751249652919,0.905751249652919,0.905751249652919,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.07356273948541,35.07356273948541,35.07356273948541,35.07356273948541,140.29425095794164,3367.0620229905994,0.048206555054840915,False,True,True,0.095
2013-02-11,2013-02-22,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,2,11,2013.02,2012,5,134,20,0.2587779669320798,84.84203940569796,0.02832680189722746,0.05,1,Wet,55,10,10,8,114,197.0,0.0657737604239984,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1698.1153580101832,45.000000000000064,8.0,15.0,68.95899931005819,1561.156358700125,100.0,18.0,25.0,76.95899931005819,1675.156358700125,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
2013-02-12,2013-02-23,2992.1835,1.0214817302837893,3056.4607789066054,0.08199999999999999,2013,2,12,2013.02,2012,5,135,20,0.2640782112975307,61.34542089642265,0.020070737147940068,0.05,1,Wet,55,10,10,8,114,197.0,0.06445363256729676,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1759.4607789066056,45.0,8.0,15.0,71.45018391498904,1620.0105949916162,100.0,18.0,25.0,79.45018391498904,1734.0105949916162,1243.0,973.7402908766825,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.322807130203007,14.322807130203007,14.322807130203007,14.322807130203007,,0.9015243967229788,0.9015243967229788,0.9015243967229788,0.9015243967229788,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.13763295804859,34.13763295804859,34.13763295804859,34.13763295804859,136.55053183219437,3277.212763972665,0.044676029469955414,False,True,True,0.08
