Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2013-02-13,2013-02-24,3047.6373,1.0200513347160902,3108.7464955955406,0.079,2013,2,13,2013.02,2012,5,136,20,0.26859569721945464,52.28571668893528,0.016818906515218744,0.05,1,Wet,55,10,10,8,114,197.0,0.06336959294658114,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1811.7464955955409,45.0,8.0,15.0,72.0,1671.7464955955409,100.0,18.0,25.0,80.0,1785.7464955955409,1243.0,973.8538036658052,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.209294341080136,14.209294341080136,14.209294341080136,14.209294341080136,,0.8999690617638498,0.8999690617638498,0.8999690617638498,0.8999690617638498,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.80865295917633,33.80865295917633,33.80865295917633,33.80865295917633,135.23461183670534,3245.6306840809284,0.0435013314943194,False,True,True,0.08
2013-02-14,2013-02-25,3103.7054,1.021722491686134,3171.125614747709,0.07400000000000001,2013,2,14,2013.02,2012,5,137,20,0.27398525311420197,62.37911915216819,0.019670970731044655,0.05,1,Wet,55,10,10,8,114,197.0,0.06212305153849072,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1874.1256147477088,45.0,8.0,15.0,72.0,1734.125614747709,100.0,18.0,25.0,80.0,1848.125614747709,1243.0,973.9876589127404,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.075439094145011,14.075439094145011,14.075439094145011,14.075439094145011,,0.8980853302797145,0.8980853302797145,0.8980853302797145,0.8980853302797145,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.42006815839109,33.42006815839109,33.42006815839109,33.42006815839109,133.68027263356436,3208.326543205545,0.04215546429692594,False,True,True,0.075
2013-02-15,2013-02-26,3146.1609,1.0242753271445222,3222.534985096804,0.07200000000000001,2013,2,15,2013.02,2012,5,138,20,0.27842702271236386,51.4093703490953,0.015953083701758783,0.05,1,Wet,55,10,10,8,114,197.0,0.0611319972974885,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1925.534985096804,45.0,8.0,15.0,72.0,1785.5349850968037,100.0,18.0,25.0,80.0,1899.534985096804,1243.0,974.0967223840604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.966375622824854,13.966375622824854,13.966375622824854,13.966375622824854,,0.8965107506328498,0.8965107506328498,0.8965107506328498,0.8965107506328498,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.10297277551592,33.10297277551592,33.10297277551592,33.10297277551592,132.4118911020637,3177.8853864495286,0.0410893572030797,False,True,True,0.07
2013-02-16,2013-02-27,3203.3094,1.03475301412095,3314.634056811972,0.068,2013,2,16,2013.02,2012,5,139,20,0.2863843825085544,92.09907171516808,0.027785592658680792,0.05,1,Wet,55,10,10,8,114,197.0,0.059433408522168926,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2017.634056811972,45.0,8.0,15.0,72.0,1877.634056811972,100.0,18.0,25.0,80.0,1991.634056811972,1243.0,974.289363243701,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.773734763184235,13.773734763184235,13.773734763184235,13.773734763184235,,0.8936423601300845,0.8936423601300845,0.8936423601300845,0.8936423601300845,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.54192497059905,32.54192497059905,32.54192497059905,32.54192497059905,130.16769988239622,3124.0247971775093,0.03927060956092149,False,True,True,0.07
2013-02-17,2013-02-28,3261.0784,1.039721484844799,3390.613276243302,0.065,2013,2,17,2013.02,2012,5,140,20,0.2929489870674213,75.97921943132997,0.022408695194962684,0.05,1,Wet,55,10,10,8,114,197.0,0.05810158338619794,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2093.613276243302,45.0,8.0,15.0,72.0,1953.6132762433026,100.0,18.0,25.0,80.0,2067.613276243302,1243.0,974.4457185470552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.617379459829936,13.617379459829936,13.617379459829936,13.617379459829936,,0.8912324044508939,0.8912324044508939,0.8912324044508939,0.8912324044508939,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.08575664126011,32.08575664126011,32.08575664126011,32.08575664126011,128.34302656504045,3080.232637560971,0.03785245208124728,False,True,True,0.065
2013-02-18,2013-03-01,3304.8137,1.0414612372122911,3441.835364758131,0.061,2013,2,18,2013.02,2012,5,141,21,0.2973745755151025,51.222088514828556,0.014882201815724591,0.05,1,Wet,55,10,10,8,114,197.0,0.05723690389643137,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2144.835364758131,45.0,8.0,15.0,72.0,2004.8353647581312,100.0,18.0,25.0,80.0,2118.8353647581307,1243.0,974.549857428832,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.513240578053185,13.513240578053185,13.513240578053185,13.513240578053185,,0.8895865862794903,0.8895865862794903,0.8895865862794903,0.8895865862794903,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.78158199098884,31.78158199098884,31.78158199098884,31.78158199098884,127.12632796395536,3051.031871134929,0.03693562140293975,False,True,True,0.06
2013-02-19,2013-03-02,3334.1657,1.0394409287846869,3465.6682919300456,0.06,2013,2,19,2013.02,2012,5,142,21,0.29943374042275595,23.832927171914893,0.006876863324574618,0.05,1,Wet,55,10,10,8,114,197.0,0.056843293531213826,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2168.6682919300456,45.0,8.0,15.0,72.0,2028.6682919300454,100.0,18.0,25.0,80.0,2142.6682919300456,1243.0,974.5979706870501,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.465127319835188,13.465127319835188,13.465127319835188,13.465127319835188,,0.8888152129616302,0.8888152129616302,0.8888152129616302,0.8888152129616302,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.640965014697862,31.640965014697862,31.640965014697862,31.640965014697862,126.56386005879145,3037.532641410995,0.036519323085103306,False,True,True,0.06
2013-02-20,2013-03-03,3363.6740000000004,1.0340492705415865,3478.2046460397005,0.058,2013,2,20,2013.02,2012,5,143,21,0.3005168814178301,12.536354109654894,0.0036042600667355335,0.05,1,Wet,55,10,10,8,114,197.0,0.056638415518277536,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2181.2046460397005,45.0,8.0,15.0,72.0,2041.2046460397007,100.0,18.0,25.0,80.0,2155.2046460397005,1243.0,974.6231928529463,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.439905153939051,13.439905153939051,13.439905153939051,13.439905153939051,,0.8884080653772403,0.8884080653772403,0.8884080653772403,0.8884080653772403,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.56722991671317,31.56722991671317,31.56722991671317,31.56722991671317,126.26891966685268,3030.4540720044647,0.03630290121388431,False,True,True,0.06
2013-02-21,2013-03-04,3393.3391,1.0310770263443272,3498.793988605936,0.056,2013,2,21,2013.02,2012,5,144,21,0.30229580061555283,20.5893425662357,0.0058846970222557575,0.06,1,Wet,55,10,10,8,114,197.0,0.05630511560313185,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2201.793988605936,45.0,8.0,15.0,72.0,2061.793988605936,100.0,18.0,25.0,80.0,2175.793988605936,1243.0,974.6644895523241,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.398608454561398,13.398608454561398,13.398608454561398,13.398608454561398,,0.8877373149047527,0.8877373149047527,0.8877373149047527,0.8877373149047527,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.44647340689848,31.44647340689848,31.44647340689848,31.44647340689848,125.78589362759392,3018.8614470622547,0.03595121462916204,False,True,True,0.055
2013-02-22,2013-03-05,3393.3391,1.0310770263443272,3498.793988605936,0.056,2013,2,22,2013.02,2012,5,145,21,0.30229580061555283,0.0,0.0,0.06,1,Wet,55,10,10,8,114,197.0,0.05630511560313185,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2201.793988605936,45.0,8.0,15.0,72.0,2061.793988605936,100.0,18.0,25.0,80.0,2175.793988605936,1243.0,974.6644895523241,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.398608454561398,13.398608454561398,13.398608454561398,13.398608454561398,,0.8877373149047527,0.8877373149047527,0.8877373149047527,0.8877373149047527,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.44647340689848,31.44647340689848,31.44647340689848,31.44647340689848,125.78589362759392,3018.8614470622547,0.03595121462916204,False,True,True,0.055
2013-02-23,2013-03-06,3393.3391,1.0310770263443272,3498.793988605936,0.056,2013,2,23,2013.02,2012,5,146,21,0.30229580061555283,0.0,0.0,0.06,1,Wet,55,10,10,8,114,197.0,0.05630511560313185,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2201.793988605936,45.0,8.0,15.0,72.0,2061.793988605936,100.0,18.0,25.0,80.0,2175.793988605936,1243.0,974.6644895523241,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.398608454561398,13.398608454561398,13.398608454561398,13.398608454561398,,0.8877373149047527,0.8877373149047527,0.8877373149047527,0.8877373149047527,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.44647340689848,31.44647340689848,31.44647340689848,31.44647340689848,125.78589362759392,3018.8614470622547,0.03595121462916204,False,True,True,0.055
2013-02-24,2013-03-07,3423.1611,1.0258396885498031,3511.6145166797996,0.056,2013,2,24,2013.02,2012,5,147,21,0.30340349424113466,12.820528073863445,0.003650892776803172,0.06,1,Wet,55,10,10,8,114,197.0,0.0560995516632793,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2214.6145166798,45.0,8.0,15.0,72.0,2074.6145166798,100.0,18.0,25.0,80.0,2188.6145166798,1243.0,974.6901245620419,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.37297344484314,13.37297344484314,13.37297344484314,13.37297344484314,,0.8873183714989178,0.8873183714989178,0.8873183714989178,0.8873183714989178,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.3714962432737,31.3714962432737,31.3714962432737,31.3714962432737,125.4859849730948,3011.6636393542763,0.03573455582241433,False,True,True,0.055
2013-02-25,2013-03-08,3438.1311,1.0251582385453473,3524.628422363977,0.055,2013,2,25,2013.02,2012,5,148,22,0.30452789569224764,13.013905684177187,0.0036922773480470117,0.06,1,Wet,55,10,10,8,114,197.0,0.05589241655943738,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2227.628422363977,45.0,8.0,15.0,72.0,2087.628422363977,100.0,18.0,25.0,80.0,2201.628422363977,1243.0,974.7160842108412,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.347013796044008,13.347013796044008,13.347013796044008,13.347013796044008,,0.8868921135688028,0.8868921135688028,0.8868921135688028,0.8868921135688028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.295556553110533,31.295556553110533,31.295556553110533,31.295556553110533,125.18222621244213,3004.3734290986113,0.035516432148748917,False,True,True,0.055
2013-02-26,2013-03-09,3438.1311,1.0251582385453473,3524.628422363977,0.055,2013,2,26,2013.02,2012,5,149,22,0.30452789569224764,0.0,0.0,0.06,1,Wet,55,10,10,8,114,197.0,0.05589241655943738,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2227.628422363977,45.0,8.0,15.0,72.0,2087.628422363977,100.0,18.0,25.0,80.0,2201.628422363977,1243.0,974.7160842108412,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.347013796044008,13.347013796044008,13.347013796044008,13.347013796044008,,0.8868921135688028,0.8868921135688028,0.8868921135688028,0.8868921135688028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.295556553110533,31.295556553110533,31.295556553110533,31.295556553110533,125.18222621244213,3004.3734290986113,0.035516432148748917,False,True,True,0.055
2013-02-27,2013-03-10,3453.1404,1.021913524541566,3528.8108769008727,0.055,2013,2,27,2013.02,2012,5,150,22,0.30488925976423537,4.1824545368958725,0.0011852305727897367,0.06,1,Wet,55,10,10,8,114,197.0,0.05582617115854404,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2231.8108769008727,45.0,8.0,15.0,72.0,2091.8108769008727,100.0,18.0,25.0,80.0,2205.8108769008727,1243.0,974.72441399991,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.338684006975155,13.338684006975155,13.338684006975155,13.338684006975155,,0.8867549098371942,0.8867549098371942,0.8867549098371942,0.8867549098371942,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.27118673434484,31.27118673434484,31.27118673434484,31.27118673434484,125.08474693737936,3002.0339264971053,0.03544671315659547,False,True,True,0.055
2013-02-28,2013-03-11,3453.1404,1.021913524541566,3528.8108769008727,0.055,2013,2,28,2013.02,2012,5,151,22,0.30488925976423537,0.0,0.0,0.06,1,Wet,55,10,10,8,114,197.0,0.05582617115854404,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2231.8108769008727,45.0,8.0,15.0,72.0,2091.8108769008727,100.0,18.0,25.0,80.0,2205.8108769008727,1243.0,974.72441399991,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.338684006975155,13.338684006975155,13.338684006975155,13.338684006975155,,0.8867549098371942,0.8867549098371942,0.8867549098371942,0.8867549098371942,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.27118673434484,31.27118673434484,31.27118673434484,31.27118673434484,125.08474693737936,3002.0339264971053,0.03544671315659547,False,True,True,0.055
2013-03-01,2013-03-12,3453.1404,1.021913524541566,3528.8108769008727,0.055,2013,3,1,2013.03,2012,6,152,22,0.30488925976423537,0.0,0.0,0.1,1,Wet,68,14,17,21,195,315.0,0.08926519753777347,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2113.8108769008727,32.0,4.0,8.0,59.0,2010.8108769008727,100.0,18.0,25.0,80.0,2205.8108769008727,1243.0,974.72441399991,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.338684006975155,13.338684006975155,13.338684006975155,13.338684006975155,,0.8867549098371942,0.8867549098371942,0.8867549098371942,0.8867549098371942,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.27118673434484,31.27118673434484,31.27118673434484,31.27118673434484,125.08474693737936,3002.0339264971053,0.03544671315659547,False,True,True,0.055
2013-03-02,2013-03-13,3453.1404,1.021913524541566,3528.8108769008727,0.055,2013,3,2,2013.03,2012,6,153,22,0.30488925976423537,0.0,0.0,0.1,1,Wet,68,14,17,21,195,315.0,0.08926519753777347,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2113.8108769008727,32.0,4.0,8.0,59.0,2010.8108769008727,100.0,18.0,25.0,80.0,2205.8108769008727,1243.0,974.72441399991,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.338684006975155,13.338684006975155,13.338684006975155,13.338684006975155,,0.8867549098371942,0.8867549098371942,0.8867549098371942,0.8867549098371942,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.27118673434484,31.27118673434484,31.27118673434484,31.27118673434484,125.08474693737936,3002.0339264971053,0.03544671315659547,False,True,True,0.055
2013-03-03,2013-03-14,3453.1404,1.021913524541566,3528.8108769008727,0.055,2013,3,3,2013.03,2012,6,154,22,0.30488925976423537,0.0,0.0,0.1,1,Wet,68,14,17,21,195,315.0,0.08926519753777347,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2113.8108769008727,32.0,4.0,8.0,59.0,2010.8108769008727,100.0,18.0,25.0,80.0,2205.8108769008727,1243.0,974.72441399991,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.338684006975155,13.338684006975155,13.338684006975155,13.338684006975155,,0.8867549098371942,0.8867549098371942,0.8867549098371942,0.8867549098371942,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.27118673434484,31.27118673434484,31.27118673434484,31.27118673434484,125.08474693737936,3002.0339264971053,0.03544671315659547,False,True,True,0.055
2013-03-04,2013-03-15,3483.2772,1.021522208279416,3558.245017393341,0.053,2013,3,4,2013.03,2012,6,155,23,0.3074323695027847,29.43414049246849,0.008272094908751117,0.1,1,Wet,68,14,17,21,195,315.0,0.08852678735169259,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2143.245017393341,31.999999999999947,4.0,7.999999999999987,59.0,2040.2450173933407,100.0,18.0,25.0,80.0,2235.245017393341,1243.0,974.7828545007727,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.280243506112539,13.280243506112539,13.280243506112539,13.280243506112539,,0.8857864567228921,0.8857864567228921,0.8857864567228921,0.8857864567228921,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.100176306890734,31.100176306890734,31.100176306890734,31.100176306890734,124.40070522756297,2985.6169254615106,0.03496125326374939,False,True,True,0.055
2013-03-05,2013-03-16,3498.4048,1.0218789199542715,3574.946118586839,0.052000000000000005,2013,3,5,2013.03,2012,6,156,23,0.3088753446459029,16.701101193497838,0.0046717071081618725,0.1,1,Wet,68,14,17,21,195,315.0,0.08811321612995895,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2159.946118586839,32.0,4.0,8.0,59.0,2056.946118586839,100.0,18.0,25.0,80.0,2251.946118586839,1243.0,974.8158742953417,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.247223711543784,13.247223711543784,13.247223711543784,13.247223711543784,,0.885234735606692,0.885234735606692,0.885234735606692,0.885234735606692,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.00352640599185,31.00352640599185,31.00352640599185,31.00352640599185,124.0141056239674,2976.3385349752175,0.03468978314923237,False,True,True,0.05
2013-03-06,2013-03-17,3513.5718,1.0218789199542715,3590.4449561657857,0.052000000000000005,2013,3,6,2013.03,2012,6,157,23,0.3102144442127239,15.498837578946675,0.004316689927896232,0.1,1,Wet,68,14,17,21,195,315.0,0.08773285869737621,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2175.4449561657857,32.00000000000006,4.0,8.000000000000012,59.0,2072.4449561657857,100.0,18.0,25.0,80.0,2267.4449561657857,1243.0,974.8464273782757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.216670628609409,13.216670628609409,13.216670628609409,13.216670628609409,,0.8847213167587116,0.8847213167587116,0.8847213167587116,0.8847213167587116,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.914080639680382,30.914080639680382,30.914080639680382,30.914080639680382,123.65632255872153,2967.7517414093163,0.03444038944152854,False,True,True,0.05
2013-03-07,2013-03-18,3528.7784,1.0243778615521175,3614.802471283304,0.051,2013,3,7,2013.03,2012,6,158,23,0.31231893351887746,24.357515117518233,0.006738270019183368,0.1,1,Wet,68,14,17,21,195,315.0,0.08714169100591843,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2199.802471283304,32.00000000000006,4.0,8.000000000000012,59.0,2096.802471283304,100.0,18.0,25.0,80.0,2291.802471283304,1243.0,974.8942705249897,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.168827481895573,13.168827481895573,13.168827481895573,13.168827481895573,,0.8839117268552078,0.8839117268552078,0.8839117268552078,0.8839117268552078,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.773988053624365,30.773988053624365,30.773988053624365,30.773988053624365,123.09595221449746,2954.302853147939,0.03405329978398425,False,True,True,0.05
2013-03-08,2013-03-19,3528.7784,1.0243778615521175,3614.802471283304,0.051,2013,3,8,2013.03,2012,6,159,23,0.31231893351887746,0.0,0.0,0.1,1,Wet,68,14,17,21,195,315.0,0.08714169100591843,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2199.802471283304,32.00000000000006,4.0,8.000000000000012,59.0,2096.802471283304,100.0,18.0,25.0,80.0,2291.802471283304,1243.0,974.8942705249897,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.168827481895573,13.168827481895573,13.168827481895573,13.168827481895573,,0.8839117268552078,0.8839117268552078,0.8839117268552078,0.8839117268552078,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.773988053624365,30.773988053624365,30.773988053624365,30.773988053624365,123.09595221449746,2954.302853147939,0.03405329978398425,False,True,True,0.05
2013-03-09,2013-03-20,3513.5718,1.0218789199542715,3590.4449561657857,0.052000000000000005,2013,3,9,2013.03,2012,6,160,23,0.3102144442127239,24.357515117518233,0.006783982323887086,0.1,1,Wet,68,14,17,21,195,315.0,0.08773285869737621,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2175.4449561657857,32.00000000000006,4.0,8.000000000000012,59.0,2072.4449561657857,100.0,18.0,25.0,80.0,2267.4449561657857,1243.0,974.8464273782757,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.216670628609409,13.216670628609409,13.216670628609409,13.216670628609409,,0.8847213167587116,0.8847213167587116,0.8847213167587116,0.8847213167587116,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.914080639680382,30.914080639680382,30.914080639680382,30.914080639680382,123.65632255872153,2967.7517414093163,0.03444038944152854,False,True,True,0.05
2013-03-10,2013-03-21,3483.2772,1.021522208279416,3558.245017393341,0.053,2013,3,10,2013.03,2012,6,161,23,0.3074323695027847,32.19993877244451,0.009049387722049893,0.1,1,Wet,68,14,17,21,195,315.0,0.08852678735169259,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2143.245017393341,31.999999999999947,4.0,7.999999999999987,59.0,2040.2450173933407,100.0,18.0,25.0,80.0,2235.245017393341,1243.0,974.7828545007727,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.280243506112539,13.280243506112539,13.280243506112539,13.280243506112539,,0.8857864567228921,0.8857864567228921,0.8857864567228921,0.8857864567228921,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.100176306890734,31.100176306890734,31.100176306890734,31.100176306890734,124.40070522756297,2985.6169254615106,0.03496125326374939,False,True,True,0.055
2013-03-11,2013-03-22,3468.1891,1.021913524541566,3544.1893469576416,0.054000000000000006,2013,3,11,2013.03,2012,6,162,24,0.30621795957714026,14.05567043569954,0.003965835078130075,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06743432040535853,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2205.1893469576416,41.0,7.0,13.0,66.99999999999999,2077.1893469576416,100.0,18.0,25.0,80.0,2221.1893469576416,1243.0,974.7549867889886,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.308111217896636,13.308111217896636,13.308111217896636,13.308111217896636,,0.8862495475293006,0.8862495475293006,0.8862495475293006,0.8862495475293006,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.18173131680707,31.18173131680707,31.18173131680707,31.18173131680707,124.72692526722828,2993.446206413478,0.035191947454583594,False,True,True,0.055
2013-03-12,2013-03-23,3453.1404,1.021913524541566,3528.8108769008727,0.055,2013,3,12,2013.03,2012,6,163,24,0.30488925976423537,15.378470056768947,0.004357975134749887,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06772819749691382,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2189.8108769008727,41.0,7.0,13.0,67.00000000000001,2061.810876900872,100.0,18.0,25.0,80.0,2205.810876900872,1243.0,974.72441399991,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.338684006975155,13.338684006975155,13.338684006975155,13.338684006975155,,0.8867549098371942,0.8867549098371942,0.8867549098371942,0.8867549098371942,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.27118673434484,31.27118673434484,31.27118673434484,31.27118673434484,125.08474693737936,3002.0339264971053,0.03544671315659547,False,True,True,0.055
2013-03-13,2013-03-24,3453.1404,1.021913524541566,3528.8108769008727,0.055,2013,3,13,2013.03,2012,6,164,24,0.30488925976423537,0.0,0.0,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06772819749691382,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2189.8108769008727,41.0,7.0,13.0,67.00000000000001,2061.810876900872,100.0,18.0,25.0,80.0,2205.810876900872,1243.0,974.72441399991,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.338684006975155,13.338684006975155,13.338684006975155,13.338684006975155,,0.8867549098371942,0.8867549098371942,0.8867549098371942,0.8867549098371942,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.27118673434484,31.27118673434484,31.27118673434484,31.27118673434484,125.08474693737936,3002.0339264971053,0.03544671315659547,False,True,True,0.055
2013-03-14,2013-03-25,3423.1611,1.0258396885498031,3511.6145166797996,0.056,2013,3,14,2013.03,2012,6,165,24,0.30340349424113466,17.196360221073064,0.004896995424580962,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06805986217017132,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2172.6145166798,41.0,7.0,13.0,67.00000000000001,2044.6145166798,100.0,18.0,25.0,80.0,2188.6145166798,1243.0,974.6901245620419,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.37297344484314,13.37297344484314,13.37297344484314,13.37297344484314,,0.8873183714989178,0.8873183714989178,0.8873183714989178,0.8873183714989178,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.3714962432737,31.3714962432737,31.3714962432737,31.3714962432737,125.4859849730948,3011.6636393542763,0.03573455582241433,False,True,True,0.055
2013-03-15,2013-03-26,3393.3391,1.0310770263443272,3498.793988605936,0.056,2013,3,15,2013.03,2012,6,166,24,0.30229580061555283,12.820528073863445,0.0036642706360003976,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06830925192461174,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2159.793988605936,41.0,7.0,13.0,67.0,2031.793988605936,100.0,18.0,25.0,80.0,2175.793988605936,1243.0,974.6644895523241,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.398608454561398,13.398608454561398,13.398608454561398,13.398608454561398,,0.8877373149047527,0.8877373149047527,0.8877373149047527,0.8877373149047527,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.44647340689848,31.44647340689848,31.44647340689848,31.44647340689848,125.78589362759392,3018.8614470622547,0.03595121462916204,False,True,True,0.055
2013-03-16,2013-03-27,3363.6740000000004,1.0340492705415865,3478.2046460397005,0.058,2013,3,16,2013.03,2012,6,167,24,0.3005168814178301,20.5893425662357,0.005919531672663027,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06871361070491537,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2139.2046460397005,41.0,7.0,13.0,67.0,2011.2046460397007,100.0,18.0,25.0,80.0,2155.2046460397005,1243.0,974.6231928529463,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.439905153939051,13.439905153939051,13.439905153939051,13.439905153939051,,0.8884080653772403,0.8884080653772403,0.8884080653772403,0.8884080653772403,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.56722991671317,31.56722991671317,31.56722991671317,31.56722991671317,126.26891966685268,3030.4540720044647,0.03630290121388431,False,True,True,0.06
2013-03-17,2013-03-28,3319.4701,1.0414612372122911,3457.099437235209,0.06,2013,3,17,2013.03,2012,6,168,24,0.29869339137712203,21.105208804491667,0.006104889138326439,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.06913309968056301,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2118.099437235209,41.0,7.0,13.0,67.00000000000001,1990.099437235209,100.0,18.0,25.0,80.0,2134.099437235209,1243.0,974.5806968284672,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.482401178418016,13.482401178418016,13.482401178418016,13.482401178418016,,0.8890929542769066,0.8890929542769066,0.8890929542769066,0.8890929542769066,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.691455915850053,31.691455915850053,31.691455915850053,31.691455915850053,126.76582366340023,3042.3797679216054,0.036668260767408034,False,True,True,0.06
2013-03-18,2013-03-29,3275.6178,1.0414080913697863,3411.254881154899,0.064,2013,3,18,2013.03,2012,6,169,25,0.2947324217317833,45.84455608030975,0.013439205710946122,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.07006219362860544,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2072.254881154899,41.0,7.0,13.0,67.0,1944.2548811548986,100.0,18.0,25.0,80.0,2088.254881154898,1243.0,974.4878059949327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.575292011952412,13.575292011952412,13.575292011952412,13.575292011952412,,0.8905711688606428,0.8905711688606428,0.8905711688606428,0.8905711688606428,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.962856754377302,31.962856754377302,31.962856754377302,31.962856754377302,127.85142701750921,3068.434248420221,0.03747929470876255,False,True,True,0.065
2013-03-19,2013-03-30,3232.1161,1.035277591399259,3346.1373711307665,0.067,2013,3,19,2013.03,2012,6,170,25,0.28910626886569823,65.11751002413257,0.01946050110971005,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.07142563902546364,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,2007.1373711307665,41.0,7.0,13.0,67.0,1879.1373711307665,100.0,18.0,25.0,80.0,2023.1373711307665,1243.0,974.354469693835,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.708628313050284,13.708628313050284,13.708628313050284,13.708628313050284,,0.8926477643492954,0.8926477643492954,0.8926477643492954,0.8926477643492954,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.352057063579544,32.352057063579544,32.352057063579544,32.352057063579544,129.40822825431817,3105.797478103635,0.0386739138000742,False,True,True,0.065
2013-03-20,2013-03-31,3188.9642,1.0315586851813885,3289.6037172425176,0.069,2013,3,20,2013.03,2012,6,171,25,0.2842217611697536,56.533653888248864,0.017185551436462297,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.07265312801881793,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1950.6037172425174,41.0,7.0,13.0,67.0,1822.6037172425174,100.0,18.0,25.0,80.0,1966.6037172425174,1243.0,974.23735059812,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.825747408765281,13.825747408765281,13.825747408765281,13.825747408765281,,0.8944277914787686,0.8944277914787686,0.8944277914787686,0.8944277914787686,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.69351985543801,32.69351985543801,32.69351985543801,32.69351985543801,130.77407942175205,3138.577906122049,0.039753748676868685,False,True,True,0.07
2013-03-21,2013-04-01,3146.1609,1.0242753271445222,3222.534985096804,0.07200000000000001,2013,3,21,2013.03,2012,6,172,25,0.27842702271236386,67.06873214571351,0.02081241397095299,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07416521499543023,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1883.534985096804,41.0,7.0,13.0,67.0,1755.534985096804,100.0,18.0,25.0,80.0,1899.534985096804,1243.0,974.0967223840604,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.966375622824854,13.966375622824854,13.966375622824854,13.966375622824854,,0.8965107506328498,0.8965107506328498,0.8965107506328498,0.8965107506328498,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.10297277551592,33.10297277551592,33.10297277551592,33.10297277551592,132.4118911020637,3177.8853864495286,0.0410893572030797,False,True,True,0.07
2013-03-22,2013-04-02,3103.7054,1.021722491686134,3171.125614747709,0.07400000000000001,2013,3,22,2013.03,2012,6,173,25,0.27398525311420197,51.4093703490953,0.01621171047592997,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07536755998832123,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1832.1256147477088,41.0,7.0,13.0,67.0,1704.1256147477088,100.0,18.0,25.0,80.0,1848.1256147477088,1243.0,973.9876589127404,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.075439094145011,14.075439094145011,14.075439094145011,14.075439094145011,,0.8980853302797145,0.8980853302797145,0.8980853302797145,0.8980853302797145,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.42006815839109,33.42006815839109,33.42006815839109,33.42006815839109,133.68027263356436,3208.326543205545,0.04215546429692594,False,True,True,0.075
2013-03-23,2013-04-03,3103.7054,1.021722491686134,3171.125614747709,0.07400000000000001,2013,3,23,2013.03,2012,6,174,25,0.27398525311420197,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07536755998832123,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1832.1256147477088,41.0,7.0,13.0,67.0,1704.1256147477088,100.0,18.0,25.0,80.0,1848.1256147477088,1243.0,973.9876589127404,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.075439094145011,14.075439094145011,14.075439094145011,14.075439094145011,,0.8980853302797145,0.8980853302797145,0.8980853302797145,0.8980853302797145,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.42006815839109,33.42006815839109,33.42006815839109,33.42006815839109,133.68027263356436,3208.326543205545,0.04215546429692594,False,True,True,0.075
2013-03-24,2013-04-04,3089.6306,1.021769199507664,3156.889384936383,0.075,2013,3,24,2013.03,2012,6,175,25,0.27275524285850344,14.236229811325755,0.0045095751150662005,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07570743566132783,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1817.889384936383,41.0,7.0,13.0,67.0,1689.8893849363833,100.0,18.0,25.0,80.0,1833.8893849363833,1243.0,973.9572585198564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.105839487028744,14.105839487028744,14.105839487028744,14.105839487028744,,0.8985178695663951,0.8985178695663951,0.8985178695663951,0.8985178695663951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.50838010289702,33.50838010289702,33.50838010289702,33.50838010289702,134.03352041158809,3216.804489878114,0.04245746494988107,False,True,True,0.075
2013-03-25,2013-04-05,3075.5944,1.0205046759891518,3138.65846664605,0.077,2013,3,25,2013.03,2012,6,176,26,0.2711800915182187,18.230918290333193,0.005808506559114294,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07614718279794037,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1799.65846664605,41.0,7.0,13.0,67.0,1671.65846664605,100.0,18.0,25.0,80.0,1815.6584666460494,1243.0,973.9182003643961,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.144897642489198,14.144897642489198,14.144897642489198,14.144897642489198,,0.8990695228258949,0.8990695228258949,0.8990695228258949,0.8990695228258949,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.621792376963036,33.621792376963036,33.621792376963036,33.621792376963036,134.48716950785214,3227.692068188452,0.04284861539954817,False,True,True,0.075
2013-03-26,2013-04-06,3061.5966,1.0230557447200064,3132.1839896452393,0.077,2013,3,26,2013.03,2012,6,177,26,0.2706206967053487,6.474477000810566,0.0020670806766826893,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07630458516808583,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1793.1839896452393,41.0,7.0,13.0,67.0,1665.1839896452389,100.0,18.0,25.0,80.0,1809.1839896452389,1243.0,973.9042947282505,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.158803278634608,14.158803278634608,14.158803278634608,14.158803278634608,,0.8992648198182441,0.8992648198182441,0.8992648198182441,0.8992648198182441,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.66215600250933,33.66215600250933,33.66215600250933,33.66215600250933,134.64862401003728,3231.5669762408947,0.04298873388510233,False,True,True,0.075
2013-03-27,2013-04-07,3047.6373,1.0200513347160902,3108.7464955955406,0.079,2013,3,27,2013.03,2012,6,178,26,0.26859569721945464,23.43749404969867,0.0075392104447579815,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07687986149356797,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1769.7464955955404,41.0,7.0,13.0,67.0,1641.7464955955404,100.0,18.0,25.0,80.0,1785.7464955955404,1243.0,973.8538036658052,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.209294341080136,14.209294341080136,14.209294341080136,14.209294341080136,,0.8999690617638498,0.8999690617638498,0.8999690617638498,0.8999690617638498,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.80865295917633,33.80865295917633,33.80865295917633,33.80865295917633,135.23461183670534,3245.6306840809284,0.0435013314943194,False,True,True,0.08
2013-03-28,2013-04-08,3033.7163,1.0252951146451321,3110.454501609306,0.079,2013,3,28,2013.03,2012,6,179,26,0.2687432689390441,1.7080060137654982,0.0005491178259903174,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0768376453911622,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1771.4545016093061,41.0,7.0,13.0,67.0,1643.4545016093061,100.0,18.0,25.0,80.0,1787.4545016093061,1243.0,973.857491328346,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.205606678539267,14.205606678539267,14.205606678539267,14.205606678539267,,0.8999178856794295,0.8999178856794295,0.8999178856794295,0.8999178856794295,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.79795677393861,33.79795677393861,33.79795677393861,33.79795677393861,135.19182709575443,3244.603850298107,0.04346368899651419,False,True,True,0.08
2013-03-29,2013-04-09,3019.8338,1.0252951146451321,3096.2208421802447,0.079,2013,3,29,2013.03,2012,6,180,26,0.26751348076437315,14.233659429061394,0.004597107297759345,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07719087629153255,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1757.2208421802447,41.0,7.0,13.0,67.0,1629.2208421802445,100.0,18.0,25.0,80.0,1773.2208421802445,1243.0,973.8267209461353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.236377060750172,14.236377060750172,14.236377060750172,14.236377060750172,,0.9003436562086041,0.9003436562086041,0.9003436562086041,0.9003436562086041,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.88719079604837,33.88719079604837,33.88719079604837,33.88719079604837,135.5487631841935,3253.1703164206438,0.0437787774494616,False,True,True,0.08
2013-03-30,2013-04-10,3019.8338,1.0252951146451321,3096.2208421802447,0.079,2013,3,30,2013.03,2012,6,181,26,0.26751348076437315,0.0,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.07719087629153255,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1757.2208421802447,41.0,7.0,13.0,67.0,1629.2208421802445,100.0,18.0,25.0,80.0,1773.2208421802445,1243.0,973.8267209461353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.236377060750172,14.236377060750172,14.236377060750172,14.236377060750172,,0.9003436562086041,0.9003436562086041,0.9003436562086041,0.9003436562086041,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.88719079604837,33.88719079604837,33.88719079604837,33.88719079604837,135.5487631841935,3253.1703164206438,0.0437787774494616,False,True,True,0.08
2013-03-31,2013-04-11,2992.1835,1.0214817302837893,3056.4607789066054,0.08199999999999999,2013,3,31,2013.03,2012,6,182,26,0.2640782112975307,39.760063273639396,0.013008530503003166,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0781950161603245,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1717.4607789066056,41.0,7.0,13.0,67.0,1589.4607789066056,100.0,18.0,25.0,80.0,1733.4607789066056,1243.0,973.7402908766825,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.322807130203007,14.322807130203007,14.322807130203007,14.322807130203007,,0.9015243967229788,0.9015243967229788,0.9015243967229788,0.9015243967229788,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.13763295804859,34.13763295804859,34.13763295804859,34.13763295804859,136.55053183219437,3277.212763972665,0.044676029469955414,False,True,True,0.08
2013-04-01,2013-04-12,2978.4157,1.0206875929295791,3040.0319515766673,0.084,2013,4,1,2013.04,2012,7,183,27,0.2626587606162241,16.42882732993803,0.005404162716585089,0.44,3,Normal,54,13,14,19,117,217.0,0.07138082870722992,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1723.031951576667,46.0,5.0,11.0,61.0,1600.0319515766676,100.0,18.0,25.0,80.0,1717.0319515766676,1243.0,973.7043708715387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.35872713534657,14.35872713534657,14.35872713534657,14.35872713534657,,0.9020085157260744,0.9020085157260744,0.9020085157260744,0.9020085157260744,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.24162423812723,34.24162423812723,34.24162423812723,34.24162423812723,136.96649695250892,3287.195926860214,0.04505429519629663,False,True,True,0.085
2013-04-02,2013-04-13,2950.9948,1.022231970362161,3016.6012289324913,0.08600000000000001,2013,4,2,2013.04,2012,7,184,27,0.2606343461797672,23.43072264417605,0.007767258867181353,0.44,3,Normal,54,13,14,19,117,217.0,0.07193526208195293,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1699.601228932491,46.0,5.0,11.0,61.0,1576.601228932491,100.0,18.0,25.0,80.0,1693.601228932491,1243.0,973.6529297278654,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.410168279019857,14.410168279019857,14.410168279019857,14.410168279019857,,0.9026950830201168,0.9026950830201168,0.9026950830201168,0.9026950830201168,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.39045376919754,34.39045376919754,34.39045376919754,34.39045376919754,137.56181507679017,3301.4835618429643,0.04560159087565918,False,True,True,0.085
2013-04-03,2013-04-14,2950.9948,1.022231970362161,3016.6012289324913,0.08600000000000001,2013,4,3,2013.04,2012,7,185,27,0.2606343461797672,0.0,0.0,0.44,3,Normal,54,13,14,19,117,217.0,0.07193526208195293,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1699.601228932491,46.0,5.0,11.0,61.0,1576.601228932491,100.0,18.0,25.0,80.0,1693.601228932491,1243.0,973.6529297278654,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.410168279019857,14.410168279019857,14.410168279019857,14.410168279019857,,0.9026950830201168,0.9026950830201168,0.9026950830201168,0.9026950830201168,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.39045376919754,34.39045376919754,34.39045376919754,34.39045376919754,137.56181507679017,3301.4835618429643,0.04560159087565918,False,True,True,0.085
2013-04-04,2013-04-15,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,4,4,2013.04,2012,7,186,27,0.2587779669320798,21.48587092230855,0.00717363719058313,0.44,3,Normal,54,13,14,19,117,217.0,0.07245129955333834,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1678.1153580101832,46.0,5.0,11.0,61.0,1555.1153580101832,100.0,18.0,25.0,80.0,1672.1153580101832,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
2013-04-05,2013-04-16,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,4,5,2013.04,2012,7,187,27,0.2587779669320798,0.0,0.0,0.44,3,Normal,54,13,14,19,117,217.0,0.07245129955333834,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1678.1153580101832,46.0,5.0,11.0,61.0,1555.1153580101832,100.0,18.0,25.0,80.0,1672.1153580101832,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
2013-04-06,2013-04-17,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,4,6,2013.04,2012,7,188,27,0.2587779669320798,0.0,0.0,0.44,3,Normal,54,13,14,19,117,217.0,0.07245129955333834,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1678.1153580101832,46.0,5.0,11.0,61.0,1555.1153580101832,100.0,18.0,25.0,80.0,1672.1153580101832,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
2013-04-07,2013-04-18,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,4,7,2013.04,2012,7,189,27,0.2587779669320798,0.0,0.0,0.44,3,Normal,54,13,14,19,117,217.0,0.07245129955333834,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1678.1153580101832,46.0,5.0,11.0,61.0,1555.1153580101832,100.0,18.0,25.0,80.0,1672.1153580101832,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
2013-04-08,2013-04-19,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,4,8,2013.04,2012,7,190,28,0.2587779669320798,0.0,0.0,0.44,3,Normal,54,13,14,19,117,217.0,0.07245129955333834,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1678.1153580101832,46.0,5.0,11.0,61.0,1555.1153580101832,100.0,18.0,25.0,80.0,1672.1153580101832,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
2013-04-09,2013-04-20,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,4,9,2013.04,2012,7,191,28,0.2587779669320798,0.0,0.0,0.44,3,Normal,54,13,14,19,117,217.0,0.07245129955333834,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1678.1153580101832,46.0,5.0,11.0,61.0,1555.1153580101832,100.0,18.0,25.0,80.0,1672.1153580101832,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
