Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2013-04-10,2013-04-21,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,4,10,2013.04,2012,7,192,28,0.2587779669320798,0.0,0.0,0.44,3,Normal,54,13,14,19,117,217.0,0.07245129955333834,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1678.1153580101832,46.0,5.0,11.0,61.0,1555.1153580101832,100.0,18.0,25.0,80.0,1672.1153580101832,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
2013-04-11,2013-04-22,2937.3416,1.019668722905835,2995.115358010183,0.08700000000000001,2013,4,11,2013.04,2012,7,193,28,0.2587779669320798,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.07245129955333834,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1678.1153580101832,46.0,5.0,11.0,61.0,1555.1153580101832,100.0,18.0,25.0,80.0,1672.1153580101832,1243.0,973.605537060782,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.457560946103357,14.457560946103357,14.457560946103357,14.457560946103357,,0.9033205906894,0.9033205906894,0.9033205906894,0.9033205906894,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.52746697194573,34.52746697194573,34.52746697194573,34.52746697194573,138.1098678877829,3314.6368293067894,0.046111702348432,False,True,True,0.085
2013-04-12,2013-04-23,2964.6862,1.0223022409335645,3030.805345924814,0.085,2013,4,12,2013.04,2012,7,194,28,0.261861581887904,35.689987914631274,0.011775744015569864,0.52,3,Normal,54,13,14,19,117,217.0,0.07159813159620287,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1713.8053459248142,46.0,5.0,11.0,61.0,1590.8053459248142,100.0,18.0,25.0,80.0,1707.8053459248142,1243.0,973.6841441496697,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.378953857215564,14.378953857215564,14.378953857215564,14.378953857215564,,0.9022794218907778,0.9022794218907778,0.9022794218907778,0.9022794218907778,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.300157919211266,34.300157919211266,34.300157919211266,34.300157919211266,137.20063167684506,3292.815160244281,0.04526870452479682,False,True,True,0.085
2013-04-13,2013-04-24,2992.1835,1.0214817302837893,3056.4607789066054,0.08199999999999999,2013,4,13,2013.04,2012,7,195,28,0.2640782112975307,25.655432981791364,0.008393836805905011,0.52,3,Normal,54,13,14,19,117,217.0,0.07099714856397664,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1739.4607789066056,46.0,5.0,11.0,61.0,1616.4607789066056,100.0,18.0,25.0,80.0,1733.4607789066056,1243.0,973.7402908766825,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.322807130203007,14.322807130203007,14.322807130203007,14.322807130203007,,0.9015243967229788,0.9015243967229788,0.9015243967229788,0.9015243967229788,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.13763295804859,34.13763295804859,34.13763295804859,34.13763295804859,136.55053183219437,3277.212763972665,0.044676029469955414,False,True,True,0.08
2013-04-14,2013-04-25,2978.4157,1.0206875929295791,3040.0319515766673,0.084,2013,4,14,2013.04,2012,7,196,28,0.2626587606162241,16.42882732993803,0.005404162716585089,0.52,3,Normal,54,13,14,19,117,217.0,0.07138082870722992,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1723.031951576667,46.0,5.0,11.0,61.0,1600.0319515766676,100.0,18.0,25.0,80.0,1717.0319515766676,1243.0,973.7043708715387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.35872713534657,14.35872713534657,14.35872713534657,14.35872713534657,,0.9020085157260744,0.9020085157260744,0.9020085157260744,0.9020085157260744,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.24162423812723,34.24162423812723,34.24162423812723,34.24162423812723,136.96649695250892,3287.195926860214,0.04505429519629663,False,True,True,0.085
2013-04-15,2013-04-26,2978.4157,1.0206875929295791,3040.0319515766673,0.084,2013,4,15,2013.04,2012,7,197,29,0.2626587606162241,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.07138082870722992,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1723.031951576667,46.0,5.0,11.0,61.0,1600.0319515766676,100.0,18.0,25.0,80.0,1717.0319515766676,1243.0,973.7043708715387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.35872713534657,14.35872713534657,14.35872713534657,14.35872713534657,,0.9020085157260744,0.9020085157260744,0.9020085157260744,0.9020085157260744,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.24162423812723,34.24162423812723,34.24162423812723,34.24162423812723,136.96649695250892,3287.195926860214,0.04505429519629663,False,True,True,0.085
2013-04-16,2013-04-27,3005.9895,1.0217873683067338,3071.4821003626757,0.081,2013,4,16,2013.04,2012,7,198,29,0.26537605347133514,31.45014878600796,0.010239404873072313,0.52,3,Normal,54,13,14,19,117,217.0,0.07064993150192117,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1754.4821003626755,46.0,5.0,11.0,61.0,1631.4821003626755,100.0,18.0,25.0,80.0,1748.4821003626755,1243.0,973.7730270843347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.290070922550472,14.290070922550472,14.290070922550472,14.290070922550472,,0.901079816666818,0.901079816666818,0.901079816666818,0.901079816666818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.04281174238402,34.04281174238402,34.04281174238402,34.04281174238402,136.17124696953607,3268.1099272688652,0.04433405193976458,False,True,True,0.08
2013-04-17,2013-04-28,3005.9895,1.0217873683067338,3071.4821003626757,0.081,2013,4,17,2013.04,2012,7,199,29,0.26537605347133514,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.07064993150192117,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1754.4821003626755,46.0,5.0,11.0,61.0,1631.4821003626755,100.0,18.0,25.0,80.0,1748.4821003626755,1243.0,973.7730270843347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.290070922550472,14.290070922550472,14.290070922550472,14.290070922550472,,0.901079816666818,0.901079816666818,0.901079816666818,0.901079816666818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.04281174238402,34.04281174238402,34.04281174238402,34.04281174238402,136.17124696953607,3268.1099272688652,0.04433405193976458,False,True,True,0.08
2013-04-18,2013-04-29,3005.9895,1.0217873683067338,3071.4821003626757,0.081,2013,4,18,2013.04,2012,7,200,29,0.26537605347133514,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.07064993150192117,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1754.4821003626755,46.0,5.0,11.0,61.0,1631.4821003626755,100.0,18.0,25.0,80.0,1748.4821003626755,1243.0,973.7730270843347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.290070922550472,14.290070922550472,14.290070922550472,14.290070922550472,,0.901079816666818,0.901079816666818,0.901079816666818,0.901079816666818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.04281174238402,34.04281174238402,34.04281174238402,34.04281174238402,136.17124696953607,3268.1099272688652,0.04433405193976458,False,True,True,0.08
2013-04-19,2013-04-30,3019.8338,1.0252951146451321,3096.2208421802447,0.079,2013,4,19,2013.04,2012,7,201,29,0.26751348076437315,24.738741817569466,0.007989979745808229,0.52,3,Normal,54,13,14,19,117,217.0,0.07008543998017809,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1779.2208421802447,46.0,5.0,10.999999999999986,61.0,1656.220842180245,100.0,18.0,25.0,80.0,1773.220842180245,1243.0,973.8267209461353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.236377060750172,14.236377060750172,14.236377060750172,14.236377060750172,,0.9003436562086041,0.9003436562086041,0.9003436562086041,0.9003436562086041,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.88719079604837,33.88719079604837,33.88719079604837,33.88719079604837,135.5487631841935,3253.1703164206438,0.0437787774494616,False,True,True,0.08
2013-04-20,2013-05-01,3019.8338,1.0252951146451321,3096.2208421802447,0.079,2013,4,20,2013.04,2012,7,202,29,0.26751348076437315,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.07008543998017809,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1779.2208421802447,46.0,5.0,10.999999999999986,61.0,1656.220842180245,100.0,18.0,25.0,80.0,1773.220842180245,1243.0,973.8267209461353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.236377060750172,14.236377060750172,14.236377060750172,14.236377060750172,,0.9003436562086041,0.9003436562086041,0.9003436562086041,0.9003436562086041,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.88719079604837,33.88719079604837,33.88719079604837,33.88719079604837,135.5487631841935,3253.1703164206438,0.0437787774494616,False,True,True,0.08
2013-04-21,2013-05-02,3019.8338,1.0252951146451321,3096.2208421802447,0.079,2013,4,21,2013.04,2012,7,203,29,0.26751348076437315,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07008543998017809,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1779.2208421802447,46.0,5.0,10.999999999999986,61.0,1656.220842180245,100.0,18.0,25.0,80.0,1773.220842180245,1243.0,973.8267209461353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.236377060750172,14.236377060750172,14.236377060750172,14.236377060750172,,0.9003436562086041,0.9003436562086041,0.9003436562086041,0.9003436562086041,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.88719079604837,33.88719079604837,33.88719079604837,33.88719079604837,135.5487631841935,3253.1703164206438,0.0437787774494616,False,True,True,0.08
2013-04-22,2013-05-03,3005.9895,1.0217873683067338,3071.4821003626757,0.081,2013,4,22,2013.04,2012,7,204,30,0.26537605347133514,24.738741817569466,0.008054333709009195,0.45,3,Normal,54,13,14,19,117,217.0,0.07064993150192117,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1754.4821003626755,46.0,5.0,11.0,61.0,1631.4821003626755,100.0,18.0,25.0,80.0,1748.4821003626755,1243.0,973.7730270843347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.290070922550472,14.290070922550472,14.290070922550472,14.290070922550472,,0.901079816666818,0.901079816666818,0.901079816666818,0.901079816666818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.04281174238402,34.04281174238402,34.04281174238402,34.04281174238402,136.17124696953607,3268.1099272688652,0.04433405193976458,False,True,True,0.08
2013-04-23,2013-05-04,3005.9895,1.0217873683067338,3071.4821003626757,0.081,2013,4,23,2013.04,2012,7,205,30,0.26537605347133514,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07064993150192117,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1754.4821003626755,46.0,5.0,11.0,61.0,1631.4821003626755,100.0,18.0,25.0,80.0,1748.4821003626755,1243.0,973.7730270843347,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.290070922550472,14.290070922550472,14.290070922550472,14.290070922550472,,0.901079816666818,0.901079816666818,0.901079816666818,0.901079816666818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.04281174238402,34.04281174238402,34.04281174238402,34.04281174238402,136.17124696953607,3268.1099272688652,0.04433405193976458,False,True,True,0.08
2013-04-24,2013-05-05,2992.1835,1.0214817302837893,3056.4607789066054,0.08199999999999999,2013,4,24,2013.04,2012,7,206,30,0.2640782112975307,15.021321456069927,0.004914612861953209,0.45,3,Normal,54,13,14,19,117,217.0,0.07099714856397664,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1739.4607789066056,46.0,5.0,11.0,61.0,1616.4607789066056,100.0,18.0,25.0,80.0,1733.4607789066056,1243.0,973.7402908766825,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.322807130203007,14.322807130203007,14.322807130203007,14.322807130203007,,0.9015243967229788,0.9015243967229788,0.9015243967229788,0.9015243967229788,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.13763295804859,34.13763295804859,34.13763295804859,34.13763295804859,136.55053183219437,3277.212763972665,0.044676029469955414,False,True,True,0.08
2013-04-25,2013-05-06,2992.1835,1.0214817302837893,3056.4607789066054,0.08199999999999999,2013,4,25,2013.04,2012,7,207,30,0.2640782112975307,0.0,0.0,0.45,3,Normal,54,13,14,19,117,217.0,0.07099714856397664,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1739.4607789066056,46.0,5.0,11.0,61.0,1616.4607789066056,100.0,18.0,25.0,80.0,1733.4607789066056,1243.0,973.7402908766825,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.322807130203007,14.322807130203007,14.322807130203007,14.322807130203007,,0.9015243967229788,0.9015243967229788,0.9015243967229788,0.9015243967229788,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.13763295804859,34.13763295804859,34.13763295804859,34.13763295804859,136.55053183219437,3277.212763972665,0.044676029469955414,False,True,True,0.08
2013-04-26,2013-05-07,2978.4157,1.0206875929295791,3040.0319515766673,0.084,2013,4,26,2013.04,2012,7,208,30,0.2626587606162241,16.42882732993803,0.005404162716585089,0.45,3,Normal,54,13,14,19,117,217.0,0.07138082870722992,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1723.031951576667,46.0,5.0,11.0,61.0,1600.0319515766676,100.0,18.0,25.0,80.0,1717.0319515766676,1243.0,973.7043708715387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.35872713534657,14.35872713534657,14.35872713534657,14.35872713534657,,0.9020085157260744,0.9020085157260744,0.9020085157260744,0.9020085157260744,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.24162423812723,34.24162423812723,34.24162423812723,34.24162423812723,136.96649695250892,3287.195926860214,0.04505429519629663,False,True,True,0.085
2013-04-27,2013-05-08,2964.6862,1.0223022409335645,3030.805345924814,0.085,2013,4,27,2013.04,2012,7,209,30,0.261861581887904,9.226605651853333,0.003044275233399374,0.45,3,Normal,54,13,14,19,117,217.0,0.07159813159620287,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1713.8053459248142,46.0,5.0,11.0,61.0,1590.8053459248142,100.0,18.0,25.0,80.0,1707.8053459248142,1243.0,973.6841441496697,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.378953857215564,14.378953857215564,14.378953857215564,14.378953857215564,,0.9022794218907778,0.9022794218907778,0.9022794218907778,0.9022794218907778,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.300157919211266,34.300157919211266,34.300157919211266,34.300157919211266,137.20063167684506,3292.815160244281,0.04526870452479682,False,True,True,0.085
2013-04-28,2013-05-09,2923.7265,1.017716395401773,2975.5243947206427,0.08800000000000001,2013,4,28,2013.04,2012,7,210,30,0.2570853077038635,55.28095120417174,0.018578557548462583,0.45,3,Normal,54,13,14,19,117,217.0,0.07292832160442532,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1658.5243947206427,46.0,5.0,11.0,61.0,1535.5243947206425,100.0,18.0,25.0,80.0,1652.5243947206425,1243.0,973.5621376508728,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.500960356012412,14.500960356012412,14.500960356012412,14.500960356012412,,0.903887483244736,0.903887483244736,0.903887483244736,0.903887483244736,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.652846483333605,34.652846483333605,34.652846483333605,34.652846483333605,138.61138593333442,3326.673262400025,0.046583851296688135,False,True,True,0.09
2013-04-29,2013-05-10,2910.1494,1.0180661956704562,2962.724728490661,0.09,2013,4,29,2013.04,2012,7,211,31,0.2559794165415931,12.799666229981089,0.004320234717351478,0.45,3,Normal,54,13,14,19,117,217.0,0.07324338907129893,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1645.7247284906614,46.0,5.0,11.0,61.0,1522.7247284906614,100.0,18.0,25.0,80.0,1639.7247284906614,1243.0,973.5336859709413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.529412035944073,14.529412035944073,14.529412035944073,14.529412035944073,,0.9042560588654854,0.9042560588654854,0.9042560588654854,0.9042560588654854,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.73499528641827,34.73499528641827,34.73499528641827,34.73499528641827,138.93998114567307,3334.5595474961538,0.04689601427009895,False,True,True,0.09
2013-04-30,2013-05-11,2883.1094,1.019515904042514,2939.375886394469,0.092,2013,4,30,2013.04,2012,7,212,31,0.2539620765844821,23.348842096192133,0.007943469293691646,0.45,3,Normal,54,13,14,19,117,217.0,0.0738251956833527,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1622.375886394469,46.0,5.0,11.0,61.0,1499.375886394469,100.0,18.0,25.0,80.0,1616.375886394469,1243.0,973.4815861443227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.581511862562664,14.581511862562664,14.581511862562664,14.581511862562664,,0.904924687937707,0.904924687937707,0.904924687937707,0.904924687937707,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.885324660211076,34.885324660211076,34.885324660211076,34.885324660211076,139.5412986408443,3348.9911673802644,0.04747310450723268,False,True,True,0.09
2013-05-01,2013-05-12,2856.2211,1.0201594850967353,2913.8010466984306,0.094,2013,5,1,2013.05,2012,8,213,31,0.25175241043474444,25.574839696038453,0.008777139992113322,0.42,3,Normal,55,13,13,17,178,276.0,0.09472163527181447,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1537.8010466984306,45.0,5.0,12.0,63.0,1412.8010466984306,100.0,18.0,25.0,80.0,1590.8010466984306,1243.0,973.4242214549677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.638876551917589,14.638876551917589,14.638876551917589,14.638876551917589,,0.90565146512992,0.90565146512992,0.90565146512992,0.90565146512992,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.05069383973351,35.05069383973351,35.05069383973351,35.05069383973351,140.20277535893405,3364.866608614417,0.048116797650888006,False,True,True,0.095
2013-05-02,2013-05-13,2816.1728,1.0214266739181483,2876.514016282759,0.096,2013,5,2,2013.05,2012,8,214,31,0.2485308110068304,37.28703041567178,0.01296257560526571,0.42,3,Normal,55,13,13,17,178,276.0,0.09594947163047976,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1500.5140162827588,45.0,5.0,12.0,63.0,1375.5140162827586,100.0,18.0,25.0,80.0,1553.5140162827586,1243.0,973.3400204800078,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.723077526877505,14.723077526877505,14.723077526877505,14.723077526877505,,0.9067003624749108,0.9067003624749108,0.9067003624749108,0.9067003624749108,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.2931291360431,35.2931291360431,35.2931291360431,35.2931291360431,141.1725165441724,3388.1403970601377,0.049077639025936634,False,True,True,0.095
2013-05-03,2013-05-14,2776.4645,1.0193217385998146,2830.110621300665,0.1,2013,5,3,2013.05,2012,8,215,31,0.2445215576803775,46.40339498209369,0.016396318445237156,0.42,3,Normal,55,13,13,17,178,276.0,0.09752268972198536,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1454.1106213006653,45.0,5.0,12.0,63.0,1329.1106213006653,100.0,18.0,25.0,80.0,1507.1106213006653,1243.0,973.2342791771187,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.828818829766377,14.828818829766377,14.828818829766377,14.828818829766377,,0.9079874620527496,0.9079874620527496,0.9079874620527496,0.9079874620527496,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.59706468470128,35.59706468470128,35.59706468470128,35.59706468470128,142.38825873880512,3417.3182097313233,0.05031190571390675,False,True,True,0.1
2013-05-04,2013-05-15,2737.0952,1.0169969211617809,2783.617391326691,0.102,2013,5,4,2013.05,2012,8,216,31,0.24050454261062604,46.49322997397485,0.01670244988368027,0.42,3,Normal,55,13,13,17,178,276.0,0.0991515575595885,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1407.6173913266912,45.0,5.0,12.0,63.0,1282.617391326691,100.0,18.0,25.0,80.0,1460.617391326691,1243.0,973.1272495918632,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.935848415021908,14.935848415021908,14.935848415021908,14.935848415021908,,0.9092560836339691,0.9092560836339691,0.9092560836339691,0.9092560836339691,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.90408717334678,35.90408717334678,35.90408717334678,35.90408717334678,143.61634869338712,3446.792368641291,0.05159342269554459,False,True,True,0.1
2013-05-05,2013-05-16,2698.0639,1.0194753303873465,2750.609585858673,0.10400000000000001,2013,5,5,2013.05,2012,8,217,31,0.2376526682181894,33.007805468017075,0.012000178301462888,0.42,3,Normal,55,13,13,17,178,276.0,0.10034139392917137,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1374.6095858586734,45.0,5.0,12.0,63.0,1249.609585858673,100.0,18.0,25.0,80.0,1427.6095858586732,1243.0,973.0505919863507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.01250602053456,15.01250602053456,15.01250602053456,15.01250602053456,,0.9101435846353232,0.9101435846353232,0.9101435846353232,0.9101435846353232,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.12358827515271,36.12358827515271,36.12358827515271,36.12358827515271,144.49435310061085,3467.8644744146604,0.05253175653988832,False,True,True,0.105
2013-05-06,2013-05-17,2659.3696,1.019687481531927,2711.725889886568,0.108,2013,5,6,2013.05,2012,8,218,32,0.2342931168861995,38.883695972105215,0.014339095303519681,0.42,3,Normal,55,13,13,17,178,276.0,0.10178019873960976,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1335.725889886568,45.0,5.000000000000006,12.000000000000007,63.0,1210.725889886568,100.0,18.0,25.0,80.0,1388.725889886568,1243.0,972.9595580025303,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.103540004354796,15.103540004354796,15.103540004354796,15.103540004354796,,0.9111746292513276,0.9111746292513276,0.9111746292513276,0.9111746292513276,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.38380755211585,36.38380755211585,36.38380755211585,36.38380755211585,145.5352302084634,3492.8455250031207,0.0536688574428705,False,True,True,0.11
2013-05-07,2013-05-18,2621.0113,1.0214997490135054,2677.3623851115617,0.111,2013,5,7,2013.05,2012,8,219,32,0.23132411007363896,34.36350477500628,0.012834835122095135,0.42,3,Normal,55,13,13,17,178,276.0,0.10308653080912672,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1301.3623851115615,45.0,5.0,12.0,63.0,1176.3623851115615,100.0,18.0,25.0,80.0,1354.3623851115615,1243.0,972.8784373642528,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.18466064263255,15.18466064263255,15.18466064263255,15.18466064263255,,0.9120724480608684,0.9120724480608684,0.9120724480608684,0.9120724480608684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.61526689073749,36.61526689073749,36.61526689073749,36.61526689073749,146.46106756294995,3515.065621510799,0.054703490411831986,False,True,True,0.11
2013-05-08,2013-05-19,2582.9881,1.0179079879576662,2629.244219789596,0.115,2013,5,8,2013.05,2012,8,220,32,0.2271667005898211,48.11816532196599,0.01830113952891627,0.42,3,Normal,55,13,13,17,178,276.0,0.10497313179301647,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1253.2442197895962,44.99999999999997,5.000000000000006,12.000000000000007,63.0,1128.2442197895962,100.0,18.0,25.0,80.0,1306.2442197895962,1243.0,972.763769391246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.29932861563914,15.29932861563914,15.29932861563914,15.29932861563914,,0.9133078826496396,0.9133078826496396,0.9133078826496396,0.9133078826496396,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.941740724347255,36.941740724347255,36.941740724347255,36.941740724347255,147.76696289738902,3546.407109537337,0.05620130750319345,False,True,True,0.115
2013-05-09,2013-05-20,2557.8249,1.0139677253419703,2593.551895676053,0.117,2013,5,9,2013.05,2012,8,221,32,0.22408288378641086,35.69232411354278,0.013761947147866488,0.42,3,Normal,55,13,13,17,178,276.0,0.106417766484698,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1217.551895676053,45.0,5.0,12.0,63.0,1092.551895676053,100.0,18.0,25.0,80.0,1270.551895676053,1243.0,972.6778843101904,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.385213696694748,15.385213696694748,15.385213696694748,15.385213696694748,,0.9142073731238076,0.9142073731238076,0.9142073731238076,0.9142073731238076,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.18570582996957,37.18570582996957,37.18570582996957,37.18570582996957,148.74282331987826,3569.827759677078,0.0573510110084402,False,True,True,0.115
2013-05-10,2013-05-21,2507.9427,1.0179830997411152,2553.043283719102,0.122,2013,5,10,2013.05,2012,8,222,32,0.2205829397133304,40.50861195695097,0.015866794039598398,0.42,3,Normal,55,13,13,17,178,276.0,0.10810627526766477,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1177.043283719102,45.0,4.999999999999994,11.999999999999993,63.0,1052.0432837191015,100.0,18.0,25.0,80.0,1230.0432837191015,1243.0,972.5795364816057,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.483561525279539,15.483561525279539,15.483561525279539,15.483561525279539,,0.9152102099176188,0.9152102099176188,0.9152102099176188,0.9152102099176188,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.46446174578247,37.46446174578247,37.46446174578247,37.46446174578247,149.8578469831299,3596.5883275951182,0.05869773064122402,False,True,True,0.12
2013-05-11,2013-05-22,2446.4198,1.0134122837316493,2479.231876484325,0.126,2013,5,11,2013.05,2012,8,223,32,0.21420563412824564,73.81140723477709,0.029771885370982482,0.41,3,Normal,55,13,13,17,178,276.0,0.11132480290281756,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1103.2318764843249,45.0,5.0,12.0,63.0,978.2318764843247,100.0,18.0,25.0,80.0,1156.2318764843249,1243.0,972.397883776236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.665214230649285,15.665214230649285,15.665214230649285,15.665214230649285,,0.9169861986934792,0.9169861986934792,0.9169861986934792,0.9169861986934792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.977547417596966,37.977547417596966,37.977547417596966,37.977547417596966,151.91018967038787,3645.844552089309,0.06127308668110711,False,True,True,0.125
2013-05-12,2013-05-23,2446.4198,1.0134122837316493,2479.231876484325,0.126,2013,5,12,2013.05,2012,8,224,32,0.21420563412824564,0.0,0.0,0.41,3,Normal,55,13,13,17,178,276.0,0.11132480290281756,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1103.2318764843249,45.0,5.0,12.0,63.0,978.2318764843247,100.0,18.0,25.0,80.0,1156.2318764843249,1243.0,972.397883776236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.665214230649285,15.665214230649285,15.665214230649285,15.665214230649285,,0.9169861986934792,0.9169861986934792,0.9169861986934792,0.9169861986934792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.977547417596966,37.977547417596966,37.977547417596966,37.977547417596966,151.91018967038787,3645.844552089309,0.06127308668110711,False,True,True,0.125
2013-05-13,2013-05-24,2385.8146,1.004803744062384,2397.275442718699,0.132,2013,5,13,2013.05,2012,8,225,33,0.2071245982508956,81.95643376562566,0.03418732462077057,0.41,3,Normal,55,13,13,17,178,276.0,0.11513070007799947,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,1021.2754427186992,45.0,5.0,12.0,62.90464683412278,896.3707958845764,100.0,18.0,25.0,79.9046468341228,1074.3707958845764,1243.0,972.19234482335,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.870753183535225,15.870753183535225,15.870753183535225,15.870753183535225,,0.9188763449507,0.9188763449507,0.9188763449507,0.9188763449507,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.5551490174939,38.5551490174939,38.5551490174939,38.5551490174939,154.2205960699756,3701.294305679416,0.06433161301442998,False,True,True,0.13
2013-05-14,2013-05-25,2349.8899,1.0014195225473477,2353.225621696834,0.13699999999999998,2013,5,14,2013.05,2012,8,226,33,0.20331869371460645,44.04982102186523,0.01871891101971869,0.41,3,Normal,55,13,13,17,178,276.0,0.11728582140839748,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,977.225621696834,45.0,5.0,12.0,60.19143322045717,855.0341884763768,100.0,18.0,25.0,77.19143322045717,1033.0341884763766,1243.0,972.0801406586103,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.982957348275091,15.982957348275091,15.982957348275091,15.982957348275091,,0.9198547017823716,0.9198547017823716,0.9198547017823716,0.9198547017823716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.869070032298005,38.869070032298005,38.869070032298005,38.869070032298005,155.47628012919202,3731.430723100609,0.06606943197273332,False,True,True,0.135
2013-05-15,2013-05-26,2302.4999,1.007823219789474,2320.512862782941,0.141,2013,5,15,2013.05,2012,8,227,33,0.2004923113444461,32.71275891389314,0.014097210766873938,0.41,3,Normal,55,13,13,17,178,276.0,0.1189392243527576,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,944.5128627829407,45.0,5.0,12.0,58.17651691054346,824.3363458723973,100.0,18.0,25.0,75.17651691054346,1002.3363458723973,1243.0,971.9960079563907,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.067090050494315,16.067090050494315,16.067090050494315,16.067090050494315,,0.9205635138168888,0.9205635138168888,0.9205635138168888,0.9205635138168888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.10378194479159,39.10378194479159,39.10378194479159,39.10378194479159,156.41512777916634,3753.963066699992,0.06740541295323013,False,True,True,0.14
2013-05-16,2013-05-27,2255.69,1.0085781674414218,2275.039686515941,0.147,2013,5,16,2013.05,2012,8,228,33,0.19656342891497727,45.47317626699986,0.019987860667450053,0.41,3,Normal,55,13,13,17,178,276.0,0.1213165649970151,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,899.039686515941,45.0,5.0,12.0,55.375632865112316,781.6640536508287,100.0,18.0,25.0,72.37563286511231,959.6640536508287,1243.0,971.8778891572783,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.185208849607037,16.185208849607037,16.185208849607037,16.185208849607037,,0.9215228217447006,0.9215228217447006,0.9215228217447006,0.9215228217447006,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.43230640444524,39.43230640444524,39.43230640444524,39.43230640444524,157.72922561778097,3785.5014148267433,0.06933031830285646,False,True,True,0.145
2013-05-17,2013-05-28,2209.4577,1.0070089693244375,2224.943721242942,0.152,2013,5,17,2013.05,2012,8,229,33,0.19223513751539006,50.095965272998896,0.022515610077999328,0.41,3,Normal,55,13,13,17,178,276.0,0.12404808147049015,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,848.943721242942,45.0,5.0,12.0,52.29001181568846,734.6537094272536,100.0,18.0,25.0,69.29001181568846,912.6537094272536,1243.0,971.746151015289,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.316946991596254,16.316946991596254,16.316946991596254,16.316946991596254,,0.9225433663353454,0.9225433663353454,0.9225433663353454,0.9225433663353454,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.797287264815004,39.797287264815004,39.797287264815004,39.797287264815004,159.18914905926002,3820.53957742224,0.07154749468014886,False,True,True,0.15
2013-05-18,2013-05-29,2163.8006,1.007296810227308,2179.5894423479353,0.158,2013,5,18,2013.05,2012,8,230,33,0.1883165278188616,45.35427889500672,0.02080863396280236,0.41,3,Normal,55,13,13,17,178,276.0,0.12662935259159747,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,803.5894423479352,45.0,5.0,12.0,49.496451159111956,692.0929911888234,100.0,18.0,25.0,66.49645115911196,870.0929911888234,1243.0,971.6253854009143,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.437712605970844,16.437712605970844,16.437712605970844,16.437712605970844,,0.9234331686626136,0.9234331686626136,0.9234331686626136,0.9234331686626136,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.13050545316072,40.13050545316072,40.13050545316072,40.13050545316072,160.5220218126429,3852.5285235034294,0.07364782499575817,False,True,True,0.16
2013-05-19,2013-05-30,2129.9338,1.0131069972131326,2157.8508363807573,0.16,2013,5,19,2013.05,2012,8,231,33,0.18643831226329746,21.73860596717805,0.010074193081686313,0.41,3,Normal,55,13,13,17,178,276.0,0.12790504113941414,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,781.8508363807573,45.0,5.0,12.0,48.15747905243796,671.6933573283193,100.0,18.0,25.0,65.15747905243795,849.6933573283193,1243.0,971.5669858680562,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.49611213882902,16.49611213882902,16.49611213882902,16.49611213882902,,0.9238477622986064,0.9238477622986064,0.9238477622986064,0.9238477622986064,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.291161601667625,40.291161601667625,40.291161601667625,40.291161601667625,161.1646464066705,3867.951513760092,0.07468757510458089,False,True,True,0.16
2013-05-20,2013-05-31,2085.2774,1.0116219640558364,2109.512418989248,0.165,2013,5,20,2013.05,2012,8,232,34,0.18226187300067104,48.33841739150921,0.02291449766134588,0.41,3,Normal,55,13,13,17,178,276.0,0.1308359209054776,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,733.5124189892482,45.0,5.0,12.0,45.1801127638305,626.3323062254176,100.0,18.0,25.0,62.1801127638305,804.3323062254176,1243.0,971.4359022963035,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.627195710581606,16.627195710581606,16.627195710581606,16.627195710581606,,0.9247411018508858,0.9247411018508858,0.9247411018508858,0.9247411018508858,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.65059874034253,40.65059874034253,40.65059874034253,40.65059874034253,162.6023949613701,3902.457479072882,0.07708055828335887,False,True,True,0.165
2013-05-21,2013-06-01,2052.1583,1.0150863608705676,2083.1179006773305,0.168,2013,5,21,2013.05,2012,8,233,34,0.17998138661852134,26.39451831191764,0.01267067903517866,0.48,3,Normal,55,13,13,17,178,276.0,0.13249370086554293,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,707.1179006773305,45.0,5.0,12.0,43.554363447516735,601.5635372298136,100.0,18.0,25.0,60.55436344751675,779.5635372298137,1243.0,971.363598845943,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.699499160942267,16.699499160942267,16.699499160942267,16.699499160942267,,0.9252117942537708,0.9252117942537708,0.9252117942537708,0.9252117942537708,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.84814918278678,40.84814918278678,40.84814918278678,40.84814918278678,163.3925967311471,3921.42232154753,0.07843655737297424,False,True,True,0.17
2013-05-22,2013-06-02,2008.4951,1.0102092309320814,2029.000290301854,0.17300000000000001,2013,5,22,2013.05,2012,8,234,34,0.1753056250820802,54.1176103754765,0.02667205649705719,0.48,3,Normal,55,13,13,17,178,276.0,0.1360275803405329,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,653.000290301854,45.0,5.0,12.0,40.221032373664926,550.779257928189,100.0,18.0,25.0,57.221032373664926,728.7792579281889,1243.0,971.2137048076142,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.849393199271006,16.849393199271006,16.849393199271006,16.849393199271006,,0.926137638983352,0.926137638983352,0.926137638983352,0.926137638983352,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.256043535920135,41.256043535920135,41.256043535920135,41.256043535920135,165.02417414368048,3960.580179448332,0.08133275038572316,False,True,True,0.175
2013-05-23,2013-06-03,1965.396,1.0050074595714835,1975.237641011956,0.179,2013,5,23,2013.05,2012,8,235,34,0.17066053218343302,53.76264928989804,0.02721831954475832,0.48,3,Normal,55,13,13,17,178,276.0,0.1397300224891418,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,599.2376410119558,45.0,5.000000000000004,12.000000000000005,36.909564844939325,500.3280761670168,100.0,18.0,25.0,53.90956484493932,678.3280761670168,1243.0,971.0625404877832,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.000557519102088,17.000557519102088,17.000557519102088,17.000557519102088,,0.92700306588882,0.92700306588882,0.92700306588882,0.92700306588882,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.66506957108594,41.66506957108594,41.66506957108594,41.66506957108594,166.66027828434375,3999.84667882425,0.08437479866926806,False,True,True,0.18
2013-05-24,2013-06-04,1942.5703,1.0078456066936932,1957.8109425486496,0.182,2013,5,24,2013.05,2012,8,236,34,0.1691548654362033,17.426698463306366,0.008901114037405749,0.48,3,Normal,55,13,13,17,178,276.0,0.14097377535376693,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,581.8109425486496,45.0,4.9999999999999964,11.999999999999995,35.83618124393856,483.974761304711,100.0,18.0,25.0,52.83618124393856,661.974761304711,1243.0,971.0130474766008,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.050050530284537,17.050050530284537,17.050050530284537,17.050050530284537,,0.9272715203331924,0.9272715203331924,0.9272715203331924,0.9272715203331924,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.79846842093432,41.79846842093432,41.79846842093432,41.79846842093432,167.19387368373728,4012.652968409695,0.08539837532325095,False,True,True,0.18
2013-05-25,2013-06-05,1902.2114,0.9997928068309428,1901.8172747918168,0.187,2013,5,25,2013.05,2012,8,237,34,0.16431701254201295,55.99366775683279,0.02944219116053732,0.48,3,Normal,55,13,13,17,178,276.0,0.14512435219635514,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,525.8172747918168,45.00000000000002,5.000000000000004,12.000000000000005,32.387295911090156,431.42997888072665,100.0,18.0,25.0,49.387295911090156,609.4299788807266,1243.0,970.852339951397,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.210758055488284,17.210758055488284,17.210758055488284,17.210758055488284,,0.928092540868256,0.928092540868256,0.928092540868256,0.928092540868256,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.22980330290577,42.22980330290577,42.22980330290577,42.22980330290577,168.91921321162306,4054.0611170789534,0.0888198963436768,False,True,True,0.185
2013-05-26,2013-06-06,1862.3957,0.9936287964028152,1850.5299978167786,0.191,2013,5,26,2013.05,2012,8,238,34,0.15988579181136967,51.28727697503814,0.027714912503739968,0.48,3,Normal,55,13,13,17,178,276.0,0.1491464609196391,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,474.5299978167786,45.0,5.000000000000004,12.000000000000005,29.2282969669755,383.3017008498032,100.0,18.0,25.0,46.22829696697549,561.3017008498032,1243.0,970.7028303993612,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.360267607524026,17.360267607524026,17.360267607524026,17.360267607524026,,0.9287867827178354,0.9287867827178354,0.9287867827178354,0.9287867827178354,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.62851647058414,42.62851647058414,42.62851647058414,42.62851647058414,170.51406588233655,4092.3375811760775,0.092143367620901,False,True,True,0.19
2013-05-27,2013-06-07,1810.1471,0.9880139423315841,1788.450572471084,0.198,2013,5,27,2013.05,2012,8,239,35,0.15452212946150165,62.079425345694744,0.03471128937039632,0.48,3,Normal,55,13,13,17,178,276.0,0.1543235268831912,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,412.4505724710839,45.00000000000002,5.000000000000004,12.000000000000005,25.404564246407343,325.04600822467654,100.0,18.0,25.0,42.404564246407354,503.04600822467654,1243.0,970.5187988199904,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.544299186895007,17.544299186895007,17.544299186895007,17.544299186895007,,0.9295492531206409,0.9295492531206409,0.9295492531206409,0.9295492531206409,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.1157761043874,43.1157761043874,43.1157761043874,43.1157761043874,172.4631044175496,4139.114506021189,0.09643157438746497,False,True,True,0.2
2013-05-28,2013-06-08,1758.8504,0.981668277899988,1726.6076432517052,0.204,2013,5,28,2013.05,2012,8,240,35,0.14917890037694734,61.84292921937868,0.03581759264247806,0.48,3,Normal,55,13,13,17,178,276.0,0.15985102410424384,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,350.60764325170516,45.0,5.0,12.0,21.595398316228216,267.012244935477,100.0,18.0,25.0,38.59539831622822,445.012244935477,1243.0,970.3320080634011,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.731089943484292,17.731089943484292,17.731089943484292,17.731089943484292,,0.9302192559309678,0.9302192559309678,0.9302192559309678,0.9302192559309678,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.606229392263785,43.606229392263785,43.606229392263785,43.606229392263785,174.42491756905514,4186.198021657323,0.10102174529968036,False,True,True,0.205
2013-05-29,2013-06-09,1708.4979,0.9756355469043254,1666.8712830513916,0.212,2013,5,29,2013.05,2012,8,241,35,0.14401767885564026,59.73636020031358,0.03583741636664325,0.48,3,Normal,55,13,13,17,178,276.0,0.16557967181170194,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,290.87128305139163,44.99999999999999,5.0,12.0,17.915984825629195,210.95529822576242,100.0,18.0,25.0,34.915984825629195,388.9552982257624,1243.0,970.148168704336,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.91492930254931,17.91492930254931,17.91492930254931,17.91492930254931,,0.9307764677210262,0.9307764677210262,0.9307764677210262,0.9307764677210262,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.084738631011284,44.084738631011284,44.084738631011284,44.084738631011284,176.33895452404514,4232.1349085770835,0.1057903848467755,False,True,True,0.21
2013-05-30,2013-06-10,1671.3483,0.969982977775391,1621.1794009338375,0.21600000000000005,2013,5,30,2013.05,2012,8,242,35,0.14006990024068355,45.6918821175541,0.028184346588190363,0.48,3,Normal,55,13,13,17,178,276.0,0.17024642667000178,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,245.17940093383754,45.00000000000001,5.0,11.54830511644887,15.101629767663908,168.5294660497247,100.0,18.0,24.54830511644887,32.10162976766391,346.5294660497248,1242.5483051164488,970.0052050648654,990.0,0.9207824396497016,0.48,988.5992175603503,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.05907771548489,18.05907771548489,18.05907771548489,18.05907771548489,,0.931142459024012,0.931142459024012,0.931142459024012,0.931142459024012,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.45693054714448,44.45693054714448,44.45693054714448,44.45693054714448,177.82772218857792,4267.865332525869,0.10969034154156224,False,True,True,0.215
2013-05-31,2013-06-11,1634.7221,0.9609900846319126,1570.9517292286578,0.221,2013,5,31,2013.05,2012,8,243,35,0.135730229405356,50.22767170517978,0.031972765789462995,0.48,3,Normal,55,13,13,17,178,276.0,0.17568967579641473,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,194.95172922865777,38.84907647672528,5.0,9.182508985407793,12.007896365533268,129.91224740099142,93.84907647672527,18.0,22.182508985407797,29.00789636553327,307.91224740099136,1234.031585462133,969.8456215772037,990.0,0.8984435028514967,0.48,988.6215564971484,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.241000139944923,18.241000139944923,18.241000139944923,18.241000139944923,,0.9315153787486822,0.9315153787486822,0.9315153787486822,0.9315153787486822,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.92276226218992,44.92276226218992,44.92276226218992,44.92276226218992,179.69104904875968,4312.585177170233,0.11438355851773277,False,True,True,0.22
2013-06-01,2013-06-12,1598.6159,0.9608539838546808,1536.036456168436,0.226,2013,6,1,2013.06,2012,9,244,35,0.13271354981295289,34.91527306022181,0.02273075806242005,0.55,3,Normal,53,12,12,13,120,210.0,0.13671550512794092,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,226.03645616843602,47.0,6.000000000000003,12.916368923910627,13.99273300090318,146.12735424362214,100.0,18.0,24.91636892391063,26.992733000903183,266.1273542436221,1242.9163689239106,969.733146729759,990.0,0.9217478529151752,0.48,988.5982521470848,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.33017063732582,18.33017063732582,18.33017063732582,18.33017063732582,,0.9316619076186864,0.9316619076186864,0.9316619076186864,0.9316619076186864,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.149466596394575,45.149466596394575,45.149466596394575,45.149466596394575,180.59786638557839,4334.348793253879,0.1175739453711082,False,True,True,0.225
2013-06-02,2013-06-13,1563.0265,0.9493707640224268,1483.8916624922995,0.233,2013,6,2,2013.06,2012,9,245,35,0.12820823963933467,52.1447936761365,0.03514056652124837,0.55,3,Normal,53,12,12,13,120,210.0,0.1415197654303754,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,173.89166249229947,43.88694339091368,6.000000000000003,9.936666428131398,10.764721963809016,103.30333070944536,96.8869433909137,18.0,21.9366664281314,23.764721963809013,223.3033307094454,1236.823609819045,969.5627420193488,990.0,0.9057668454270034,0.48,988.6142331545731,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.516556355224296,18.516556355224296,18.516556355224296,18.516556355224296,,0.9318911451858768,0.9318911451858768,0.9318911451858768,0.9318911451858768,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.61977965344081,45.61977965344081,45.61977965344081,45.61977965344081,182.47911861376323,4379.4988467303165,0.12297334315314964,False,True,True,0.235
2013-06-03,2013-06-14,1527.9505,0.9480519815469955,1448.5764992307227,0.237,2013,6,3,2013.06,2012,9,246,36,0.12515700953353442,35.31516326157679,0.024379218688368325,0.55,3,Normal,53,12,12,13,120,210.0,0.14496990674052912,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,138.5764992307227,34.974068853468104,5.999999999999999,7.918657098898437,8.578545190473307,81.10522808788282,87.97406885346811,18.0,19.918657098898443,21.57854519047331,201.10522808788284,1225.8927259523664,969.445638308236,990.0,0.8784018725085704,0.48,988.6415981274913,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.661025039255332,18.661025039255332,18.661025039255332,18.661025039255332,,0.9319971314443546,0.9319971314443546,0.9319971314443546,0.9319971314443546,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.98094029164401,45.98094029164401,45.98094029164401,45.98094029164401,183.92376116657604,4414.170267997824,0.12696862144612325,False,True,True,0.235
