Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2013-06-04,2013-06-15,1504.8501,0.9462756211754526,1424.0029631534421,0.242,2013,6,4,2013.06,2012,9,247,36,0.1230338560164574,24.57353607728055,0.017256660774681725,0.55,3,Normal,53,12,12,13,120,210.0,0.14747160324368766,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,114.00296315344211,28.772176414916345,5.999999999999997,6.51445503733955,7.057326290451178,65.65900541073503,81.77217641491634,18.0,18.514455037339552,20.05732629045118,185.659005410735,1218.286631452256,969.3633246769053,990.0,0.8674240041578952,0.48,988.652575995842,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.754316538936635,18.754316538936635,18.754316538936635,18.754316538936635,,0.9320323011859716,0.9320323011859716,0.9320323011859716,0.9320323011859716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.212555225821454,46.212555225821454,46.212555225821454,46.212555225821454,184.85022090328582,4436.40530167886,0.1298102782693209,False,True,True,0.24
2013-06-05,2013-06-16,1436.8995,0.9370899924756442,1346.5041416432566,0.253,2013,6,5,2013.06,2012,9,248,36,0.11633795783797735,77.49882151018552,0.05755557603826375,0.55,3,Normal,53,12,12,13,120,210.0,0.15595941631766438,1100.0,1100.0,,4,275.0,275.0,275.0,275.0,36.50414164325662,9.21295003377429,2.0859509510432352,2.0859509510432352,2.2597801969635047,20.85950951043235,62.21295003377429,14.085950951043234,14.085950951043234,15.259780196963506,140.8595095104324,1190.3848519358608,969.099136161778,990.0,0.8271533945466032,0.48,988.6928466054534,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.058775663675377,19.058775663675377,19.058775663675377,19.058775663675377,,0.9319654303002016,0.9319654303002016,0.9319654303002016,0.9319654303002016,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.959404210352275,46.959404210352275,46.959404210352275,46.959404210352275,187.8376168414091,4508.102804193819,0.13950021469089166,False,True,True,0.255
2013-06-06,2013-06-17,1381.8066,0.9090674921632216,1256.1554605165875,0.264,2013,6,6,2013.06,2012,9,249,36,0.10853183178863317,90.34868112666912,0.07192476088072228,0.55,3,Normal,53,12,12,13,120,210.0,0.16717676004340942,1046.1554605165877,1046.1554605165877,,4,261.53886512914687,261.53886512914687,261.53886512914687,261.53886512914687,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1123.1554605165877,968.7819628365856,990.0,0.730121283219817,0.4100020986715637,988.8598766181087,0.4839337325085302,0.4839337325085302,0.4839337325085302,0.4839337325085302,19.593980049014323,19.593980049014323,19.593980049014323,19.593980049014323,,0.94,0.94,0.94,0.94,1.0461554605165877,1.0461554605165877,1.0461554605165877,1.0461554605165877,0.98,0.98,0.98,0.98,46.310751990295756,46.310751990295756,46.310751990295756,46.310751990295756,185.24300796118303,4445.832191068393,0.14746821853164802,False,False,True,0.265
2013-06-07,2013-06-18,1317.5113,0.9097424573913048,1198.5959677028122,0.275,2013,6,7,2013.06,2012,9,250,36,0.10355869160952297,57.55949281377525,0.04802243154888281,0.55,3,Normal,53,12,12,13,120,210.0,0.17520499455915806,988.5959677028122,988.5959677028122,,4,247.14899192570306,247.14899192570306,247.14899192570306,247.14899192570306,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1065.5959677028122,968.5744911649547,990.0,0.6470457265813785,0.34087677416224976,989.0120774992564,0.43222733851370254,0.43222733851370254,0.43222733851370254,0.43222733851370254,20.005358995787915,20.005358995787915,20.005358995787915,20.005358995787915,,0.94,0.94,0.94,0.94,0.9885959677028122,0.9885959677028122,0.9885959677028122,0.9885959677028122,0.98,0.98,0.98,0.98,44.68153959919643,44.68153959919643,44.68153959919643,44.68153959919643,178.7261583967857,4289.427801522857,0.14911293147375265,False,False,True,0.275
2013-06-08,2013-06-19,1255.1719,0.9151467263536076,1148.6664552960378,0.28700000000000003,2013,6,8,2013.06,2012,9,251,36,0.09924478173757766,49.929512406774386,0.043467372252902085,0.55,3,Normal,53,12,12,13,120,210.0,0.18282069527822867,938.6664552960377,938.6664552960377,,4,234.66661382400943,234.66661382400943,234.66661382400943,234.66661382400943,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1015.6664552960377,968.39097403185,990.0,0.5841166721836203,0.30093316423683025,989.1149501635796,0.3897297647219825,0.3897297647219825,0.3897297647219825,0.3897297647219825,20.33424636700752,20.33424636700752,20.33424636700752,20.33424636700752,,0.94,0.94,0.94,0.94,0.938666455296038,0.938666455296038,0.938666455296038,0.938666455296038,0.98,0.98,0.98,0.98,43.12234049032021,43.12234049032021,43.12234049032021,43.12234049032021,172.48936196128085,4139.744687070741,0.15016488134218767,False,False,True,0.285
2013-06-09,2013-06-20,1214.6856,0.922658798487674,1120.7403562362797,0.29600000000000004,2013,6,9,2013.06,2012,9,252,36,0.09683196677881456,27.926099059758144,0.0249175457137466,0.55,3,Normal,53,12,12,13,120,210.0,0.18737613831024288,910.7403562362796,910.7403562362796,,4,227.6850890590699,227.6850890590699,227.6850890590699,227.6850890590699,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,987.7403562362796,968.2868561437747,990.0,0.5585270196587424,0.2785922849890238,989.1628806953523,0.3669143585369079,0.3669143585369079,0.3669143585369079,0.3669143585369079,20.509110193040627,20.509110193040627,20.509110193040627,20.509110193040627,,0.94,0.94,0.94,0.94,0.9107403562362796,0.9107403562362796,0.9107403562362796,0.9107403562362796,0.98,0.98,0.98,0.98,42.19921236559284,42.19921236559284,42.19921236559284,42.19921236559284,168.79684946237137,4051.124387096913,0.15061191338664068,False,False,True,0.295
2013-06-10,2013-06-21,1175.0486,0.9250503042586872,1086.9790649487443,0.305,2013,6,10,2013.06,2012,9,253,37,0.09391499121157153,33.76129128753541,0.03105974381312248,0.55,3,Normal,53,12,12,13,120,210.0,0.1931959931628512,876.9790649487442,876.9790649487442,,4,219.2447662371861,219.2447662371861,219.2447662371861,219.2447662371861,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.9790649487444,968.1595414723877,990.0,0.5275903782398852,0.25158325195899545,989.2208263698012,0.34024540650367624,0.34024540650367624,0.34024540650367624,0.34024540650367624,20.721039490909867,20.721039490909867,20.721039490909867,20.721039490909867,,0.94,0.94,0.94,0.94,0.8769790649487443,0.8769790649487443,0.8769790649487443,0.8769790649487443,0.98,0.98,0.98,0.98,41.05477817095635,41.05477817095635,41.05477817095635,41.05477817095635,164.2191126838254,3941.2587044118104,0.15107845033939918,False,False,True,0.305
2013-06-11,2013-06-22,1136.253,0.9348958480065476,1062.2782119849837,0.315,2013,6,11,2013.06,2012,9,254,37,0.0917808375155026,24.700852963760553,0.023252715423395808,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.1976883246128073,852.2782119849838,852.2782119849838,,4,213.06955299624596,213.06955299624596,213.06955299624596,213.06955299624596,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,929.2782119849837,968.0653801692328,990.0,0.5049561305041683,0.231822569587987,989.263221299908,0.32136712183611715,0.32136712183611715,0.32136712183611715,0.32136712183611715,20.87647400883887,20.87647400883887,20.87647400883887,20.87647400883887,,0.94,0.94,0.94,0.94,0.8522782119849838,0.8522782119849838,0.8522782119849838,0.8522782119849838,0.98,0.98,0.98,0.98,40.19772553531425,40.19772553531425,40.19772553531425,40.19772553531425,160.790902141257,3858.981651390168,0.1513642097966045,False,False,True,0.315
2013-06-12,2013-06-23,1107.7035,0.9356652067230063,1036.4396243152978,0.32299999999999995,2013,6,12,2013.06,2012,9,255,37,0.08954838354084173,25.83858766968592,0.024930142637836376,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2026167227432395,826.4396243152977,826.4396243152977,,4,206.60990607882442,206.60990607882442,206.60990607882442,206.60990607882442,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,903.4396243152977,967.9659530773863,990.0,0.481279337021986,0.21115169945223825,989.3075689635257,0.3021922426044173,0.3021922426044173,0.3021922426044173,0.3021922426044173,21.039423643534967,21.039423643534967,21.039423643534967,21.039423643534967,,0.93,0.93,0.93,0.93,0.8264396243152978,0.8264396243152978,0.8264396243152978,0.8264396243152978,0.97,0.97,0.97,0.97,38.468802650664884,38.468802650664884,38.468802650664884,38.468802650664884,153.87521060265954,3693.005054463829,0.14846519468446026,False,False,True,0.325
2013-06-13,2013-06-24,1079.6194,0.9251619817921662,998.8228236852693,0.331,2013,6,13,2013.06,2012,9,256,37,0.08629829196640727,37.61680063002848,0.03766113442546002,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2102474983753188,788.8228236852693,788.8228236852693,,3,262.94094122842307,262.94094122842307,262.94094122842307,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,865.8228236852693,967.8194853461612,990.0,0.4468097587554261,0.18441141184263465,989.368778829402,0.4891271741418499,0.4891271741418499,0.4891271741418499,,21.060166309098754,21.060166309098754,21.060166309098754,,,0.94,0.94,0.94,,1.0517637649136926,1.0517637649136926,1.0517637649136926,,0.98,0.98,0.98,,50.04295497164976,50.04295497164976,50.04295497164976,,150.12886491494933,3603.092757958783,0.1503058013442584,False,False,True,0.33
2013-06-14,2013-06-25,1061.1535,0.916755206218143,972.817995721604,0.336,2013,6,14,2013.06,2012,9,257,37,0.08405147483034657,26.004827963665317,0.026731442138234505,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2158677172128472,762.817995721604,762.817995721604,,3,254.2726652405347,254.2726652405347,254.2726652405347,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,839.817995721604,967.7170276938233,990.0,0.4229806335297567,0.17140899786080202,989.4056103686096,0.4574610993136998,0.4574610993136998,0.4574610993136998,,21.231121575472702,21.231121575472702,21.231121575472702,,,0.94,0.94,0.94,,1.0170906609621386,1.0170906609621386,1.0170906609621386,,0.98,0.98,0.98,,48.78603793669757,48.78603793669757,48.78603793669757,,146.35811381009268,3512.5947314422247,0.15044758058934665,False,False,True,0.335
2013-06-15,2013-06-26,1042.8919,0.9189739555961264,958.3904946021601,0.341,2013,6,15,2013.06,2012,9,258,37,0.08280493873362664,14.427501119443946,0.015053885864584856,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.21911736518961786,748.3904946021602,748.3904946021602,,3,249.46349820072,249.46349820072,249.46349820072,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.3904946021602,967.6597567185761,990.0,0.40976021417727815,0.16419524730108004,989.4260445385215,0.4403477367504233,0.4403477367504233,0.4403477367504233,,21.325940083195125,21.325940083195125,21.325940083195125,,,0.94,0.94,0.94,,0.99785399280288,0.99785399280288,0.99785399280288,,0.98,0.98,0.98,,48.077085192710236,48.077085192710236,48.077085192710236,,144.23125557813074,3461.550133875138,0.15049320333462088,False,False,True,0.34
2013-06-16,2013-06-27,1042.8919,0.9189739555961264,958.3904946021601,0.341,2013,6,16,2013.06,2012,9,259,37,0.08280493873362664,0.0,0.0,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.21911736518961786,748.3904946021602,748.3904946021602,,3,249.46349820072,249.46349820072,249.46349820072,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.3904946021602,967.6597567185761,990.0,0.40976021417727815,0.16419524730108004,989.4260445385215,0.4403477367504233,0.4403477367504233,0.4403477367504233,,21.325940083195125,21.325940083195125,21.325940083195125,,,0.94,0.94,0.94,,0.99785399280288,0.99785399280288,0.99785399280288,,0.98,0.98,0.98,,48.077085192710236,48.077085192710236,48.077085192710236,,144.23125557813074,3461.550133875138,0.15049320333462088,False,False,True,0.34
2013-06-17,2013-06-28,1015.8803,0.9191187179383687,933.7145989148456,0.35100000000000003,2013,6,17,2013.06,2012,9,260,38,0.08067294134624267,24.675895687314444,0.02642766399496434,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.22490812529231102,723.7145989148456,723.7145989148456,,3,241.23819963828186,241.23819963828186,241.23819963828186,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,800.7145989148456,967.5610938750231,990.0,0.38714883565902186,0.15185729945742282,989.4609938648836,0.4118307424562793,0.4118307424562793,0.4118307424562793,,21.488069247404336,21.488069247404336,21.488069247404336,,,0.94,0.94,0.94,,0.9649527985531277,0.9649527985531277,0.9649527985531277,,0.98,0.98,0.98,,46.84534160185211,46.84534160185211,46.84534160185211,,140.53602480555634,3372.864595333352,0.1505128279764352,False,False,True,0.35
2013-06-18,2013-06-29,989.3226,0.9166643109381613,906.8767194245501,0.35700000000000004,2013,6,18,2013.06,2012,9,261,38,0.07835414855828113,26.837879490295574,0.029593746223108782,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2315639992757268,696.8767194245502,696.8767194245502,,3,232.29223980818333,232.29223980818333,232.29223980818333,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,773.8767194245502,967.4527663207148,990.0,0.3652908518403189,0.13906301582736502,989.4956461323324,0.38189359167735015,0.38189359167735015,0.38189359167735015,,21.660986219940227,21.660986219940227,21.660986219940227,,,0.94,0.94,0.94,,0.9291689592327336,0.9291689592327336,0.9291689592327336,,0.98,0.98,0.98,,45.471142285547764,45.471142285547764,45.471142285547764,,136.41342685664327,3273.922244559439,0.15042113656110073,False,False,True,0.355
2013-06-19,2013-06-30,963.2156,0.9134477104552292,879.84708449476,0.369,2013,6,19,2013.06,2012,9,262,38,0.07601878810034726,27.029634929790074,0.030720832524337407,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.23867783811614215,669.84708449476,669.84708449476,,3,223.2823614982533,223.2823614982533,223.2823614982533,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,746.84708449476,967.3425893735613,990.0,0.34962149825783184,0.130954125348428,989.5194243763935,0.3528782363197326,0.3528782363197326,0.3528782363197326,,21.82395676651276,21.82395676651276,21.82395676651276,,,0.94,0.94,0.94,,0.8931294459930132,0.8931294459930132,0.8931294459930132,,0.98,0.98,0.98,,44.0363024655862,44.0363024655862,44.0363024655862,,132.10890739675858,3170.613777522206,0.1501498495873522,False,False,True,0.37
2013-06-20,2013-07-01,937.5556,0.9107544726488778,853.8829560570023,0.376,2013,6,20,2013.06,2012,9,263,38,0.07377548740332499,25.964128437757722,0.030407128112326962,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.24593534571731296,643.8829560570023,643.8829560570023,,3,214.62765201900075,214.62765201900075,214.62765201900075,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,720.8829560570023,967.2357421547605,990.0,0.3345698295982622,0.1231648868171007,989.5422652835846,0.32607989519249164,0.32607989519249164,0.32607989519249164,,21.98044323363172,21.98044323363172,21.98044323363172,,,0.94,0.94,0.94,,0.8585106080760029,0.8585106080760029,0.8585106080760029,,0.98,0.98,0.98,,42.6329178051341,42.6329178051341,42.6329178051341,,127.8987534154023,3069.5700819696553,0.14978487684776345,False,False,True,0.375
2013-06-21,2013-07-02,920.6956,0.9105214280240044,838.3130724874176,0.383,2013,6,21,2013.06,2012,9,264,38,0.07243024946291289,15.569883569584706,0.018572874598491242,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2505030720526572,628.3130724874176,628.3130724874176,,3,209.43769082913917,209.43769082913917,209.43769082913917,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,705.3130724874176,967.1711955982497,990.0,0.3255438101376333,0.11849392174622528,989.555962268116,0.3105141703035481,0.3105141703035481,0.3105141703035481,,22.07425249956285,22.07425249956285,22.07425249956285,,,0.93,0.93,0.93,,0.8377507633165568,0.8377507633165568,0.8377507633165568,,0.97,0.97,0.97,,40.91330251303936,40.91330251303936,40.91330251303936,,122.73990753911806,2945.757780938833,0.1464129709619437,False,False,True,0.385
2013-06-22,2013-07-03,904.0319,0.907115570001353,820.0614122679062,0.388,2013,6,22,2013.06,2012,9,265,38,0.07085330601994708,18.251660219511336,0.022256455365989948,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2560783824948405,610.0614122679062,610.0614122679062,,3,203.3538040893021,203.3538040893021,203.3538040893021,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,687.0614122679062,967.0950830779857,990.0,0.3149631375466123,0.11301842368037188,989.5720184387732,0.29274887853491144,0.29274887853491144,0.29274887853491144,,22.184186482252677,22.184186482252677,22.184186482252677,,,0.93,0.93,0.93,,0.8134152163572084,0.8134152163572084,0.8134152163572084,,0.97,0.97,0.97,,39.92266261511812,39.92266261511812,39.92266261511812,,119.76798784535437,2874.4317082885045,0.14604758381952412,False,False,True,0.39
2013-06-23,2013-07-04,887.5632,0.8993466698857421,798.2270082331329,0.398,2013,6,23,2013.06,2012,9,266,38,0.06896681351134269,21.834404034773346,0.02735362723832606,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.26308305511339786,588.2270082331329,588.2270082331329,,3,196.07566941104432,196.07566941104432,196.07566941104432,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,665.2270082331329,967.003401114492,990.0,0.3023055120192075,0.10529080329325316,989.5924036846876,0.27217901470871353,0.27217901470871353,0.27217901470871353,,22.316823555486764,22.316823555486764,22.316823555486764,,,0.93,0.93,0.93,,0.7843026776441772,0.7843026776441772,0.7843026776441772,,0.97,0.97,0.97,,38.72396120360554,38.72396120360554,38.72396120360554,,116.17188361081664,2788.125206659599,0.1455374002791034,False,False,True,0.4
2013-06-24,2013-07-05,868.0571,0.9020463209442272,783.0277134245151,0.405,2013,6,24,2013.06,2012,9,267,39,0.0676535944398781,15.199294808617768,0.019410928308200927,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2681897414353065,573.0277134245151,573.0277134245151,,3,191.0092378081717,191.0092378081717,191.0092378081717,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,650.0277134245151,966.9391811644548,990.0,0.2934943266229073,0.09921108536980604,989.6072945880072,0.2582990387085819,0.2582990387085819,0.2582990387085819,,22.409814384844076,22.409814384844076,22.409814384844076,,,0.93,0.93,0.93,,0.7640369512326869,0.7640369512326869,0.7640369512326869,,0.97,0.97,0.97,,37.880553938739816,37.880553938739816,37.880553938739816,,113.64166181621944,2727.399883589266,0.14513108523224014,False,False,True,0.405
2013-06-25,2013-07-06,847.2388,0.8927374761764421,756.3618280307572,0.413,2013,6,25,2013.06,2012,9,268,39,0.06534966194185743,26.665885393757893,0.035255461613107116,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2776448945695081,546.3618280307572,546.3618280307572,,2,273.1809140153786,273.1809140153786,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,623.3618280307572,966.8257394622444,990.0,0.27803584233667084,0.0885447312123029,989.6334194264509,0.5278940258575716,0.5278940258575716,,,22.27978593834916,22.27978593834916,,,,0.94,0.94,,,1.0927236560615146,1.0927236560615146,,,0.98,0.98,,,55.0027374154109,55.0027374154109,,,110.0054748308218,2640.131395939723,0.14544027838796286,False,False,True,0.415
2013-06-26,2013-07-07,823.6198,0.8942673987233691,736.5363360830615,0.421,2013,6,26,2013.06,2012,9,269,39,0.06363673943757651,19.825491947695696,0.026917194680616426,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.28511831624871475,526.5363360830615,526.5363360830615,,2,263.2681680415308,263.2681680415308,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,603.5363360830615,966.7407775023577,990.0,0.2665428035264125,0.08061453443322462,989.6528426620404,0.4903432301142891,0.4903432301142891,,,22.42172192956841,22.42172192956841,,,,0.94,0.94,,,1.053072672166123,1.053072672166123,,,0.98,0.98,,,53.34457387798761,53.34457387798761,,,106.68914775597521,2560.539546143405,0.1448525246199714,False,False,True,0.42
2013-06-27,2013-07-08,808.1115,0.8927271041905411,721.4230392580745,0.4270000000000001,2013,6,27,2013.06,2012,9,270,39,0.06233095059189765,15.113296824987064,0.02094928495842033,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2910913411026741,511.4230392580745,511.4230392580745,,2,255.71151962903724,255.71151962903724,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,588.4230392580745,966.6756666776356,990.0,0.2577814720336664,0.0745692157032298,989.667649312263,0.4626443549493026,0.4626443549493026,,,22.529338279678264,22.529338279678264,,,,0.94,0.94,,,1.022846078516149,1.022846078516149,,,0.98,0.98,,,52.06209806040746,52.06209806040746,,,104.12419612081491,2498.9807068995583,0.1443316756668851,False,False,True,0.425
2013-06-28,2013-07-09,785.2032,0.8950098277210273,702.7645807579994,0.4370000000000001,2013,6,28,2013.06,2012,9,271,39,0.06071885977749116,18.658458500075085,0.026550083784743588,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.29881984059796346,492.76458075799934,492.76458075799934,,2,246.38229037899967,246.38229037899967,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,569.7645807579994,966.5948895289388,990.0,0.2469649743524634,0.06855291615159989,989.684482109496,0.42955396553089664,0.42955396553089664,,,22.66003861502644,22.66003861502644,,,,0.94,0.94,,,0.9855291615159988,0.9855291615159988,,,0.98,0.98,,,50.45370579343886,50.45370579343886,,,100.90741158687771,2421.777878085065,0.1435863649787804,False,False,True,0.435
2013-06-29,2013-07-10,762.7167,0.8885900059140133,677.7424369637166,0.45,2013,6,29,2013.06,2012,9,272,39,0.058556946553665126,25.022143794282783,0.036919842154759984,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.3098522219455508,467.74243696371667,467.74243696371667,,2,233.87121848185834,233.87121848185834,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,544.7424369637166,966.4859178432214,990.0,0.2324593837470821,0.06354848739274332,989.7039921288604,0.3870958960994136,0.3870958960994136,,,22.830978389539453,22.830978389539453,,,,0.94,0.94,,,0.9354848739274332,0.9354848739274332,,,0.98,0.98,,,48.252990932805005,48.252990932805005,,,96.50598186561001,2316.143564774641,0.14239329958141095,False,False,True,0.45
2013-06-30,2013-07-11,740.6484,0.8879787471956632,657.6800383444725,0.457,2013,6,30,2013.06,2012,9,273,39,0.056823555312962425,20.062398619244163,0.030504800890332175,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.3193042022814269,447.6800383444725,447.6800383444725,,2,223.84001917223625,223.84001917223625,,,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,524.6800383444725,966.3980530650348,990.0,0.22082900773592606,0.0595360076688945,989.7196349845951,0.3546410251916241,0.3546410251916241,,,22.966940894368943,22.966940894368943,,,,0.94,0.94,,,0.8953600766889449,0.8953600766889449,,,0.98,0.98,,,46.45835452346929,46.45835452346929,,,92.91670904693858,2230.0010171265258,0.141279503146896,False,False,True,0.455
2013-07-01,2013-07-12,726.1668,0.8797110956815125,638.8169912755377,0.466,2013,7,1,2013.07,2012,10,274,40,0.05519378804620646,18.863047068934744,0.029528092280811994,0.62,3,Normal,50,10,9,9,108,186.0,0.2911632009483817,452.8169912755377,452.8169912755377,,2,226.40849563776885,226.40849563776885,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,521.8169912755377,966.3150809760667,990.0,0.21916927030465952,0.06056339825510754,989.7202673314405,0.36281649752953904,0.36281649752953904,,,23.04236985784388,23.04236985784388,,,,0.94,0.94,,,0.9056339825510754,0.9056339825510754,,,0.98,0.98,,,47.145777150250645,47.145777150250645,,,94.29155430050129,2262.997303212031,0.1476033912501726,False,False,True,0.465
2013-07-02,2013-07-13,718.9949,0.8803652940794153,632.9781565800997,0.467,2013,7,2,2013.07,2012,10,275,40,0.054689312728520616,5.838834695437981,0.009224385762353095,0.62,3,Normal,50,10,9,9,108,186.0,0.29384900263373115,446.9781565800997,446.9781565800997,,2,223.48907829004986,223.48907829004986,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,515.9781565800997,966.2893336976014,990.0,0.21578443859715926,0.05939563131601995,989.7248199300868,0.3535311710495874,0.3535311710495874,,,23.081955061435984,23.081955061435984,,,,0.94,0.94,,,0.8939563131601994,0.8939563131601994,,,0.98,0.98,,,46.61780621638506,46.61780621638506,,,93.23561243277013,2237.654698386483,0.1472967296952398,False,False,True,0.465
2013-07-03,2013-07-14,704.7879,0.8788007677329247,619.3681476088757,0.473,2013,7,3,2013.07,2012,10,276,40,0.05351340795340685,13.610008971224033,0.02197402146650041,0.62,3,Normal,50,10,9,9,108,186.0,0.3003060469255145,433.36814760887563,433.36814760887563,,2,216.68407380443782,216.68407380443782,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,502.36814760887563,966.2292118658664,990.0,0.2087938497594052,0.05667362952177514,989.7345325207187,0.332352122123106,0.332352122123106,,,23.17296853272909,23.17296853272909,,,,0.94,0.94,,,0.8667362952177514,0.8667362952177514,,,0.98,0.98,,,45.376563309634925,45.376563309634925,,,90.75312661926985,2178.075038862476,0.14652533710303012,False,False,True,0.475
2013-07-04,2013-07-15,690.7627,0.8748600479883966,604.3206888705944,0.481,2013,7,4,2013.07,2012,10,277,40,0.05221330751841936,15.047458738281307,0.02489979081537531,0.62,3,Normal,50,10,9,9,108,186.0,0.3077836046745521,418.3206888705944,418.3206888705944,,2,209.1603444352972,209.1603444352972,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,487.3206888705944,966.1625861213756,990.0,0.20379653873931175,0.05366413777411888,989.7425393234863,0.30969299805086065,0.30969299805086065,,,23.270260204060172,23.270260204060172,,,,0.94,0.94,,,0.8366413777411887,0.8366413777411887,,,0.97,0.97,,,43.53606602807128,43.53606602807128,,,87.07213205614256,2089.7311693474217,0.144082659521173,False,False,True,0.48
2013-07-05,2013-07-16,670.0633,0.8753352736866753,586.5300420928967,0.493,2013,7,5,2013.07,2012,10,278,40,0.05067619563682628,17.790646777697702,0.03033202990628732,0.62,3,Normal,50,10,9,9,108,186.0,0.3171193061762055,400.5300420928967,400.5300420928967,,2,200.26502104644837,200.26502104644837,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.5300420928967,966.0836450685948,990.0,0.1978882058611096,0.05010600841857934,989.7520057857204,0.2839283515247294,0.2839283515247294,,,23.384432365600823,23.384432365600823,,,,0.94,0.94,,,0.8010600841857933,0.8010600841857933,,,0.97,0.97,,,41.88905164122533,41.88905164122533,,,83.77810328245066,2010.674478778816,0.14283684938542598,False,False,True,0.495
2013-07-06,2013-07-17,649.7671,0.8761589921709714,569.2992874818548,0.5,2013,7,6,2013.07,2012,10,279,40,0.04918745843843225,17.230754611041903,0.030266601399164924,0.62,3,Normal,50,10,9,9,108,186.0,0.3267174298122205,383.2992874818548,383.2992874818548,,2,191.6496437409274,191.6496437409274,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,452.2992874818548,966.0070641492263,990.0,0.19216581503087427,0.046659857496370964,989.7611743274726,0.26003359441076423,0.26003359441076423,,,23.49407658383584,23.49407658383584,,,,0.93,0.93,,,0.7665985749637095,0.7665985749637095,,,0.97,0.97,,,39.84649140479918,39.84649140479918,,,79.69298280959836,1912.6315874303607,0.13998433611624433,False,False,True,0.5
2013-07-07,2013-07-18,636.4584,0.8818218518641365,561.2429249224854,0.511,2013,7,7,2013.07,2012,10,280,40,0.04849138871330273,8.056362559369402,0.014354501770302206,0.62,3,Normal,50,10,9,9,108,186.0,0.3314072957368486,375.2429249224854,375.2429249224854,,2,187.6214624612427,187.6214624612427,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,444.2429249224854,965.9712329898327,990.0,0.18949027026946008,0.045048584984497084,989.7654611447459,0.2492189622505777,0.2492189622505777,,,23.54500919266272,23.54500919266272,,,,0.93,0.93,,,0.7504858498449708,0.7504858498449708,,,0.97,0.97,,,39.09354656468413,39.09354656468413,,,78.18709312936826,1876.4902351048386,0.13931060804047887,False,False,True,0.51
2013-07-08,2013-07-19,623.3263,0.8883399380973432,553.7256467564458,0.514,2013,7,8,2013.07,2012,10,281,41,0.047841895879756915,7.517278166039546,0.013575817212140065,0.62,3,Normal,50,10,9,9,108,186.0,0.33590642060654163,367.7256467564458,367.7256467564458,,2,183.8628233782229,183.8628233782229,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,436.7256467564458,965.9377931554994,990.0,0.1869937572253879,0.043545129351289166,989.7694611134233,0.23933344194909265,0.23933344194909265,,,23.592334515974766,23.592334515974766,,,,0.93,0.93,,,0.7354512935128916,0.7354512935128916,,,0.97,0.97,,,38.38738535904655,38.38738535904655,,,76.7747707180931,1842.5944972342347,0.1386512818537773,False,False,True,0.515
2013-07-09,2013-07-20,610.3697,0.8886028945088347,542.376282140489,0.523,2013,7,9,2013.07,2012,10,282,41,0.04686131077693825,11.349364615956802,0.020925259805179,0.62,3,Normal,50,10,9,9,108,186.0,0.34293534972796125,356.37628214048897,356.37628214048897,,2,178.18814107024448,178.18814107024448,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.37628214048897,965.8873087713812,990.0,0.18322459554481185,0.0412752564280978,989.775500148027,0.22478436361907053,0.22478436361907053,,,23.66340701302679,23.66340701302679,,,,0.93,0.93,,,0.712752564280978,0.712752564280978,,,0.97,0.97,,,37.3146833884382,37.3146833884382,,,74.6293667768764,1791.1048026450335,0.13759703223443226,False,False,True,0.525
2013-07-10,2013-07-21,603.9569,0.8886339443648977,536.6966022733961,0.53,2013,7,10,2013.07,2012,10,283,41,0.04637058643642143,5.679679867092887,0.010582664103022636,0.62,3,Normal,50,10,9,9,108,186.0,0.3465645193431849,350.69660227339614,350.69660227339614,,2,175.34830113669813,175.34830113669813,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,419.69660227339625,965.8620513157621,990.0,0.18133835499854484,0.04013932045467923,989.7785223245468,0.21767316069821646,0.21767316069821646,,,23.6987978480866,23.6987978480866,,,,0.93,0.93,,,0.7013932045467923,0.7013932045467923,,,0.97,0.97,,,36.77490582151687,36.77490582151687,,,73.54981164303373,1765.1954794328094,0.1370416941927407,False,False,True,0.53
2013-07-11,2013-07-22,603.9569,0.8886339443648977,536.6966022733961,0.53,2013,7,11,2013.07,2012,10,284,41,0.04637058643642143,0.0,0.0,0.61,3,Normal,50,10,9,9,108,186.0,0.3465645193431849,350.69660227339614,350.69660227339614,,2,175.34830113669813,175.34830113669813,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,419.69660227339625,965.8620513157621,990.0,0.18133835499854484,0.04013932045467923,989.7785223245468,0.21767316069821646,0.21767316069821646,,,23.6987978480866,23.6987978480866,,,,0.93,0.93,,,0.7013932045467923,0.7013932045467923,,,0.97,0.97,,,36.77490582151687,36.77490582151687,,,73.54981164303373,1765.1954794328094,0.1370416941927407,False,False,True,0.53
2013-07-12,2013-07-23,603.9569,0.8886339443648977,536.6966022733961,0.53,2013,7,12,2013.07,2012,10,285,41,0.04637058643642143,0.0,0.0,0.61,3,Normal,50,10,9,9,108,186.0,0.3465645193431849,350.69660227339614,350.69660227339614,,2,175.34830113669813,175.34830113669813,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,419.69660227339625,965.8620513157621,990.0,0.18133835499854484,0.04013932045467923,989.7785223245468,0.21767316069821646,0.21767316069821646,,,23.6987978480866,23.6987978480866,,,,0.93,0.93,,,0.7013932045467923,0.7013932045467923,,,0.97,0.97,,,36.77490582151687,36.77490582151687,,,73.54981164303373,1765.1954794328094,0.1370416941927407,False,False,True,0.53
2013-07-13,2013-07-24,584.9787,0.8845156697645544,517.4228266284983,0.539,2013,7,13,2013.07,2012,10,286,41,0.04470533222070226,19.273775644897803,0.03724956583474442,0.61,3,Normal,50,10,9,9,108,186.0,0.3594738972224454,331.4228266284984,331.4228266284984,,2,165.71141331424914,165.71141331424914,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,400.4228266284984,965.7764247047304,990.0,0.17493747009802527,0.03628456532569967,989.7887779645764,0.1943856290286687,0.1943856290286687,,,23.817967630817108,23.817967630817108,,,,0.92,0.92,,,0.6628456532569967,0.6628456532569967,,,0.97,0.97,,,34.55299449973205,34.55299449973205,,,69.1059889994641,1658.5437359871385,0.13355806014542365,False,False,True,0.54
2013-07-14,2013-07-25,582.4776,0.8882166996280455,517.3663314792649,0.54,2013,7,14,2013.07,2012,10,287,41,0.044700451039808485,0.05649514923345578,0.0001091975758683864,0.61,3,Normal,50,10,9,9,108,186.0,0.35951315090061003,331.3663314792649,331.3663314792649,,2,165.68316573963244,165.68316573963244,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,400.3663314792649,965.776173989615,990.0,0.17491870787134256,0.03627326629585298,989.7888080258329,0.19431928536409995,0.19431928536409995,,,23.81831475085362,23.81831475085362,,,,0.92,0.92,,,0.6627326629585297,0.6627326629585297,,,0.97,0.97,,,34.54760799651861,34.54760799651861,,,69.09521599303723,1658.2851838328934,0.13355182157965076,False,False,True,0.54
2013-07-15,2013-07-26,578.739,0.8862841167709412,512.9271834558979,0.542,2013,7,15,2013.07,2012,10,288,42,0.044316908650589584,4.439148023367012,0.008654538434593795,0.61,3,Normal,50,10,9,9,108,186.0,0.3626245712828213,326.9271834558979,326.9271834558979,,2,163.46359172794894,163.46359172794894,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.9271834558979,965.7564803974434,990.0,0.17344445207022438,0.03538543669117958,989.7911701112386,0.1891413072124872,0.1891413072124872,,,23.84554840658267,23.84554840658267,,,,0.92,0.92,,,0.6538543669117958,0.6538543669117958,,,0.97,0.97,,,34.123763330276674,34.123763330276674,,,68.24752666055335,1637.9406398532806,0.13305500051825847,False,False,True,0.54
2013-07-16,2013-07-27,548.182,0.8784797080594273,481.566763323433,0.561,2013,7,16,2013.07,2012,10,289,42,0.04160736835114461,31.36042013246487,0.06512164568010766,0.61,3,Normal,50,10,9,9,108,186.0,0.38623928012880215,295.566763323433,295.566763323433,,2,147.7833816617165,147.7833816617165,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.566763323433,965.617871310822,990.0,0.16302955239523606,0.0291133526646866,989.80785709494,0.15453173190130526,0.15453173190130526,,,24.035454052216807,24.035454052216807,,,,0.92,0.92,,,0.591133526646866,0.591133526646866,,,0.97,0.97,,,31.09614121538,31.09614121538,,,62.19228243076,1492.6147783382398,0.12914571180442952,False,False,True,0.56
2013-07-17,2013-07-28,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2013,7,17,2013.07,2012,10,290,42,0.0410405071835654,6.560893143277895,0.01381223592203092,0.61,3,Normal,50,10,9,9,108,186.0,0.3915741081882965,289.00587018015517,289.00587018015517,,2,144.50293509007759,144.50293509007759,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.0058701801551,965.589030585466,990.0,0.16085065799340945,0.027801174036031023,989.8113481679706,0.14772772504762824,0.14772772504762824,,,24.07458985745699,24.07458985745699,,,,0.91,0.91,,,0.5780117403603102,0.5780117403603102,,,0.97,0.97,,,30.124351015701237,30.124351015701237,,,60.24870203140247,1445.9688487536594,0.12683780520133786,False,False,True,0.57
2013-07-18,2013-07-29,524.4984,0.8885427859104034,466.03926954154906,0.581,2013,7,18,2013.07,2012,10,291,42,0.040265792888389836,8.966600638606053,0.019240010927462515,0.61,3,Normal,50,10,9,9,108,186.0,0.3991079983087508,280.03926954154906,280.03926954154906,,2,140.01963477077453,140.01963477077453,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,349.03926954154906,965.5497330345627,990.0,0.15787282014294987,0.026007853908309814,989.8161193259488,0.1386732138818119,0.1386732138818119,,,24.127713077504158,24.127713077504158,,,,0.91,0.91,,,0.5600785390830981,0.5600785390830981,,,0.97,0.97,,,29.254133175789534,29.254133175789534,,,58.50826635157907,1404.1983924378976,0.12554364015104275,False,False,True,0.58
2013-07-19,2013-07-30,524.4984,0.8885427859104034,466.03926954154906,0.581,2013,7,19,2013.07,2012,10,292,42,0.040265792888389836,0.0,0.0,0.61,3,Normal,50,10,9,9,108,186.0,0.3991079983087508,280.03926954154906,280.03926954154906,,2,140.01963477077453,140.01963477077453,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,349.03926954154906,965.5497330345627,990.0,0.15787282014294987,0.026007853908309814,989.8161193259488,0.1386732138818119,0.1386732138818119,,,24.127713077504158,24.127713077504158,,,,0.91,0.91,,,0.5600785390830981,0.5600785390830981,,,0.97,0.97,,,29.254133175789534,29.254133175789534,,,58.50826635157907,1404.1983924378976,0.12554364015104275,False,False,True,0.58
2013-07-20,2013-07-31,518.6822,0.8913623235036077,462.3337709519629,0.584,2013,7,20,2013.07,2012,10,293,42,0.0399456378102496,3.7054985895861705,0.008014769463966277,0.61,3,Normal,50,10,9,9,108,186.0,0.4023067569064204,276.3337709519629,276.3337709519629,,2,138.16688547598145,138.16688547598145,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.3337709519629,965.533537689516,990.0,0.15664221175526444,0.025266754190392583,989.8180910340544,0.1350137943304688,0.1350137943304688,,,24.149539550207912,24.149539550207912,,,,0.91,0.91,,,0.5526675419039258,0.5526675419039258,,,0.97,0.97,,,28.89315427843634,28.89315427843634,,,57.78630855687268,1386.8714053649444,0.1249882924145655,False,False,True,0.585
2013-07-21,2013-08-01,512.9077,0.8935905892579125,458.3294938779206,0.59,2013,7,21,2013.07,2012,10,294,42,0.03959966827105234,4.004277074042307,0.008736677712276738,0.62,3,Normal,50,10,9,9,108,186.0,0.4058215813829831,272.3294938779206,272.3294938779206,,1,272.3294938779206,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,341.3294938779206,965.5160686382553,990.0,0.15531237804063786,0.024465898775584118,989.8202217231836,0.5246145742490693,,,,23.77953851067948,,,,,0.95,,,,1.0893179755116824,,,,0.98,,,,59.144830199446446,,,,59.144830199446446,1419.4759247867146,0.12904434689337296,True,False,False,0.59
2013-07-22,2013-08-02,501.4829,0.8917787321988244,447.21178478138984,0.597,2013,7,22,2013.07,2012,10,295,43,0.038639098205112084,11.117709096530804,0.02486005394952967,0.62,3,Normal,50,10,9,9,108,186.0,0.4159103277900475,261.2117847813898,261.2117847813898,,1,261.2117847813898,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,330.2117847813898,965.4677601664223,990.0,0.1516201499273988,0.02224235695627796,989.8261374931163,0.4827261618201609,,,,23.875651164873876,,,,,0.95,,,,1.0448471391255592,,,,0.98,,,,56.95956710183914,,,,56.95956710183914,1367.0296104441395,0.1273659796994899,True,False,False,0.595
2013-07-23,2013-08-03,479.1271,0.9016539350871652,432.00683512190164,0.614,2013,7,23,2013.07,2012,10,296,43,0.0373253905545323,15.204949659488134,0.0351960858563677,0.62,3,Normal,50,10,9,9,108,186.0,0.430548743395496,246.00683512190162,246.00683512190162,,1,246.00683512190162,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,315.00683512190164,965.4022303420288,990.0,0.14657053564934006,0.019201367024380328,989.8342280973263,0.4282478198952089,,,,24.003749935402308,,,,,0.94,,,,0.9840273404876064,,,,0.98,,,,53.36410183401801,,,,53.36410183401801,1280.7384440164321,0.12352605907024593,True,False,False,0.615
2013-07-24,2013-08-04,473.6402,0.9015518661337044,427.01120618594086,0.618,2013,7,24,2013.07,2012,10,297,43,0.036893768214465286,4.995628935960781,0.01169905815957778,0.62,3,Normal,50,10,9,9,108,186.0,0.4355857581850131,241.01120618594086,241.01120618594086,,1,241.01120618594086,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.01120618594086,965.3808581206827,990.0,0.14491147068905785,0.018202241237188173,989.8368862880736,0.41105722803025774,,,,24.0449709393606,,,,,0.94,,,,0.9640448247437634,,,,0.98,,,,52.37022375180781,,,,52.37022375180781,1256.8853700433874,0.12264367537231174,True,False,False,0.62
2013-07-25,2013-08-05,468.1939,0.8984041256306261,420.62733135509285,0.627,2013,7,25,2013.07,2012,10,298,43,0.036342201429080026,6.383874830848013,0.015177032862514487,0.62,3,Normal,50,10,9,9,108,186.0,0.4421966575514304,234.62733135509285,234.62733135509285,,1,234.62733135509285,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,303.6273313550928,965.353675088146,990.0,0.1427913646566729,0.01692546627101857,989.8402831690724,0.3895994764200284,,,,24.09700860450618,,,,,0.94,,,,0.9385093254203714,,,,0.98,,,,51.093384318206006,,,,51.093384318206006,1226.241223636944,0.1214694826263514,True,False,False,0.625
2013-07-26,2013-08-06,462.788,0.9026725120963094,417.7460065280269,0.636,2013,7,26,2013.07,2012,10,299,43,0.036093254964021534,2.881324827065953,0.006897312678134824,0.62,3,Normal,50,10,9,9,108,186.0,0.44524662616378863,231.74600652802692,231.74600652802692,,1,231.74600652802692,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,300.7460065280269,965.3414564899707,990.0,0.14183446711262884,0.016349201305605382,989.8418163315818,0.3801020511279656,,,,24.12025779048308,,,,,0.94,,,,0.9269840261121076,,,,0.98,,,,50.51462587719983,,,,50.51462587719983,1212.351021052796,0.12092186421370557,True,False,False,0.635
2013-07-27,2013-08-07,457.4224,0.9068704073731252,414.8228382295926,0.637,2013,7,27,2013.07,2012,10,300,43,0.0358406932230368,2.923168298434291,0.007046787276491273,0.62,3,Normal,50,10,9,9,108,186.0,0.4483841844239403,228.82283822959258,228.82283822959258,,1,228.82283822959258,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,297.8228382295926,965.3290942019006,990.0,0.14086367321277982,0.01576456764591852,989.8433717591413,0.37058581327302376,,,,24.14369174396766,,,,,0.94,,,,0.9152913529183704,,,,0.98,,,,49.92590918076682,,,,49.92590918076682,1198.2218203384034,0.1203547745679669,True,False,False,0.635
2013-07-28,2013-08-08,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2013,7,28,2013.07,2012,10,301,43,0.03543628234127244,4.680681501902313,0.011412339417257231,0.62,3,Normal,50,10,9,9,108,186.0,0.4535012969259163,224.14215672769032,224.14215672769032,,1,224.14215672769032,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,293.1421567276903,965.3093734152716,990.0,0.13930920334129934,0.01482843134553806,989.8458623653132,0.3555979234949925,,,,24.18089102654665,,,,,0.94,,,,0.8965686269107611,,,,0.98,,,,48.98000024924154,,,,48.98000024924154,1175.520005981797,0.11942200879818682,True,False,False,0.64
2013-07-29,2013-08-09,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2013,7,29,2013.07,2012,10,302,44,0.03543628234127244,0.0,0.0,0.62,3,Normal,50,10,9,9,108,186.0,0.4535012969259163,224.14215672769032,224.14215672769032,,1,224.14215672769032,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,293.1421567276903,965.3093734152716,990.0,0.13930920334129934,0.01482843134553806,989.8458623653132,0.3555979234949925,,,,24.18089102654665,,,,,0.94,,,,0.8965686269107611,,,,0.98,,,,48.98000024924154,,,,48.98000024924154,1175.520005981797,0.11942200879818682,True,False,False,0.64
2013-07-30,2013-08-10,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2013,7,30,2013.07,2012,10,303,44,0.03543628234127244,0.0,0.0,0.62,3,Normal,50,10,9,9,108,186.0,0.4535012969259163,224.14215672769032,224.14215672769032,,1,224.14215672769032,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,293.1421567276903,965.3093734152716,990.0,0.13930920334129934,0.01482843134553806,989.8458623653132,0.3555979234949925,,,,24.18089102654665,,,,,0.94,,,,0.8965686269107611,,,,0.98,,,,48.98000024924154,,,,48.98000024924154,1175.520005981797,0.11942200879818682,True,False,False,0.64
2013-07-31,2013-08-11,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2013,7,31,2013.07,2012,10,304,44,0.03543628234127244,0.0,0.0,0.62,3,Normal,50,10,9,9,108,186.0,0.4535012969259163,224.14215672769032,224.14215672769032,,1,224.14215672769032,,,,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,293.1421567276903,965.3093734152716,990.0,0.13930920334129934,0.01482843134553806,989.8458623653132,0.3555979234949925,,,,24.18089102654665,,,,,0.94,,,,0.8965686269107611,,,,0.98,,,,48.98000024924154,,,,48.98000024924154,1175.520005981797,0.11942200879818682,True,False,False,0.64
2013-08-01,2013-08-12,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2013,8,1,2013.08,2012,11,305,44,0.03543628234127244,0.0,0.0,0.62,3,Normal,47,8,6,5,89,155.0,0.3779177474382636,255.14215672769032,255.14215672769032,,1,255.14215672769032,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,316.1421567276903,965.3093734152716,990.0,0.1469475797250632,0.021028431345538057,989.8320239889294,0.4605898357891524,,,,24.06206073786883,,,,,0.95,,,,1.0205686269107612,,,,0.98,,,,56.07040969239304,,,,56.07040969239304,1345.6898326174332,0.13670969631541785,True,False,False,0.64
2013-08-02,2013-08-13,446.8115,0.9026970817947076,403.335437162316,0.647,2013,8,2,2013.08,2012,11,306,44,0.034848181770824105,6.806719565374294,0.016876076184287863,0.62,3,Normal,47,8,6,5,89,155.0,0.38429551613542623,248.33543716231603,248.33543716231603,,1,248.33543716231603,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,309.335437162316,965.2808686285432,990.0,0.14468704555206066,0.0196670874324632,989.8356458670157,0.4363805620724353,,,,24.11839667639986,,,,,0.94,,,,0.993341748649264,,,,0.98,,,,54.126515281463526,,,,54.126515281463526,1299.0363667551246,0.13419727178517454,True,False,False,0.645
2013-08-03,2013-08-14,446.8115,0.9026970817947076,403.335437162316,0.647,2013,8,3,2013.08,2012,11,307,44,0.034848181770824105,0.0,0.0,0.62,3,Normal,47,8,6,5,89,155.0,0.38429551613542623,248.33543716231603,248.33543716231603,,1,248.33543716231603,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,309.335437162316,965.2808686285432,990.0,0.14468704555206066,0.0196670874324632,989.8356458670157,0.4363805620724353,,,,24.11839667639986,,,,,0.94,,,,0.993341748649264,,,,0.98,,,,54.126515281463526,,,,54.126515281463526,1299.0363667551246,0.13419727178517454,True,False,False,0.645
2013-08-04,2013-08-15,441.566,0.9034510418651028,398.9332627522059,0.654,2013,8,4,2013.08,2012,11,308,44,0.03446783390179059,4.402174410110091,0.011034864277147194,0.62,3,Normal,47,8,6,5,89,155.0,0.3885361649982969,243.93326275220593,243.93326275220593,,1,243.93326275220593,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,304.9332627522059,965.2625506703258,990.0,0.1432250688106957,0.01878665255044118,989.8379882786388,0.4210698599009599,,,,24.154367748412035,,,,,0.94,,,,0.9757330510088236,,,,0.98,,,,53.24632462195635,,,,53.24632462195635,1277.9117909269526,0.13347175979915685,True,False,False,0.655
2013-08-05,2013-08-16,436.3602,0.9000420788564829,392.74254153823074,0.659,2013,8,5,2013.08,2012,11,309,45,0.03393295558890313,6.190721213975166,0.015762797658049332,0.62,3,Normal,47,8,6,5,89,155.0,0.3946605819499995,237.74254153823074,237.74254153823074,,1,237.74254153823074,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,298.74254153823074,965.2369580614306,990.0,0.1411691097359438,0.01754850830764615,989.8412823819564,0.3999989716951837,,,,24.20432534883055,,,,,0.94,,,,0.950970166152923,,,,0.98,,,,52.002332018215725,,,,52.002332018215725,1248.0559684371772,0.13240819752945876,True,False,False,0.66
2013-08-06,2013-08-17,426.0674,0.9055691660280052,385.83350008972036,0.672,2013,8,6,2013.08,2012,11,310,45,0.033336014407751836,6.9090414485103775,0.017906795151026996,0.62,3,Normal,47,8,6,5,89,155.0,0.4017276881451632,230.83350008972042,230.83350008972042,,1,230.83350008972042,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.83350008972036,965.2086449983818,990.0,0.13887459412573738,0.016166700017944072,989.8449587058564,0.3771185491529671,,,,24.259195158321557,,,,,0.94,,,,0.9233340003588816,,,,0.98,,,,50.605551446743625,,,,50.605551446743625,1214.5332347218468,0.13115903993555764,True,False,False,0.67
2013-08-07,2013-08-18,426.0674,0.9055691660280052,385.83350008972036,0.672,2013,8,7,2013.08,2012,11,311,45,0.033336014407751836,0.0,0.0,0.62,3,Normal,47,8,6,5,89,155.0,0.4017276881451632,230.83350008972042,230.83350008972042,,1,230.83350008972042,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,291.83350008972036,965.2086449983818,990.0,0.13887459412573738,0.016166700017944072,989.8449587058564,0.3771185491529671,,,,24.259195158321557,,,,,0.94,,,,0.9233340003588816,,,,0.98,,,,50.605551446743625,,,,50.605551446743625,1214.5332347218468,0.13115903993555764,True,False,False,0.67
