Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,Turbine1FlowCurtailed,Turbine1HeadCurtailed,Turbine1HeadCurtailed2,ExceedanceRnd
2013-08-08,2013-08-19,415.932,0.9090667400780807,378.10994733415635,0.679,2013,8,8,2013.08,2012,11,312,45,0.03266869944967112,7.723552755564015,0.020426737804753632,0.62,3,Normal,47,8,6,5,89,155.0,0.4099336742998144,223.10994733415637,223.10994733415637,,1,223.10994733415637,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.1099473341564,965.1773331968433,990.0,0.13630957660543938,0.014621989466831268,989.8490684339278,0.3523341085957974,,,,24.31940112848868,,,,,0.94,,,,0.8924397893366254,,,,0.98,,,,49.03370913085352,,,,49.03370913085352,1176.8090191404845,0.12968108741005896,True,False,False,0.68
2013-08-09,2013-08-20,415.932,0.9090667400780807,378.10994733415635,0.679,2013,8,9,2013.08,2012,11,313,45,0.03266869944967112,0.0,0.0,0.62,3,Normal,47,8,6,5,89,155.0,0.4099336742998144,223.10994733415637,223.10994733415637,,1,223.10994733415637,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.1099473341564,965.1773331968433,990.0,0.13630957660543938,0.014621989466831268,989.8490684339278,0.3523341085957974,,,,24.31940112848868,,,,,0.94,,,,0.8924397893366254,,,,0.98,,,,49.03370913085352,,,,49.03370913085352,1176.8090191404845,0.12968108741005896,True,False,False,0.68
2013-08-10,2013-08-21,410.923,0.9090128563565548,373.53428997260454,0.684,2013,8,10,2013.08,2012,11,314,45,0.03227336265363303,4.575657361551804,0.012249631384276365,0.62,3,Normal,47,8,6,5,89,155.0,0.4149552107019891,218.5342899726045,218.5342899726045,,1,218.5342899726045,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.53428997260454,965.1589658344133,990.0,0.13478998559975794,0.013706857994520908,989.8515031564057,0.3380461492694796,,,,24.354491172722927,,,,,0.94,,,,0.8741371598904182,,,,0.98,,,,48.09739868365018,,,,48.09739868365018,1154.3375684076045,0.12876300777413954,True,False,False,0.685
2013-08-11,2013-08-22,410.923,0.9090128563565548,373.53428997260454,0.684,2013,8,11,2013.08,2012,11,315,45,0.03227336265363303,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4149552107019891,218.5342899726045,218.5342899726045,,1,218.5342899726045,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.53428997260454,965.1589658344133,990.0,0.13478998559975794,0.013706857994520908,989.8515031564057,0.3380461492694796,,,,24.354491172722927,,,,,0.94,,,,0.8741371598904182,,,,0.98,,,,48.09739868365018,,,,48.09739868365018,1154.3375684076045,0.12876300777413954,True,False,False,0.685
2013-08-12,2013-08-23,405.9529,0.9021560933947006,366.2328823662496,0.6930000000000001,2013,8,12,2013.08,2012,11,316,46,0.031642521036443966,7.301407606354928,0.019936515692365347,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4232279717717781,211.23288236624958,211.23288236624958,,1,211.23288236624958,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,272.23288236624956,965.12996170114,990.0,0.13236516388547034,0.012246576473249922,989.8553882596415,0.3158555247226047,,,,24.409571033778736,,,,,0.94,,,,0.8449315294649985,,,,0.97,,,,46.120102921346465,,,,46.120102921346465,1106.882470112315,0.12593108140198145,True,False,False,0.695
2013-08-13,2013-08-24,401.0216,0.9029467930725408,362.1011676728192,0.6970000000000001,2013,8,13,2013.08,2012,11,317,46,0.031285540886931584,4.1317146934304105,0.0114103876548768,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4280571669960813,207.10116767281917,207.10116767281917,,1,207.10116767281917,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,268.1011676728192,965.1137259720717,990.0,0.1309930077142204,0.011420233534563841,989.8575867587513,0.303629925425542,,,,24.440230861253987,,,,,0.94,,,,0.8284046706912768,,,,0.97,,,,45.274790219520405,,,,45.274790219520405,1086.59496526849,0.12503353830780514,True,False,False,0.695
2013-08-14,2013-08-25,396.129,0.8942544028784251,354.2401023578276,0.7030000000000001,2013,8,14,2013.08,2012,11,318,46,0.030606344843716306,7.861065314991606,0.022191347796785943,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4375563324657982,199.2401023578276,199.2401023578276,,1,199.2401023578276,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.2401023578276,965.0832175659643,990.0,0.1283823218162527,0.00992401023578276,989.861693667948,0.2810311257591397,,,,24.497444976224504,,,,,0.93,,,,0.7969604094313104,,,,0.97,,,,43.19378251592437,,,,43.19378251592437,1036.6507803821848,0.12193363266447214,True,False,False,0.705
2013-08-15,2013-08-26,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2013,8,15,2013.08,2012,11,319,46,0.03031827693717906,3.3341192886254016,0.00950146036115856,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4417137566144959,195.9059830692022,195.9059830692022,,1,195.9059830692022,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9059830692022,965.0704387844397,990.0,0.1272750497277793,0.00959059830692022,989.8631343519652,0.2717083096833404,,,,24.52098725784213,,,,,0.93,,,,0.7836239322768088,,,,0.97,,,,42.51178509455053,,,,42.51178509455053,1020.2828422692128,0.12114864706130354,True,False,False,0.71
2013-08-16,2013-08-27,386.4594,0.9011465145423716,348.25654132213623,0.711,2013,8,16,2013.08,2012,11,320,46,0.030089365170232567,2.6494417470659637,0.0076077300285803924,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.44507419562472905,193.25654132213626,193.25654132213626,,1,193.25654132213626,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.25654132213626,965.0603563254712,990.0,0.1263951613246947,0.009325654132213623,989.8642791845433,0.2644112677716685,,,,24.539511591300133,,,,,0.93,,,,0.7730261652885451,,,,0.97,,,,41.968534826408636,,,,41.968534826408636,1007.2448358338074,0.12051039922201455,True,False,False,0.71
2013-08-17,2013-08-28,381.682,0.9041733044557544,345.1066751912812,0.715,2013,8,17,2013.08,2012,11,321,46,0.029817216736526694,3.1498661308550027,0.009127224586743029,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.44913648776596005,190.10667519128125,190.10667519128125,,1,190.10667519128125,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.10667519128125,965.0484556991936,990.0,0.1253490803218277,0.009010667519128122,989.8656402521593,0.25586420121478665,,,,24.561320351750712,,,,,0.93,,,,0.7604267007651249,,,,0.97,,,,41.321184871747406,,,,41.321184871747406,991.7084369219377,0.1197345280233842,True,False,False,0.715
2013-08-18,2013-08-29,376.9428,0.9047288410004722,341.0310225674728,0.72,2013,8,18,2013.08,2012,11,322,46,0.02946508034982965,4.075652623808423,0.01195097323734546,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,186.0310225674728,,1,186.0310225674728,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,965.0332018611493,990.0,0.12399554255008323,0.008603102256747281,989.8674013551931,0.24501177089199894,,,,24.589187723151788,,,,,0.93,,,,0.7441240902698912,,,,0.97,,,,40.48118769939431,,,,40.48118769939431,971.5485047854634,0.11870236142926005,True,False,False,0.72
2013-08-19,2013-08-30,376.9428,0.9047288410004722,341.0310225674728,0.72,2013,8,19,2013.08,2012,11,323,47,0.02946508034982965,0.0,0.0,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,186.0310225674728,,1,186.0310225674728,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,965.0332018611493,990.0,0.12399554255008323,0.008603102256747281,989.8674013551931,0.24501177089199894,,,,24.589187723151788,,,,,0.93,,,,0.7441240902698912,,,,0.97,,,,40.48118769939431,,,,40.48118769939431,971.5485047854634,0.11870236142926005,True,False,False,0.72
2013-08-20,2013-08-31,372.2415,0.9134433097017404,340.02150776834037,0.727,2013,8,20,2013.08,2012,11,324,47,0.029377858271184606,1.0095147991324325,0.002968973362179853,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4558535164946179,185.02150776834043,185.02150776834043,,1,185.02150776834043,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.02150776834043,965.0294496087542,990.0,0.12366027933265915,0.008502150776834038,989.8678375698904,0.2423597262877509,,,,24.59602823484852,,,,,0.93,,,,0.7400860310733615,,,,0.97,,,,40.27271316085304,,,,40.27271316085304,966.5451158604727,0.11844166395583185,True,False,False,0.725
2013-08-21,2013-09-01,372.2415,0.9134433097017404,340.02150776834037,0.727,2013,8,21,2013.08,2012,11,325,47,0.029377858271184606,0.0,0.0,0.56,3,Normal,47,8,6,5,89,155.0,0.4558535164946179,185.02150776834043,185.02150776834043,,1,185.02150776834043,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.02150776834043,965.0294496087542,990.0,0.12366027933265915,0.008502150776834038,989.8678375698904,0.2423597262877509,,,,24.59602823484852,,,,,0.93,,,,0.7400860310733615,,,,0.97,,,,40.27271316085304,,,,40.27271316085304,966.5451158604727,0.11844166395583185,True,False,False,0.725
2013-08-22,2013-09-02,367.5781,0.9139547410507114,335.9497472014125,0.73,2013,8,22,2013.08,2012,11,326,47,0.02902605815820204,4.071760566927877,0.01212014773294867,0.56,3,Normal,47,8,6,5,89,155.0,0.4613785284591168,180.9497472014125,180.9497472014125,,1,180.9497472014125,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.9497472014125,965.0144241377924,990.0,0.12230803412593035,0.00809497472014125,989.869596991154,0.23180825467873414,,,,24.623364598682674,,,,,0.93,,,,0.7237989888056501,,,,0.97,,,,39.430207873463424,,,,39.430207873463424,946.3249889631222,0.11736936313222993,True,False,False,0.73
2013-08-23,2013-09-03,367.5781,0.9139547410507114,335.9497472014125,0.73,2013,8,23,2013.08,2012,11,327,47,0.02902605815820204,0.0,0.0,0.56,3,Normal,47,8,6,5,89,155.0,0.4613785284591168,180.9497472014125,180.9497472014125,,1,180.9497472014125,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.9497472014125,965.0144241377924,990.0,0.12230803412593035,0.00809497472014125,989.869596991154,0.23180825467873414,,,,24.623364598682674,,,,,0.93,,,,0.7237989888056501,,,,0.97,,,,39.430207873463424,,,,39.430207873463424,946.3249889631222,0.11736936313222993,True,False,False,0.73
2013-08-24,2013-09-04,363.8746,0.9155446385130294,333.1434391210732,0.735,2013,8,24,2013.08,2012,11,328,47,0.028783593140060727,2.8063080803393063,0.008423723089799225,0.56,3,Normal,47,8,6,5,89,155.0,0.4652650534224354,178.1434391210732,178.1434391210732,,1,178.1434391210732,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,239.1434391210732,965.004173135878,990.0,0.12137604989260732,0.007814343912107318,989.8708096061952,0.2246715489660573,,,,24.641964921351253,,,,,0.93,,,,0.7125737564842928,,,,0.97,,,,38.848017211497925,,,,38.848017211497925,932.35241307595,0.11661048260169853,True,False,False,0.735
2013-08-25,2013-09-05,358.3644,0.921348231477836,330.1784061646158,0.74,2013,8,25,2013.08,2012,11,329,47,0.028527414292622805,2.9650329564573776,0.008980093492180445,0.56,3,Normal,47,8,6,5,89,155.0,0.4694431771008133,175.1784061646158,175.1784061646158,,1,175.1784061646158,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.1784061646158,964.9934388907848,990.0,0.12039135260079492,0.007517840616461581,989.8720908067827,0.2172513187055776,,,,24.661400597292452,,,,,0.93,,,,0.7007136246584632,,,,0.97,,,,38.23155818842873,,,,38.23155818842873,917.5573965222895,0.11579060736445546,True,False,False,0.74
2013-08-26,2013-09-06,353.8138,0.923062402987668,326.5922164381982,0.7440000000000001,2013,8,26,2013.08,2012,11,330,48,0.028217567500260318,3.5861897264176155,0.010980634399461378,0.56,3,Normal,47,8,6,5,89,155.0,0.4745979609998789,171.5922164381982,171.5922164381982,,1,171.5922164381982,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,232.5922164381982,964.9805934698472,990.0,0.11917916469484027,0.007159221643819821,989.8736616136612,0.20844152170797195,,,,24.68462662210608,,,,,0.93,,,,0.6863688657527928,,,,0.97,,,,37.48416463699552,,,,37.48416463699552,899.6199512878925,0.11477360068710865,True,False,False,0.745
2013-08-27,2013-09-07,349.3005,0.9295836506121732,324.70403395065745,0.75,2013,8,27,2013.08,2012,11,331,48,0.028054428533336805,1.8881824875407456,0.00581508786499301,0.56,3,Normal,47,8,6,5,89,155.0,0.4773577898436398,169.70403395065745,169.70403395065745,,1,169.70403395065745,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.70403395065742,964.973892758566,990.0,0.1185354661195423,0.006970403395065745,989.8744941304857,0.2038755949524054,,,,24.696725776966968,,,,,0.93,,,,0.6788161358026298,,,,0.97,,,,37.08986354659976,,,,37.08986354659976,890.1567251183943,0.11422667927875513,True,False,False,0.75
2013-08-28,2013-09-08,340.3854,0.917687337580864,312.3673714773974,0.764,2013,8,28,2013.08,2012,11,332,48,0.02698854089564713,12.336662473260047,0.03949408164787377,0.56,3,Normal,47,8,6,5,89,155.0,0.49621059737097295,157.3673714773974,157.3673714773974,,1,157.3673714773974,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,218.36737147739743,964.9312543058437,990.0,0.11432978573093093,0.00573673714773974,989.8799334771214,0.1752754947211373,,,,24.773403676556576,,,,,0.92,,,,0.6294694859095896,,,,0.97,,,,34.129422464334375,,,,34.129422464334375,819.1061391440251,0.10926052328357204,True,False,False,0.765
2013-08-29,2013-09-09,335.9832,0.9289857410847936,312.12360204404035,0.765,2013,8,29,2013.08,2012,11,333,48,0.02696747921660509,0.2437694333570448,0.0007810028839877642,0.56,3,Normal,47,8,6,5,89,155.0,0.496598139278585,157.12360204404038,157.12360204404038,,1,157.12360204404038,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,218.12360204404038,964.9304329093865,990.0,0.11424668251501376,0.005712360204404036,989.8800409572806,0.17473189214294396,,,,24.774876155751173,,,,,0.92,,,,0.6284944081761614,,,,0.97,,,,34.07857982845529,,,,34.07857982845529,817.885915882927,0.10918296343269432,True,False,False,0.765
2013-08-30,2013-09-10,331.6178,0.920942096558406,305.4007919880862,0.779,2013,8,30,2013.08,2012,11,334,48,0.02638662842777065,6.722810055954143,0.02201307341801655,0.56,3,Normal,47,8,6,5,89,155.0,0.5075297905777749,150.40079198808618,150.40079198808618,,1,150.40079198808618,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,211.4007919880862,964.9081283845967,990.0,0.11195481545048393,0.005040079198808622,989.8830051053508,0.16006889720877274,,,,24.814807823545078,,,,,0.92,,,,0.6016031679523448,,,,0.97,,,,32.673044808852346,,,,32.673044808852346,784.1530754124562,0.10698415218951668,True,False,False,0.78
2013-08-31,2013-09-11,331.6178,0.920942096558406,305.4007919880862,0.779,2013,8,31,2013.08,2012,11,335,48,0.02638662842777065,0.0,0.0,0.56,3,Normal,47,8,6,5,89,155.0,0.5075297905777749,150.40079198808618,150.40079198808618,,1,150.40079198808618,,,,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,211.4007919880862,964.9081283845967,990.0,0.11195481545048393,0.005040079198808622,989.8830051053508,0.16006889720877274,,,,24.814807823545078,,,,,0.92,,,,0.6016031679523448,,,,0.97,,,,32.673044808852346,,,,32.673044808852346,784.1530754124562,0.10698415218951668,True,False,False,0.78
2013-09-01,2013-09-12,322.9968,0.925945706320608,299.0775001152962,0.789,2013,9,1,2013.09,2012,12,336,48,0.02584029600996159,6.323291872790038,0.02114265322651276,0.55,3,Normal,40,6,4,3,65,118.0,0.3945465638655877,181.07750011529617,181.07750011529617,,1,181.07750011529617,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,231.07750011529617,964.8877968548,990.0,0.1186627841302146,0.008107750011529618,989.8732294658583,0.23213577370956226,,,,24.75329683734861,,,,,0.93,,,,0.7243100004611847,,,,0.97,,,,39.666257807853476,,,,39.666257807853476,951.9901873884836,0.1326286925380943,True,False,False,0.79
2013-09-02,2013-09-13,322.9968,0.925945706320608,299.0775001152962,0.789,2013,9,2,2013.09,2012,12,337,49,0.02584029600996159,0.0,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.3945465638655877,181.07750011529617,181.07750011529617,,1,181.07750011529617,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,231.07750011529617,964.8877968548,990.0,0.1186627841302146,0.008107750011529618,989.8732294658583,0.23213577370956226,,,,24.75329683734861,,,,,0.93,,,,0.7243100004611847,,,,0.97,,,,39.666257807853476,,,,39.666257807853476,951.9901873884836,0.1326286925380943,True,False,False,0.79
2013-09-03,2013-09-14,318.7409,0.9279181423044488,295.76546380444813,0.79,2013,9,3,2013.09,2012,12,338,49,0.025554136072704323,3.312036310848044,0.01119818476520257,0.55,3,Normal,40,6,4,3,65,118.0,0.3989647691862303,177.76546380444813,177.76546380444813,,1,177.76546380444813,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.76546380444813,964.8774150027548,990.0,0.11753368084242548,0.0077765463804448124,989.8746897727773,0.2237187712779932,,,,24.773555998744282,,,,,0.93,,,,0.7110618552177925,,,,0.97,,,,38.97260449980366,,,,38.97260449980366,935.342507995288,0.13176861151568142,True,False,False,0.79
2013-09-04,2013-09-15,318.7409,0.9279181423044488,295.76546380444813,0.79,2013,9,4,2013.09,2012,12,339,49,0.025554136072704323,0.0,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.3989647691862303,177.76546380444813,177.76546380444813,,1,177.76546380444813,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.76546380444813,964.8774150027548,990.0,0.11753368084242548,0.0077765463804448124,989.8746897727773,0.2237187712779932,,,,24.773555998744282,,,,,0.93,,,,0.7110618552177925,,,,0.97,,,,38.97260449980366,,,,38.97260449980366,935.342507995288,0.13176861151568142,True,False,False,0.79
2013-09-05,2013-09-16,318.7409,0.9279181423044488,295.76546380444813,0.79,2013,9,5,2013.09,2012,12,340,49,0.025554136072704323,0.0,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.3989647691862303,177.76546380444813,177.76546380444813,,1,177.76546380444813,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.76546380444813,964.8774150027548,990.0,0.11753368084242548,0.0077765463804448124,989.8746897727773,0.2237187712779932,,,,24.773555998744282,,,,,0.93,,,,0.7110618552177925,,,,0.97,,,,38.97260449980366,,,,38.97260449980366,935.342507995288,0.13176861151568142,True,False,False,0.79
2013-09-06,2013-09-17,318.7409,0.9279181423044488,295.76546380444813,0.79,2013,9,6,2013.09,2012,12,341,49,0.025554136072704323,0.0,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.3989647691862303,177.76546380444813,177.76546380444813,,1,177.76546380444813,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.76546380444813,964.8774150027548,990.0,0.11753368084242548,0.0077765463804448124,989.8746897727773,0.2237187712779932,,,,24.773555998744282,,,,,0.93,,,,0.7110618552177925,,,,0.97,,,,38.97260449980366,,,,38.97260449980366,935.342507995288,0.13176861151568142,True,False,False,0.79
2013-09-07,2013-09-18,302.0781,0.93390939438871,282.1135754290922,0.8160000000000001,2013,9,7,2013.09,2012,12,342,49,0.02437461291707357,13.651888375355954,0.048391462036492056,0.55,3,Normal,40,6,4,3,65,118.0,0.4182712576682036,164.11357542909218,164.11357542909218,,1,164.11357542909218,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.11357542909215,964.8367566966369,990.0,0.1128796279871905,0.006411357542909218,989.8807090144701,0.1906504729826963,,,,24.85330184485011,,,,,0.92,,,,0.6564543017163688,,,,0.97,,,,35.70731301427172,,,,35.70731301427172,856.9755123425213,0.12657070103755633,True,False,False,0.815
2013-09-08,2013-09-19,298.0019,0.9274612032457504,276.3852007435198,0.8210000000000001,2013,9,8,2013.09,2012,12,343,49,0.023879681344240115,5.728374685572362,0.0207260543262162,0.55,3,Normal,40,6,4,3,65,118.0,0.4269403704777296,158.38520074351982,158.38520074351982,,1,158.38520074351982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.38520074351985,964.8208192866426,990.0,0.11092677298074538,0.005838520074351982,989.8832347069447,0.17755425470679756,,,,24.884861165595474,,,,,0.92,,,,0.6335408029740792,,,,0.97,,,,34.50471070163167,,,,34.50471070163167,828.1130568391603,0.12484283025577547,True,False,False,0.82
2013-09-09,2013-09-20,298.0019,0.9274612032457504,276.3852007435198,0.8210000000000001,2013,9,9,2013.09,2012,12,344,50,0.023879681344240115,0.0,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.4269403704777296,158.38520074351982,158.38520074351982,,1,158.38520074351982,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.38520074351985,964.8208192866426,990.0,0.11092677298074538,0.005838520074351982,989.8832347069447,0.17755425470679756,,,,24.884861165595474,,,,,0.92,,,,0.6335408029740792,,,,0.97,,,,34.50471070163167,,,,34.50471070163167,828.1130568391603,0.12484283025577547,True,False,False,0.82
2013-09-10,2013-09-21,293.9613,0.9336938545407444,274.4698592828081,0.8240000000000001,2013,9,10,2013.09,2012,12,345,50,0.02371419584203462,1.915341460711716,0.006978330756304237,0.55,3,Normal,40,6,4,3,65,118.0,0.4299197015961422,156.4698592828081,156.4698592828081,,1,156.4698592828081,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.46985928280807,964.8156519322204,990.0,0.11027381566459367,0.00564698592828081,989.8840791984073,0.17327817345278734,,,,24.895149092733845,,,,,0.92,,,,0.6258794371312324,,,,0.97,,,,34.10154005251271,,,,34.10154005251271,818.436961260305,0.12424511799445047,True,False,False,0.825
2013-09-11,2013-09-22,289.956,0.9356305656121396,271.29169628263355,0.8310000000000001,2013,9,11,2013.09,2012,12,346,50,0.02343960255881954,3.17816300017455,0.011714929147199248,0.58,3,Normal,40,6,4,3,65,118.0,0.4349561804393261,153.29169628263358,153.29169628263358,,1,153.29169628263358,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.29169628263355,964.8072643758252,990.0,0.10919035100544323,0.0053291696282633545,989.8854804793663,0.16629642908668574,,,,24.911919674454627,,,,,0.92,,,,0.6131667851305342,,,,0.97,,,,33.431386919493,,,,33.431386919493,802.3532860678321,0.12323040984145694,True,False,False,0.83
2013-09-12,2013-09-23,289.956,0.9356305656121396,271.29169628263355,0.8310000000000001,2013,9,12,2013.09,2012,12,347,50,0.02343960255881954,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4349561804393261,153.29169628263358,153.29169628263358,,1,153.29169628263358,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.29169628263355,964.8072643758252,990.0,0.10919035100544323,0.0053291696282633545,989.8854804793663,0.16629642908668574,,,,24.911919674454627,,,,,0.92,,,,0.6131667851305342,,,,0.97,,,,33.431386919493,,,,33.431386919493,802.3532860678321,0.12323040984145694,True,False,False,0.83
2013-09-13,2013-09-24,282.0511,0.9362353611713602,264.06621347727946,0.853,2013,9,13,2013.09,2012,12,348,50,0.022815320844436944,7.22548280535409,0.02736239032706007,0.58,3,Normal,40,6,4,3,65,118.0,0.4468576212236741,146.06621347727946,146.06621347727946,,1,146.06621347727946,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.06621347727943,964.7891086461881,990.0,0.10672711823089072,0.004606621347727946,989.8886662604215,0.1509512917235273,,,,24.948606322509974,,,,,0.91,,,,0.5842648539091179,,,,0.97,,,,31.555727360327353,,,,31.555727360327353,757.3374566478565,0.11949929884931093,True,False,False,0.855
2013-09-14,2013-09-25,278.1512,0.9408410420598928,261.69606485820964,0.8540000000000001,2013,9,14,2013.09,2012,12,349,50,0.022610540003749312,2.370148619069824,0.009056875273818123,0.58,3,Normal,40,6,4,3,65,118.0,0.4509047549642519,143.69606485820964,143.69606485820964,,1,143.69606485820964,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.6960648582096,964.7834445996887,990.0,0.1059191130198442,0.004369606485820964,989.8897112804943,0.14607733897500194,,,,24.96018934183056,,,,,0.91,,,,0.5747842594328385,,,,0.97,,,,31.058100039865952,,,,31.058100039865952,745.3944009567829,0.11868004227229645,True,False,False,0.855
2013-09-15,2013-09-26,274.2861,0.9456106056562148,259.36784514408106,0.858,2013,9,15,2013.09,2012,12,350,50,0.022409381820448604,2.328219714128579,0.00897651639444833,0.58,3,Normal,40,6,4,3,65,118.0,0.4549523088895233,141.36784514408106,141.36784514408106,,1,141.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,964.7780281759254,990.0,0.105125401753664,0.0041367845144081065,989.890737813732,0.14136639907048704,,,,24.971343238735965,,,,,0.91,,,,0.5654713805763243,,,,0.97,,,,30.568538568181772,,,,30.568538568181772,733.6449256363626,0.1178578576353622,True,False,False,0.86
2013-09-16,2013-09-27,274.2861,0.9456106056562148,259.36784514408106,0.858,2013,9,16,2013.09,2012,12,351,51,0.022409381820448604,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4549523088895233,141.36784514408106,141.36784514408106,,1,141.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,964.7780281759254,990.0,0.105125401753664,0.0041367845144081065,989.890737813732,0.14136639907048704,,,,24.971343238735965,,,,,0.91,,,,0.5654713805763243,,,,0.97,,,,30.568538568181772,,,,30.568538568181772,733.6449256363626,0.1178578576353622,True,False,False,0.86
2013-09-17,2013-09-28,274.2861,0.9456106056562148,259.36784514408106,0.858,2013,9,17,2013.09,2012,12,352,51,0.022409381820448604,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4549523088895233,141.36784514408106,141.36784514408106,,1,141.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,964.7780281759254,990.0,0.105125401753664,0.0041367845144081065,989.890737813732,0.14136639907048704,,,,24.971343238735965,,,,,0.91,,,,0.5654713805763243,,,,0.97,,,,30.568538568181772,,,,30.568538568181772,733.6449256363626,0.1178578576353622,True,False,False,0.86
2013-09-18,2013-09-29,274.2861,0.9456106056562148,259.36784514408106,0.858,2013,9,18,2013.09,2012,12,353,51,0.022409381820448604,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4549523088895233,141.36784514408106,141.36784514408106,,1,141.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,964.7780281759254,990.0,0.105125401753664,0.0041367845144081065,989.890737813732,0.14136639907048704,,,,24.971343238735965,,,,,0.91,,,,0.5654713805763243,,,,0.97,,,,30.568538568181772,,,,30.568538568181772,733.6449256363626,0.1178578576353622,True,False,False,0.86
2013-09-19,2013-09-30,274.2861,0.9456106056562148,259.36784514408106,0.858,2013,9,19,2013.09,2012,12,354,51,0.022409381820448604,0.0,0.0,0.58,3,Normal,40,6,4,3,65,118.0,0.4549523088895233,141.36784514408106,141.36784514408106,,1,141.36784514408106,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,964.7780281759254,990.0,0.105125401753664,0.0041367845144081065,989.890737813732,0.14136639907048704,,,,24.971343238735965,,,,,0.91,,,,0.5654713805763243,,,,0.97,,,,30.568538568181772,,,,30.568538568181772,733.6449256363626,0.1178578576353622,True,False,False,0.86
2013-09-20,2013-10-01,270.4558,0.9489427293933842,256.64706503227126,0.87,2013,9,20,2013.09,2012,12,355,51,0.02217430641878824,2.720780111809802,0.010601251611693615,0.58,3,Normal,40,6,4,3,65,118.0,0.4597753727873821,138.64706503227126,138.64706503227126,,1,138.64706503227126,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.64706503227126,964.7718895705608,990.0,0.10419786307918337,0.0038647065032271256,989.8919374304177,0.1359575843348996,,,,24.984090275521968,,,,,0.91,,,,0.5545882601290849,,,,0.97,,,,29.995517223320345,,,,29.995517223320345,719.8924133596882,0.1168745772313767,True,False,False,0.87
2013-09-21,2013-10-02,266.66,0.9440969037746996,251.75288036056145,0.871,2013,9,21,2013.09,2012,12,356,51,0.02175144886315251,4.894184671709809,0.019440431683245645,0.59,3,Normal,40,6,4,3,65,118.0,0.4687136045116939,133.75288036056142,133.75288036056142,,1,133.75288036056142,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.75288036056145,964.7613883515328,990.0,0.1025293910320096,0.0033752880360561448,989.894095320932,0.1264897468101477,,,,25.006217222588976,,,,,0.91,,,,0.5350115214422458,,,,0.97,,,,28.962315268634857,,,,28.962315268634857,695.0955664472368,0.11504263715733826,True,False,False,0.87
2013-09-22,2013-10-03,266.66,0.9440969037746996,251.75288036056145,0.871,2013,9,22,2013.09,2012,12,357,51,0.02175144886315251,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4687136045116939,133.75288036056142,133.75288036056142,,1,133.75288036056142,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.75288036056145,964.7613883515328,990.0,0.1025293910320096,0.0033752880360561448,989.894095320932,0.1264897468101477,,,,25.006217222588976,,,,,0.91,,,,0.5350115214422458,,,,0.97,,,,28.962315268634857,,,,28.962315268634857,695.0955664472368,0.11504263715733826,True,False,False,0.87
2013-09-23,2013-10-04,262.8986,0.938951234680896,246.84896506587899,0.878,2013,9,23,2013.09,2012,12,358,52,0.021327750581691948,4.903915294682463,0.019866055721050758,0.59,3,Normal,40,6,4,3,65,118.0,0.4780250950961378,128.848965065879,128.848965065879,,1,128.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.84896506587899,964.7516025271403,990.0,0.1008576017270042,0.002884896506587899,989.8962575017664,0.11734038966817414,,,,25.02731458495777,,,,,0.91,,,,0.5153958602635159,,,,0.97,,,,27.923980183574468,,,,27.923980183574468,670.1755244057873,0.1131217227348801,True,False,False,0.88
2013-09-24,2013-10-05,262.8986,0.938951234680896,246.84896506587899,0.878,2013,9,24,2013.09,2012,12,359,52,0.021327750581691948,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4780250950961378,128.848965065879,128.848965065879,,1,128.848965065879,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.84896506587899,964.7516025271403,990.0,0.1008576017270042,0.002884896506587899,989.8962575017664,0.11734038966817414,,,,25.02731458495777,,,,,0.91,,,,0.5153958602635159,,,,0.97,,,,27.923980183574468,,,,27.923980183574468,670.1755244057873,0.1131217227348801,True,False,False,0.88
2013-09-25,2013-10-06,259.1714,0.9397252104948886,243.54989841925496,0.883,2013,9,25,2013.09,2012,12,360,52,0.021042711223423625,3.299066646624027,0.013545752505077635,0.59,3,Normal,40,6,4,3,65,118.0,0.4845003047255263,125.54989841925496,125.54989841925496,,1,125.54989841925496,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.54989841925496,964.7454581316997,990.0,0.0997329199156551,0.002554989841925496,989.8977120902423,0.11137521523027097,,,,25.04087874331243,,,,,0.91,,,,0.5021995936770198,,,,0.97,,,,27.22375733061325,,,,27.22375733061325,653.370175934718,0.11177897222420252,True,False,False,0.885
2013-09-26,2013-10-07,259.1714,0.9397252104948886,243.54989841925496,0.883,2013,9,26,2013.09,2012,12,361,52,0.021042711223423625,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4845003047255263,125.54989841925496,125.54989841925496,,1,125.54989841925496,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.54989841925496,964.7454581316997,990.0,0.0997329199156551,0.002554989841925496,989.8977120902423,0.11137521523027097,,,,25.04087874331243,,,,,0.91,,,,0.5021995936770198,,,,0.97,,,,27.22375733061325,,,,27.22375733061325,653.370175934718,0.11177897222420252,True,False,False,0.885
2013-09-27,2013-10-08,251.8195,0.9405520044132718,236.8493354753479,0.892,2013,9,27,2013.09,2012,12,362,52,0.020463782585070055,6.7005629439070455,0.028290402126141763,0.59,3,Normal,40,6,4,3,65,118.0,0.4982070131764497,118.84933547534791,118.84933547534791,,1,118.84933547534791,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.8493354753479,964.7341390045932,990.0,0.0974486370938686,0.0018849335475347915,989.9006664293587,0.09973002129906243,,,,25.06679740346643,,,,,0.9,,,,0.4753973419013917,,,,0.97,,,,25.514018132203105,,,,25.514018132203105,612.3364351728744,0.10772256582859904,True,False,False,0.89
2013-09-28,2013-10-09,248.1944,0.945785461787994,234.7386552171941,0.902,2013,9,28,2013.09,2012,12,363,52,0.020281419810765568,2.1106802581538204,0.00899161774698289,0.59,3,Normal,40,6,4,3,65,118.0,0.5026867001977984,116.7386552171941,116.7386552171941,,1,116.7386552171941,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,166.7386552171941,964.7309133175094,990.0,0.0967290870058616,0.0016738655217194095,989.9015970474724,0.09619233609100554,,,,25.074491393871998,,,,,0.9,,,,0.4669546208687764,,,,0.97,,,,25.068599372463225,,,,25.068599372463225,601.6463849391174,0.1067936567552893,True,False,False,0.9
2013-09-29,2013-10-10,248.1944,0.945785461787994,234.7386552171941,0.902,2013,9,29,2013.09,2012,12,364,52,0.020281419810765568,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.5026867001977984,116.7386552171941,116.7386552171941,,1,116.7386552171941,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,166.7386552171941,964.7309133175094,990.0,0.0967290870058616,0.0016738655217194095,989.9015970474724,0.09619233609100554,,,,25.074491393871998,,,,,0.9,,,,0.4669546208687764,,,,0.97,,,,25.068599372463225,,,,25.068599372463225,601.6463849391174,0.1067936567552893,True,False,False,0.9
2013-09-30,2013-10-11,244.603,0.9492227163041036,232.1827240761327,0.903,2013,9,30,2013.09,2012,12,365,53,0.020060587360177868,2.555931141061393,0.01100827441503918,0.59,3,Normal,40,6,4,3,65,118.0,0.5082204133383662,114.1827240761327,114.1827240761327,,1,114.1827240761327,,,,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.18272407613267,964.7272364377903,990.0,0.09585774684413614,0.00141827240761327,989.9027239807484,0.09199210266960743,,,,25.083495440288356,,,,,0.9,,,,0.4567308963045308,,,,0.97,,,,24.528540480066052,,,,24.528540480066052,588.6849715215851,0.10564326255394928,True,False,False,0.905
