Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3,ExceedanceRnd
1934-10-01,1934-10-12,247.5017,0.9485505757172864,234.76788002600708,0.898,1934,10,1,1934.1,1934,1,1,1,0.020283944834247,1.4264542030990697,0.0060760194407388,0.6,3,Normal,37,5,3,2,50,97.0,0.413174067888906,137.76788002600708,137.76788002600708,,1,137.76788002600708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.76788002600708,990.0,964.608607280156,25.391392719843907,0.1000358019190603,0.0037767880026007,989.8961874100784,0.1343696872504537,0.0,0.0,0.0,25.15321044267182,25.28758012992228,25.28758012992228,25.28758012992228,,0.9121532189607756,0.0,0.0,0.0,30.999015011888837,0.0,0.0,0.0,0.631344501260465,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.069044561532166,0.0,0.0,0.0,30.069044561532166,721.657069476772,0.1280798913301137,6.06274290975998e-05,0.9
1934-10-02,1934-10-13,244.1538,0.9479000783611428,231.4334061521708,0.906,1934,10,2,1934.1,1934,1,2,1,0.0199958462915475,3.33447387383626,0.0144079194498126,0.6,3,Normal,37,5,3,2,50,97.0,0.4191270465778009,134.4334061521708,134.4334061521708,,1,134.4334061521708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.4334061521708,990.0,964.588600436913,25.411399563087,0.0988589583187879,0.003443340615217,989.897697701066,0.127934803566081,0.0,0.0,0.0,25.18116246058683,25.30909726415291,25.30909726415291,25.30909726415291,,0.9106588991974396,0.0,0.0,0.0,30.23273330338848,0.0,0.0,0.0,0.6157379491525148,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.325751304286825,0.0,0.0,0.0,29.325751304286825,703.8180313028837,0.1267135621942353,6.05953703185034e-05,0.905
1934-10-03,1934-10-14,234.2817,0.966268687364318,226.3790707324809,0.913,1934,10,3,1934.1,1934,1,3,1,0.0195591517112863,5.05433541968992,0.0223268670700693,0.6,3,Normal,37,5,3,2,50,97.0,0.4284848404322142,129.3790707324809,129.3790707324809,,1,129.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.3790707324809,990.0,964.5582744243948,25.44172557560512,0.0970751199930585,0.002937907073248,989.8999869729336,0.1184823273184656,0.0,0.0,0.0,25.22323022122033,25.341712548538798,25.341712548538798,25.341712548538798,,0.9083994120980154,0.0,0.0,0.0,29.072359163098067,0.0,0.0,0.0,0.5921050746048486,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.200188388205124,0.0,0.0,0.0,28.200188388205124,676.804521316923,0.1245706517698809,6.054600345358427e-05,0.915
1934-10-04,1934-10-15,231.0479,0.97240029822707,224.67104686473823,0.918,1934,10,4,1934.1,1934,1,4,1,0.0194115784491133,1.7080238677426678,0.0076023319051474,0.6,3,Normal,37,5,3,2,50,97.0,0.431742324405504,127.67104686473824,127.67104686473824,,1,127.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0964723031668007,0.0027671046864738,989.9007605921468,0.1154078843565288,0.0,0.0,0.0,25.23732642660181,25.35273431095834,25.35273431095834,25.35273431095834,,0.907637326168323,0.0,0.0,0.0,28.6805061706392,0.0,0.0,0.0,0.5841243619274786,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.820090985520025,0.0,0.0,0.0,27.820090985520025,667.6821836524806,0.1238258839923816,6.052901766929664e-05,0.92
1934-10-05,1934-10-16,227.8423,0.9755995102100816,222.2828362851385,0.922,1934,10,5,1934.1,1934,1,5,1,0.0192052370550359,2.388210579599729,0.0107440170348384,0.6,3,Normal,37,5,3,2,50,97.0,0.4363809712935774,125.2828362851385,125.2828362851385,,1,125.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0956294264662941,0.0025282836285138,989.9018422899052,0.1111091053132493,0.0,0.0,0.0,25.257036166881036,25.368145272194283,25.368145272194283,25.368145272194283,,0.9065730867344304,0.0,0.0,0.0,28.13296361697082,0.0,0.0,0.0,0.572972782423031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.28897470846169,0.0,0.0,0.0,27.28897470846169,654.9353930030807,0.122766899885406,6.050526135198672e-05,0.92
1934-10-06,1934-10-17,227.8423,0.9755995102100816,222.2828362851385,0.922,1934,10,6,1934.1,1934,1,6,1,0.0192052370550359,0.0,0.0,0.6,3,Normal,37,5,3,2,50,97.0,0.4363809712935774,125.2828362851385,125.2828362851385,,1,125.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0956294264662941,0.0025282836285138,989.9018422899052,0.1111091053132493,0.0,0.0,0.0,25.257036166881036,25.368145272194283,25.368145272194283,25.368145272194283,,0.9065730867344304,0.0,0.0,0.0,28.13296361697082,0.0,0.0,0.0,0.572972782423031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.28897470846169,0.0,0.0,0.0,27.28897470846169,654.9353930030807,0.122766899885406,6.050526135198672e-05,0.92
1934-10-07,1934-10-18,227.8423,0.9755995102100816,222.2828362851385,0.922,1934,10,7,1934.1,1934,1,7,1,0.0192052370550359,0.0,0.0,0.6,3,Normal,37,5,3,2,50,97.0,0.4363809712935774,125.2828362851385,125.2828362851385,,1,125.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0956294264662941,0.0025282836285138,989.9018422899052,0.1111091053132493,0.0,0.0,0.0,25.257036166881036,25.368145272194283,25.368145272194283,25.368145272194283,,0.9065730867344304,0.0,0.0,0.0,28.13296361697082,0.0,0.0,0.0,0.572972782423031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.28897470846169,0.0,0.0,0.0,27.28897470846169,654.9353930030807,0.122766899885406,6.050526135198672e-05,0.92
1934-10-08,1934-10-19,224.6649,0.98159746285063,220.53049583159049,0.926,1934,10,8,1934.1,1934,1,8,2,0.0190538348398494,1.7523404535480438,0.0079460232787316,0.6,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.002353049583159,989.9026359815324,0.1080430627469674,0.0,0.0,0.0,25.27140994379572,25.37945300654269,25.37945300654269,25.37945300654269,,0.9052214310981528,0.0,0.0,0.0,27.71387055790461,0.0,0.0,0.0,0.5644372822383831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.88245444116747,0.0,0.0,0.0,26.88245444116747,645.1789065880193,0.1218990341439962,6.044943319955677e-05,0.925
1934-10-09,1934-10-20,215.3008,0.9720099401276424,209.2745177174335,0.939,1934,10,9,1934.1,1934,1,9,2,0.0180813183307862,11.255978114156962,0.053785708059091,0.6,3,Normal,37,5,3,2,50,97.0,0.4635060257597692,112.2745177174335,112.2745177174335,,1,112.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.2745177174335,990.0,964.4556471063046,25.544352893695415,0.0910383704148949,0.0012274517717433,989.9077341778132,0.0892392283478935,0.0,0.0,0.0,25.362847843160797,25.4,25.4,25.4,,0.8958703597702308,0.0,0.0,0.0,25.018604514681105,0.0,0.0,0.0,0.5095438801360713,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.268046379240676,0.0,0.0,0.0,24.268046379240676,582.4331131017761,0.1159627394865525,6.004144245089719e-05,0.94
1934-10-10,1934-10-21,212.2351,0.9734329677943336,206.5966432631272,0.942,1934,10,10,1934.1,1934,1,10,2,0.0178499499779341,2.677874454306334,0.0129618488084325,0.6,3,Normal,37,5,3,2,50,97.0,0.4695139207874647,109.5966432631272,109.5966432631272,,1,109.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0900932619710678,0.0009596643263127,989.9089470737026,0.0849868977599533,0.0,0.0,0.0,25.38438031636389,25.4,25.4,25.4,,0.893655338119882,0.0,0.0,0.0,24.38218218407675,0.0,0.0,0.0,0.4965821218752902,0.0,0.0,0.0,0.969658212187529,0.96,0.96,0.96,23.642383185842483,0.0,0.0,0.0,23.642383185842483,567.4171964602197,0.1144374023334488,5.992271722197483e-05,0.94
1934-10-11,1934-10-22,209.197,0.9663848551669614,202.1648125463628,0.946,1934,10,11,1934.1,1934,1,11,2,0.0174670398040057,4.4318307167643525,0.0219218698889451,0.6,3,Normal,37,5,3,2,50,97.0,0.479806543870016,105.1648125463628,105.1648125463628,,1,105.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0885291256743529,0.0005164812546362,989.910954393071,0.0782505150704714,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8899641623576159,0.0,0.0,0.0,23.31392455336314,0.0,0.0,0.0,0.4748253473190049,0.0,0.0,0.0,0.9674825347319004,0.96,0.96,0.96,22.555814821436066,0.0,0.0,0.0,22.555814821436066,541.3395557144655,0.1115714180788177,5.957795164902112e-05,0.945
1934-10-12,1934-10-23,206.1864,0.9756711054590376,201.1701128186193,0.952,1934,10,12,1934.1,1934,1,12,2,0.0173810977475287,0.9946997277434946,0.0049445701143506,0.6,3,Normal,37,5,3,2,50,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,1,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.0,964.4070206769117,25.592979323088343,0.088178063991737,0.0004170112818619,989.9114049247264,0.0768049624588117,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8889101365066283,0.0,0.0,0.0,23.066059566975262,0.0,0.0,0.0,0.4697771805901275,0.0,0.0,0.0,0.9669777180590128,0.96,0.96,0.96,22.304365644687,0.0,0.0,0.0,22.304365644687,535.3047754724879,0.1108731577080599,5.947634072655779e-05,0.95
1934-10-13,1934-10-24,203.2033,0.9854563497164652,200.2479822683398,0.956,1934,10,13,1934.1,1934,1,13,2,0.0173014256679845,0.9221305502795192,0.0046049430303064,0.6,3,Normal,37,5,3,2,50,97.0,0.4843993877052722,103.2479822683398,103.2479822683398,,1,103.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.2479822683398,990.0,964.40148789361,25.59851210638999,0.087852614317284,0.0003247982268339,989.9118225874558,0.0754770944664093,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8878924732313398,0.0,0.0,0.0,22.835701830885707,0.0,0.0,0.0,0.4650855770037822,0.0,0.0,0.0,0.9665085577003782,0.96,0.96,0.96,22.07090124064523,0.0,0.0,0.0,22.07090124064523,529.7016297754856,0.1102178458461039,5.937942578137138e-05,0.955
1934-10-14,1934-10-25,197.3191,0.9892995851469644,195.20770377157243,0.965,1934,10,14,1934.1,1934,1,14,2,0.0168659456058638,5.040278496767371,0.0258200798400117,0.6,3,Normal,37,5,3,2,50,97.0,0.4969066185702751,98.20770377157244,98.20770377157244,,1,98.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0860737371339738,0.0,989.913926262866,0.0683266312047699,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8823300218823075,0.0,0.0,0.0,21.584849730232072,0.0,0.0,0.0,0.439609974139146,0.0,0.0,0.0,0.9639609974139146,0.96,0.96,0.96,20.80695327498397,0.0,0.0,0.0,20.80695327498397,499.3668785996154,0.106588791697134,5.885189268343448e-05,0.965
1934-10-15,1934-10-26,197.3191,0.9892995851469644,195.20770377157243,0.965,1934,10,15,1934.1,1934,1,15,3,0.0168659456058638,0.0,0.0,0.6,3,Normal,37,5,3,2,50,97.0,0.4969066185702751,98.20770377157244,98.20770377157244,,1,98.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0860737371339738,0.0,989.913926262866,0.0683266312047699,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8823300218823075,0.0,0.0,0.0,21.584849730232072,0.0,0.0,0.0,0.439609974139146,0.0,0.0,0.0,0.9639609974139146,0.96,0.96,0.96,20.80695327498397,0.0,0.0,0.0,20.80695327498397,499.3668785996154,0.106588791697134,5.885189268343448e-05,0.965
1934-10-16,1934-10-27,194.4177,1.0019441346365396,194.7956741845264,0.967,1934,10,16,1934.1,1934,1,16,3,0.016830346249543,0.4120295870460211,0.0021151885880982,0.6,3,Normal,37,5,3,2,50,97.0,0.4979576697792255,97.7956741845264,97.7956741845264,,1,97.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,142.7956741845264,990.0,964.410408651631,25.589591348369023,0.085928318575909,0.0,989.914071681424,0.0677580303746464,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8818753060300434,0.0,0.0,0.0,21.48321342145503,0.0,0.0,0.0,0.4375399882170067,0.0,0.0,0.0,0.9637539988217008,0.96,0.96,0.96,20.70453284246732,0.0,0.0,0.0,20.70453284246732,496.9087882192156,0.1062884631763141,5.880893169217062e-05,0.965
1934-10-17,1934-10-28,191.5433,1.0070581277156851,192.89523707448373,0.971,1934,10,17,1934.1,1934,1,17,3,0.0166661484832353,1.9004371100426736,0.0098521722924078,0.6,3,Normal,37,5,3,2,50,97.0,0.5028636345362164,95.89523707448372,95.89523707448372,,1,95.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,140.89523707448373,990.0,964.414209525851,25.585790474149007,0.0852575928976475,0.0,989.9147424071024,0.0651354271627875,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8797779836354003,0.0,0.0,0.0,21.01563625142965,0.0,0.0,0.0,0.4280170315973453,0.0,0.0,0.0,0.9628017031597343,0.96,0.96,0.96,20.23389037586193,0.0,0.0,0.0,20.23389037586193,485.6133690206863,0.1048957490228175,5.861109765066348e-05,0.97
1934-10-18,1934-10-29,188.6959,1.0242652879741163,193.27466035303507,0.97,1934,10,18,1934.1,1934,1,18,3,0.0166989306545022,0.3794232785513429,0.0019631299719181,0.6,3,Normal,37,5,3,2,50,97.0,0.5018764478634706,96.27466035303507,96.27466035303507,,1,96.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,141.27466035303507,990.0,964.413450679294,25.586549320706126,0.0853915036356086,0.0,989.9146084963644,0.0656590312871884,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8801967151656095,0.0,0.0,0.0,21.10882963138052,0.0,0.0,0.0,0.4299150637755706,0.0,0.0,0.0,0.962991506377557,0.96,0.96,0.96,20.327623644590336,0.0,0.0,0.0,20.327623644590336,487.8629674701681,0.1051747994665205,5.865055355990469e-05,0.97
1934-10-19,1934-10-30,180.3141,1.0466171465371623,188.71982882241664,0.978,1934,10,19,1934.1,1934,1,19,3,0.0163053932102567,4.554831530618458,0.0241354157591172,0.6,3,Normal,37,5,3,2,50,97.0,0.5139894445923643,91.71982882241664,91.71982882241664,,1,91.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,136.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0837839563762983,0.0,989.9162160436236,0.0595701740455899,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8751700030884189,0.0,0.0,0.0,19.99530694043237,0.0,0.0,0.0,0.4072363938988264,0.0,0.0,0.0,0.9607236393898826,0.96,0.96,0.96,19.20996405452997,0.0,0.0,0.0,19.20996405452997,461.03913730871926,0.1017909150002798,5.817827175179119e-05,0.98
1934-10-20,1934-10-31,177.5733,1.0462085548441864,185.77870557191315,0.98,1934,10,20,1934.1,1934,1,20,3,0.0160512801614132,2.941123250503466,0.0158313259931988,0.6,3,Normal,37,5,3,2,50,97.0,0.5221265790467693,88.77870557191315,88.77870557191315,,1,88.77870557191315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,133.77870557191315,990.0,964.428442588856,25.571557411143885,0.0827459389240922,0.0,989.917254061076,0.0557855949091723,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8719241794691633,0.0,0.0,0.0,19.282349305998824,0.0,0.0,0.0,0.3927158718126033,0.0,0.0,0.0,0.96,0.96,0.96,0.96,18.511055333758872,0.0,0.0,0.0,18.511055333758872,444.2653280102129,0.0996403504738244,5.791884193184022e-05,0.98
1934-10-21,1934-11-01,174.8589,1.044845350940404,182.70050873555303,0.981,1934,10,21,1934.1,1934,1,21,3,0.0157853239547517,3.0781968363601213,0.0168483211002745,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.399561011106229,109.70050873555304,109.70050873555304,,1,109.70050873555304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,147.70050873555303,990.0,964.4345989825288,25.56540101747112,0.087659393213219,0.0009700508735553,989.9113705559132,0.0851447732780406,0.0,0.0,0.0,25.391626800106284,25.4,25.4,25.4,,0.8937535845890688,0.0,0.0,0.0,24.41494015266148,0.0,0.0,0.0,0.4972492902782378,0.0,0.0,0.0,0.9697249290278238,0.96,0.96,0.96,23.67577610675822,0.0,0.0,0.0,23.67577610675822,568.2186265621973,0.1295879046567262,5.995053760373385e-05,0.98
1934-10-22,1934-11-02,169.5089,1.0517404623210185,178.2793688535273,0.984,1934,10,22,1934.1,1934,1,22,4,0.0154033374689447,4.421139882025726,0.0247989428639838,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.409469701791328,105.2793688535273,105.2793688535273,,1,105.2793688535273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,143.2793688535273,990.0,964.4434412622928,25.556558737707064,0.0860990300576111,0.0005279368853527,989.913373033057,0.0784246406573615,0.0,0.0,0.0,25.391507130106746,25.4,25.4,25.4,,0.8900459202570219,0.0,0.0,0.0,23.333660006829614,0.0,0.0,0.0,0.4752272913814586,0.0,0.0,0.0,0.967522729138146,0.96,0.96,0.96,22.5758464105894,0.0,0.0,0.0,22.5758464105894,541.8203138541455,0.1266318506497378,5.956597684500497e-05,0.985
1934-10-23,1934-11-03,177.5733,1.0462085548441864,185.77870557191315,0.98,1934,10,23,1934.1,1934,1,23,4,0.0160512801614132,7.499336718385848,0.0403670415040271,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3929406213444759,112.77870557191316,112.77870557191316,,1,112.77870557191316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,150.77870557191315,990.0,964.428442588856,25.571557411143885,0.0887457883640922,0.0012778705571913,989.9099763410788,0.090045928915061,0.0,0.0,0.0,25.39148782330756,25.4,25.4,25.4,,0.8963346883549613,0.0,0.0,0.0,25.17237299945091,0.0,0.0,0.0,0.5126756211700796,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.417201809467382,0.0,0.0,0.0,24.417201809467382,586.0128434272171,0.1314316500069256,6.014039639655643e-05,0.98
1934-10-24,1934-11-04,177.5733,1.0462085548441864,185.77870557191315,0.98,1934,10,24,1934.1,1934,1,24,4,0.0160512801614132,0.0,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3929406213444759,112.77870557191316,112.77870557191316,,1,112.77870557191316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,150.77870557191315,990.0,964.428442588856,25.571557411143885,0.0887457883640922,0.0012778705571913,989.9099763410788,0.090045928915061,0.0,0.0,0.0,25.39148782330756,25.4,25.4,25.4,,0.8963346883549613,0.0,0.0,0.0,25.17237299945091,0.0,0.0,0.0,0.5126756211700796,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.417201809467382,0.0,0.0,0.0,24.417201809467382,586.0128434272171,0.1314316500069256,6.014039639655643e-05,0.98
1934-10-25,1934-11-05,180.3141,1.0466171465371623,188.71982882241664,0.978,1934,10,25,1934.1,1934,1,25,4,0.0163053932102567,2.941123250503466,0.0155846010928243,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3868167985076556,115.71982882241664,115.71982882241664,,1,115.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0897838058162983,0.0015719828822416,989.9086442113014,0.0947949158452116,0.0,0.0,0.0,25.39128895310104,25.4,25.4,25.4,,0.898800792403316,0.0,0.0,0.0,25.899696591050983,0.0,0.0,0.0,0.5274887289419753,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.122705693319457,0.0,0.0,0.0,25.122705693319457,602.9449366396669,0.1331217066594504,6.030538957990198e-05,0.98
1934-10-26,1934-11-06,185.8753,1.0287508888495398,191.21938009017487,0.974,1934,10,26,1934.1,1934,1,26,4,0.0165213544397911,2.4995512677582497,0.0130716419359769,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3817604678227426,118.21938009017488,118.21938009017488,,1,118.21938009017488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.21938009017487,990.0,964.4175612398196,25.582438760180366,0.0906659782441872,0.0018219380090174,989.9075120837468,0.0989441709496902,0.0,0.0,0.0,25.391006672977515,25.4,25.4,25.4,,0.9008965308517958,0.0,0.0,0.0,26.52053075533073,0.0,0.0,0.0,0.5401330092735382,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.724914832670805,0.0,0.0,0.0,25.724914832670805,617.3979559840993,0.1345308975509673,6.044533197764394e-05,0.975
1934-10-27,1934-11-07,191.5433,1.0070581277156851,192.89523707448373,0.971,1934,10,27,1934.1,1934,1,27,4,0.0166661484832353,1.675856984308865,0.0086879127226026,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,119.89523707448372,,1,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,990.0,964.414209525851,25.585790474149007,0.0912574423376475,0.0019895237074483,989.9067530339548,0.101726093543643,0.0,0.0,0.0,25.390817414560196,25.4,25.4,25.4,,0.9023016723041202,0.0,0.0,0.0,26.93823114113493,0.0,0.0,0.0,0.54864014544063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.13008420690088,0.0,0.0,0.0,26.13008420690088,627.1220209656212,0.135462568196078,6.0539158195499897e-05,0.97
1934-10-28,1934-11-08,194.4177,1.0019441346365396,194.7956741845264,0.967,1934,10,28,1934.1,1934,1,28,4,0.016830346249543,1.9004371100426736,0.0097560539678228,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905511,121.7956741845264,121.7956741845264,,1,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,990.0,964.410408651631,25.589591348369023,0.091928168015909,0.0021795674184526,989.9058922645656,0.1050244730810759,0.0,0.0,0.0,25.390459139853583,25.4,25.4,25.4,,0.90389497770613,0.0,0.0,0.0,27.4131593707418,0.0,0.0,0.0,0.5583128181413809,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.590764589619543,0.0,0.0,0.0,26.590764589619543,638.1783501508692,0.1365059296154112,6.064520391689691e-05,0.965
1934-10-29,1934-11-09,200.2476,0.9942319359830292,199.0925590239552,0.959,1934,10,29,1934.1,1934,1,29,5,0.0172015970996697,4.296884839428799,0.0215823477305939,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.366663628002373,126.0925590239552,126.0925590239552,,1,126.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,990.0,964.401814881952,25.598185118047923,0.0934446775510614,0.0026092559023955,989.9039460665466,0.1125666062431193,0.0,0.0,0.0,25.38956457835141,25.4,25.4,25.4,,0.9070746207807978,0.0,0.0,0.0,28.47911091970249,0.0,0.0,0.0,0.5800226256558552,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.62473759211141,0.0,0.0,0.0,27.62473759211141,662.9937022106739,0.1387532398374946,6.085639215691641e-05,0.96
1934-10-30,1934-11-10,206.1864,0.9756711054590376,201.1701128186193,0.952,1934,10,30,1934.1,1934,1,30,5,0.0173810977475287,2.0775537946641123,0.0103273481609929,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3628769650580197,128.1701128186193,128.1701128186193,,1,128.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.1701128186193,990.0,964.4070206769117,25.592979323088343,0.094177913431737,0.0028170112818619,989.9030050752864,0.1163062030735147,0.0,0.0,0.0,25.379678195301217,25.4,25.4,25.4,,0.9080031204373088,0.0,0.0,0.0,28.966693110770795,0.0,0.0,0.0,0.5899530165126434,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.09769231744767,0.0,0.0,0.0,28.09769231744767,674.3446156187441,0.1396713056614993,6.0894964988206926e-05,0.95
1934-10-31,1934-11-11,212.2351,0.9734329677943336,206.5966432631272,0.942,1934,10,31,1934.1,1934,1,31,5,0.0178499499779341,5.426530444507847,0.0262663050028187,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3533455280153085,133.5966432631272,133.5966432631272,,1,133.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,171.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0960931114110678,0.0033596643263127,989.9005472242626,0.1263616893346791,0.0,0.0,0.0,25.334605675349145,25.4,25.4,25.4,,0.9104144444473128,0.0,0.0,0.0,30.219518083853387,0.0,0.0,0.0,0.6154688000784804,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.312932541337783,0.0,0.0,0.0,29.312932541337783,703.5103809921068,0.1418848441985769,6.09482473705988e-05,0.94
1934-11-01,1934-11-12,212.2351,0.9734329677943336,206.5966432631272,0.942,1934,11,1,1934.11,1934,2,32,5,0.0178499499779341,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3243034298222694,139.5966432631272,139.5966432631272,,1,139.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,174.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0971519083710678,0.0039596643263127,989.8988884273026,0.1379174879304667,0.0,0.0,0.0,25.32139107979337,25.4,25.4,25.4,,0.9131188901161944,0.0,0.0,0.0,31.653997447693374,0.0,0.0,0.0,0.644684265737136,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.704377524262576,0.0,0.0,0.0,30.704377524262576,736.9050605823018,0.1486199245026291,6.109741292749577e-05,0.94
1934-11-02,1934-11-13,218.3943,0.9709568849264008,212.05144921368185,0.936,1934,11,2,1934.11,1934,2,33,5,0.0183212452120621,5.454805950554658,0.0257239739260537,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3159610568493916,145.05144921368185,145.05144921368185,,1,145.05144921368185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.05144921368185,990.0,964.472308695282,25.527691304717905,0.0990770856903469,0.0045051449213681,989.8964177693882,0.1489070143644582,0.0,0.0,0.0,25.27520205974167,25.4,25.4,25.4,,0.915552988205246,0.0,0.0,0.0,32.91841320168737,0.0,0.0,0.0,0.6704361140873192,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.93086080563675,0.0,0.0,0.0,31.93086080563675,766.340659335282,0.1505807242725343,6.114853457310162e-05,0.935
1934-11-03,1934-11-14,224.6649,0.98159746285063,220.53049583159049,0.926,1934,11,3,1934.11,1934,2,34,5,0.0190538348398494,8.479046617908638,0.0384484086245546,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,1,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.005353049583159,989.8925773351324,0.1668258709962354,0.0,0.0,0.0,25.202568489146444,25.36939436014268,25.36939436014268,25.36939436014268,,0.9188621924251162,0.0,0.0,0.0,34.868120484286734,0.0,0.0,0.0,0.710145020046573,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.822076869758135,0.0,0.0,0.0,33.822076869758135,811.7298448741952,0.1533668926024026,6.119319358556694e-05,0.925
1934-11-04,1934-11-15,227.8423,0.9755995102100816,222.2828362851385,0.922,1934,11,4,1934.11,1934,2,35,5,0.0192052370550359,1.7523404535480438,0.0078833817438796,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3014177842955638,155.2828362851385,155.2828362851385,,1,155.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.2828362851385,990.0,964.5336970177108,25.466302982289108,0.1026880728662941,0.0055282836285138,989.8917836435052,0.1706278965530074,0.0,0.0,0.0,25.187458729241264,25.35808662579427,25.35808662579427,25.35808662579427,,0.9195477276884436,0.0,0.0,0.0,35.27124437088074,0.0,0.0,0.0,0.7183552825026627,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.21310703975431,0.0,0.0,0.0,34.21310703975431,821.1145689541036,0.1539169987729806,6.120213329260109e-05,0.92
1934-11-05,1934-11-16,227.8423,0.9755995102100816,222.2828362851385,0.922,1934,11,5,1934.11,1934,2,36,6,0.0192052370550359,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3014177842955638,155.2828362851385,155.2828362851385,,1,155.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.2828362851385,990.0,964.5336970177108,25.466302982289108,0.1026880728662941,0.0055282836285138,989.8917836435052,0.1706278965530074,0.0,0.0,0.0,25.187458729241264,25.35808662579427,25.35808662579427,25.35808662579427,,0.9195477276884436,0.0,0.0,0.0,35.27124437088074,0.0,0.0,0.0,0.7183552825026627,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.21310703975431,0.0,0.0,0.0,34.21310703975431,821.1145689541036,0.1539169987729806,6.120213329260109e-05,0.92
1934-11-06,1934-11-17,231.0479,0.97240029822707,224.67104686473823,0.918,1934,11,6,1934.11,1934,2,37,6,0.0194115784491133,2.388210579599729,0.0106298101732598,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2982137704656574,157.67104686473823,157.67104686473823,,1,157.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.67104686473823,990.0,964.5480262811884,25.451973718811587,0.1035309495668008,0.0057671046864738,989.8907019457469,0.1759297240397188,0.0,0.0,0.0,25.16674594051861,25.342675664558328,25.342675664558328,25.342675664558328,,0.9204828930320662,0.0,0.0,0.0,35.820647932314934,0.0,0.0,0.0,0.7295447644055995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.74602849434549,0.0,0.0,0.0,34.74602849434549,833.9046838642917,0.1546528980000886,6.121399441231939e-05,0.92
1934-11-07,1934-11-18,231.0479,0.97240029822707,224.67104686473823,0.918,1934,11,7,1934.11,1934,2,38,6,0.0194115784491133,0.0,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2982137704656574,157.67104686473823,157.67104686473823,,1,157.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.67104686473823,990.0,964.5480262811884,25.451973718811587,0.1035309495668008,0.0057671046864738,989.8907019457469,0.1759297240397188,0.0,0.0,0.0,25.16674594051861,25.342675664558328,25.342675664558328,25.342675664558328,,0.9204828930320662,0.0,0.0,0.0,35.820647932314934,0.0,0.0,0.0,0.7295447644055995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.74602849434549,0.0,0.0,0.0,34.74602849434549,833.9046838642917,0.1546528980000886,6.121399441231939e-05,0.92
1934-11-08,1934-11-19,234.2817,0.966268687364318,226.3790707324809,0.913,1934,11,8,1934.11,1934,2,39,6,0.0195591517112863,1.7080238677426678,0.0075449725198363,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2959637557624572,159.3790707324809,159.3790707324809,,1,159.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.3790707324809,990.0,964.5582744243948,25.44172557560512,0.1041337663930585,0.005937907073248,989.8899283265335,0.1797215370261076,0.0,0.0,0.0,25.151932365112675,25.331653902138783,25.331653902138783,25.331653902138783,,0.9211523812340028,0.0,0.0,0.0,36.213693824478575,0.0,0.0,0.0,0.737549772392639,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.12728300974422,0.0,0.0,0.0,35.12728300974422,843.0547922338612,0.1551701881984276,6.12224589400199e-05,0.915
1934-11-09,1934-11-20,244.1538,0.9479000783611428,231.4334061521708,0.906,1934,11,9,1934.11,1934,2,40,6,0.0199958462915475,5.05433541968992,0.0218392647099815,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2895001249558006,164.4334061521708,164.4334061521708,,1,164.4334061521708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,199.4334061521708,990.0,964.588600436913,25.411399563087,0.1059176047187879,0.006443340615217,989.887639054666,0.1912968341499928,0.0,0.0,0.0,25.10774178360302,25.299038617753013,25.299038617753013,25.299038617753013,,0.9231365999119188,0.0,0.0,0.0,37.3768223227108,0.0,0.0,0.0,0.761238743843397,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.25551765302947,0.0,0.0,0.0,36.25551765302947,870.1324236727073,0.1566563715058099,6.124653962663515e-05,0.905
1934-11-10,1934-11-21,247.5017,0.9485505757172864,234.76788002600708,0.898,1934,11,10,1934.11,1934,2,41,6,0.020283944834247,3.33447387383626,0.0142032797394041,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2853882736964608,167.76788002600708,167.76788002600708,,1,167.76788002600708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.76788002600708,990.0,964.608607280156,25.391392719843907,0.1070944761199434,0.0067767880026007,989.8861287358774,0.1991875544618968,0.0,0.0,0.0,25.078333901259388,25.277521455721285,25.277521455721285,25.277521455721285,,0.9243772839043456,0.0,0.0,0.0,38.14129732929141,0.0,0.0,0.0,0.7768084995782365,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.997058409412666,0.0,0.0,0.0,36.997058409412666,887.929401825904,0.157589949721036,6.125702171171371e-05,0.9
1934-11-11,1934-11-22,250.8784,0.9414693900674836,236.1943342291061,0.893,1934,11,11,1934.11,1934,2,42,6,0.0204071904773947,1.4264542030990697,0.0060393243883463,0.6,3,Normal,36,5,3,2,47,93.0,0.3937435684201931,143.19433422910612,143.19433422910612,,1,143.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1015980406703338,0.0043194334229106,989.8940825259068,0.1451525551427943,0.0,0.0,0.0,25.13176396538936,25.276916520532158,25.276916520532158,25.276916520532158,,0.9146091655604583,0.0,0.0,0.0,32.27922176338376,0.0,0.0,0.0,0.6574179585210541,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.310845110482244,0.0,0.0,0.0,31.310845110482244,751.4602826515738,0.1325639127317552,6.073883454926588e-05,0.895
1934-11-12,1934-11-23,254.284,0.9424159355737844,239.64129376144416,0.89,1934,11,12,1934.11,1934,2,43,7,0.0207050077809887,3.4469595323380133,0.0143838295906103,0.6,3,Normal,36,5,3,2,47,93.0,0.3880800280296381,146.64129376144416,146.64129376144416,,1,146.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.64129376144416,990.0,964.6378477625686,25.36215223743136,0.102814584095028,0.0046641293761444,989.8925212865288,0.1522138910238038,0.0,0.0,0.0,25.10245963293646,25.254673523960264,25.254673523960264,25.254673523960264,,0.9160639274770712,0.0,0.0,0.0,33.0702168258047,0.0,0.0,0.0,0.6735278375927637,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.07811032103056,0.0,0.0,0.0,32.07811032103056,769.8746477047334,0.1338588597045523,6.076450890280602e-05,0.89
1934-11-13,1934-11-24,264.675,0.9437959007304476,249.7991800258312,0.875,1934,11,13,1934.11,1934,2,44,7,0.0215826491542318,10.157886264387033,0.0406642097997944,0.6,3,Normal,36,5,3,2,47,93.0,0.3722990603507308,156.7991800258312,156.7991800258312,,1,156.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.7991800258312,990.0,964.698795080155,25.301204919844963,0.1063996384876639,0.0056799180025831,989.8879204435098,0.1739941796573452,0.0,0.0,0.0,25.01513118369737,25.18912536335472,25.18912536335472,25.18912536335472,,0.9200506011777168,0.0,0.0,0.0,35.391338250752334,0.0,0.0,0.0,0.7208011863697013,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.32959810322976,0.0,0.0,0.0,34.32959810322976,823.9103544775144,0.1374287861940932,6.081664120659568e-05,0.875
1934-11-14,1934-11-25,268.1972,0.9570673705328404,256.6827889882703,0.865,1934,11,14,1934.11,1934,2,45,7,0.0221773929685865,6.8836089624391255,0.0268175711724625,0.6,3,Normal,36,5,3,2,47,93.0,0.3623149038023341,163.68278898827032,163.68278898827032,,1,163.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1088291557084552,0.006368278898827,989.8848025653928,0.1895704146730217,0.0,0.0,0.0,24.968500994766664,25.158071409439685,25.158071409439685,25.158071409439685,,0.9227572931143256,0.0,0.0,0.0,36.98466353749433,0.0,0.0,0.0,0.7532518032076237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.8751236313695,0.0,0.0,0.0,35.8751236313695,861.002967152868,0.1397644297569514,6.088185680010001e-05,0.865
1934-11-15,1934-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1934,11,15,1934.11,1934,2,46,7,0.0221773929685865,0.0,0.0,0.6,3,Normal,36,5,3,2,47,93.0,0.3623149038023341,163.68278898827032,163.68278898827032,,1,163.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1088291557084552,0.006368278898827,989.8848025653928,0.1895704146730217,0.0,0.0,0.0,24.968500994766664,25.158071409439685,25.158071409439685,25.158071409439685,,0.9227572931143256,0.0,0.0,0.0,36.98466353749433,0.0,0.0,0.0,0.7532518032076237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.8751236313695,0.0,0.0,0.0,35.8751236313695,861.002967152868,0.1397644297569514,6.088185680010001e-05,0.865
1934-11-16,1934-11-27,275.3297,0.9493451834369376,261.382924552137,0.855,1934,11,16,1934.11,1934,2,47,7,0.0225834846813046,4.700135563866695,0.0179818003487415,0.6,3,Normal,36,5,3,2,47,93.0,0.3557998295387871,168.382924552137,168.382924552137,,1,168.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.382924552137,990.0,964.7455316982084,25.254468301791466,0.1104880326659897,0.0068382924552137,989.8826736748788,0.200651360434086,0.0,0.0,0.0,24.936490616236163,25.13714197667025,25.13714197667025,25.13714197667025,,0.924515261291998,0.0,0.0,0.0,38.07028835572918,0.0,0.0,0.0,0.7753622883040566,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.9281797050573,0.0,0.0,0.0,36.9281797050573,886.2763129213753,0.1412800004756675,6.091964326628074e-05,0.855
1934-11-17,1934-11-28,282.5805,0.9441063439037743,266.78604271350054,0.847,1934,11,17,1934.11,1934,2,48,7,0.0230503140904464,5.403118161363523,0.0202526268106382,0.6,3,Normal,36,5,3,2,47,93.0,0.3485939483718493,173.78604271350054,173.78604271350054,,1,173.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,217.7860427135005,990.0,964.767144170854,25.232855829145933,0.1123950219634107,0.00737860427135,989.8802263737653,0.2137379442209413,0.0,0.0,0.0,24.899344258690245,25.113082202911187,25.113082202911187,25.113082202911187,,0.926491635339558,0.0,0.0,0.0,39.31723841413353,0.0,0.0,0.0,0.8007584198397867,0.0,0.0,0.0,0.9700758419839788,0.96,0.96,0.96,38.14070315907541,0.0,0.0,0.0,38.14070315907541,915.37687581781,0.142963637719363,6.09636976651566e-05,0.845
1934-11-18,1934-11-29,286.2506,0.9441456049247084,270.26224589706084,0.836,1934,11,18,1934.11,1934,2,49,7,0.023350658045506,3.476203183560301,0.012862333664186,0.6,3,Normal,36,5,3,2,47,93.0,0.3441102166945746,177.26224589706084,177.26224589706084,,1,177.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1136219213331327,0.007726224589706,989.8786518540772,0.222355614742652,0.0,0.0,0.0,24.87524725574626,25.097602870488917,25.097602870488917,25.097602870488917,,0.9277599974714824,0.0,0.0,0.0,40.11972949825528,0.0,0.0,0.0,0.8171024337730198,0.0,0.0,0.0,0.971710243377302,0.96,0.96,0.96,38.98475211498116,0.0,0.0,0.0,38.98475211498116,935.6340507595478,0.1442478655706499,6.109083045244517e-05,0.835
1934-11-19,1934-11-30,286.2506,0.9441456049247084,270.26224589706084,0.836,1934,11,19,1934.11,1934,2,50,8,0.023350658045506,0.0,0.0,0.6,3,Normal,36,5,3,2,47,93.0,0.3441102166945746,177.26224589706084,177.26224589706084,,1,177.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1136219213331327,0.007726224589706,989.8786518540772,0.222355614742652,0.0,0.0,0.0,24.87524725574626,25.097602870488917,25.097602870488917,25.097602870488917,,0.9277599974714824,0.0,0.0,0.0,40.11972949825528,0.0,0.0,0.0,0.8171024337730198,0.0,0.0,0.0,0.971710243377302,0.96,0.96,0.96,38.98475211498116,0.0,0.0,0.0,38.98475211498116,935.6340507595478,0.1442478655706499,6.109083045244517e-05,0.835
1934-11-20,1934-12-01,289.9506,0.935581823043148,271.2725109404546,0.835,1934,11,20,1934.11,1934,2,51,8,0.0234379449452552,1.0102650433937583,0.0037241703550844,0.6,3,Normal,36,5,3,2,47,93.0,0.3428286916266789,178.2725109404546,178.2725109404546,,1,178.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1139784866659228,0.0078272510940454,989.87819426224,0.2248812773511364,0.0,0.0,0.0,24.86822294112715,25.093104218478288,25.093104218478288,25.093104218478288,,0.9281281506206622,0.0,0.0,0.0,40.3529954423963,0.0,0.0,0.0,0.8218532676659124,0.0,0.0,0.0,0.9721853267665912,0.96,0.96,0.96,39.23059006017681,0.0,0.0,0.0,39.23059006017681,941.5341614442434,0.1446169017427205,6.112768631764414e-05,0.835
1934-11-21,1934-12-02,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1934,11,21,1934.11,1934,2,52,8,0.0238397023455822,4.6499699111918185,0.0168524503579392,0.48,3,Normal,36,5,3,2,47,93.0,0.3370511881197631,182.9224808516464,182.9224808516464,,1,182.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,226.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1156196580394052,0.0082922480851646,989.8760880938756,0.2367400005972477,0.0,0.0,0.0,24.83565816987164,25.072398170468887,25.072398170468887,25.072398170468887,,0.9298198334196278,0.0,0.0,0.0,41.426692588528255,0.0,0.0,0.0,0.8437208266502699,0.0,0.0,0.0,0.974372082665027,0.96,0.96,0.96,40.36501273540812,0.0,0.0,0.0,40.36501273540812,968.7603056497948,0.1462911344186954,6.129647643860088e-05,0.82
1934-11-22,1934-12-03,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1934,11,22,1934.11,1934,2,53,8,0.0248129628445641,11.264589108587074,0.039223872823198,0.48,3,Normal,36,5,3,2,47,93.0,0.3238307351820457,194.1870699602335,194.1870699602335,,1,194.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.1870699602335,990.0,964.848748279841,25.151251720159053,0.1195953700098041,0.0094187069960233,989.870985922994,0.2667888302918351,0.0,0.0,0.0,24.755448812861346,25.022237643153176,25.022237643153176,25.022237643153176,,0.9331838595712272,0.0,0.0,0.0,43.99436274352982,0.0,0.0,0.0,0.8960155344914423,0.0,0.0,0.0,0.9796015534491442,0.96,0.96,0.96,43.096946086566966,0.0,0.0,0.0,43.096946086566966,1034.3267060776072,0.1500657605947738,6.164866649147558e-05,0.805
1934-11-23,1934-12-04,312.7836,0.9288272938647332,290.5219447532691,0.797,1934,11,23,1934.11,1934,2,54,8,0.0251010960266824,3.3348747930356235,0.0114789084035212,0.48,3,Normal,36,5,3,2,47,93.0,0.320113511834646,197.5219447532691,197.5219447532691,,1,197.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1207723507948489,0.0097521944753269,989.8694754547298,0.2760614453091535,0.0,0.0,0.0,24.731326230407547,25.0073876757167,25.0073876757167,25.0073876757167,,0.9341366884844736,0.0,0.0,0.0,44.75194219929878,0.0,0.0,0.0,0.9114448513095474,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.8569033553128,0.0,0.0,0.0,43.8569033553128,1052.5656805275073,0.1509590037770092,6.167655532893354e-05,0.795
1934-11-24,1934-12-05,316.6956,0.9306200236043244,294.72326674738565,0.794,1934,11,24,1934.11,1934,2,55,8,0.0254640902469741,4.20132199411654,0.0142551419183256,0.48,3,Normal,36,5,3,2,47,93.0,0.3155502482934695,201.72326674738565,201.72326674738565,,1,201.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,245.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1222551276802623,0.0103446533494771,989.8674002189704,0.2879285428975229,0.0,0.0,0.0,24.700578609083163,24.988507151980684,24.988507151980684,24.988507151980684,,0.9353412470142274,0.0,0.0,0.0,45.70586212512234,0.0,0.0,0.0,0.9308729557051392,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.79174488261989,0.0,0.0,0.0,44.79174488261989,1075.0018771828773,0.1519789916043919,6.16793072851848e-05,0.795
1934-11-25,1934-12-06,328.6161,0.9312389803097992,306.020121877383,0.775,1934,11,25,1934.11,1934,2,56,8,0.0264401385302058,11.296855129997368,0.0369153997478761,0.48,3,Normal,36,5,3,2,47,93.0,0.3039015847371745,213.02012187738305,213.02012187738305,,1,213.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,257.020121877383,990.0,964.9301006093868,25.06989939061316,0.1262421383612056,0.0126040243754766,989.8611538372631,0.321060365632149,0.0,0.0,0.0,24.60999286224427,24.93105322787642,24.93105322787642,24.93105322787642,,0.9382634479229414,0.0,0.0,0.0,48.23870205300543,0.0,0.0,0.0,0.9824582902852428,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.27392801194532,0.0,0.0,0.0,47.27392801194532,1134.5742722866876,0.1544798025761428,6.164509978800758e-05,0.775
1934-11-26,1934-12-07,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1934,11,26,1934.11,1934,2,57,9,0.0269408652549,5.795448202478268,0.0185861411634895,0.48,3,Normal,36,5,3,2,47,93.0,0.2982532269834412,218.8155700798613,218.8155700798613,,1,218.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,262.8155700798613,990.0,964.9590778503992,25.04092214960076,0.1282875318462276,0.0137631140159722,989.8579493541378,0.3387519558459727,0.0,0.0,0.0,24.560119547892548,24.89887150373852,24.89887150373852,24.89887150373852,,0.9396995783980188,0.0,0.0,0.0,49.526362197081326,0.0,0.0,0.0,1.0086835478020637,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1545785542000201,6.118800816597438e-05,0.765
1934-11-27,1934-12-08,357.5196,0.9208048873506705,329.2057950036568,0.742,1934,11,27,1934.11,1934,2,58,9,0.0284433806883159,17.39022492379553,0.0528247837301963,0.48,3,Normal,36,5,3,2,47,93.0,0.2824980647712078,236.2057950036568,236.2057950036568,,2,118.1028975018284,118.1028975018284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,280.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1344250817853312,0.0172411590007313,989.848333759214,0.0987508098530351,0.0987508098530351,0.0,0.0,24.703553974342565,24.703553974342565,24.8023047841956,24.8023047841956,,0.8999461750802306,0.8999461750802306,0.0,0.0,25.74988092349063,25.74988092349063,0.0,0.0,0.5244374933501146,0.5244374933501146,0.0,0.0,0.97,0.97,0.96,0.96,24.97738449578591,24.97738449578591,0.0,0.0,49.95476899157182,1198.9144557977236,0.1517432856581911,5.874675818036654e-05,0.74
1934-11-28,1934-12-09,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1934,11,28,1934.11,1934,2,59,9,0.029975485914772,17.732699380278973,0.0511119396300119,0.48,3,Normal,36,5,3,2,47,93.0,0.2680590407390266,253.9384943839358,253.9384943839358,,2,126.9692471919679,126.9692471919679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,297.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1406835015860235,0.0207876988767871,989.8385287995372,0.1141446449455422,0.1141446449455422,0.0,0.0,24.58969168267198,24.58969168267198,24.703836327617523,24.703836327617523,,0.90648792778889,0.90648792778889,0.0,0.0,27.755710705030587,27.755710705030587,0.0,0.0,0.5652894237277105,0.5652894237277105,0.0,0.0,0.97,0.97,0.96,0.96,26.92303938387967,26.92303938387967,0.0,0.0,53.84607876775934,1292.305890426224,0.1552035292692864,5.890105058093773e-05,0.71
1934-11-29,1934-12-10,415.3399,0.9079714249478594,377.11676084070143,0.68,1934,11,29,1934.11,1934,2,60,9,0.0325828881366366,30.17826645676564,0.08002366797352,0.48,3,Normal,36,5,3,2,47,93.0,0.2466079730656264,284.11676084070143,284.11676084070143,,2,142.05838042035072,142.05838042035072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,328.11676084070143,990.0,965.2855838042036,24.714416195796503,0.1513343481544617,0.0268233521681402,989.8218422996774,0.1428579284491084,0.1428579284491084,0.0,0.0,24.393400567024823,24.393400567024823,24.53625849547393,24.53625849547393,,0.9133113785610324,0.9133113785610324,0.0,0.0,31.038217660652244,31.038217660652244,0.0,0.0,0.6321429258788644,0.6321429258788644,0.0,0.0,0.97,0.97,0.96,0.96,30.10707113083268,30.10707113083268,0.0,0.0,60.21414226166535,1445.1394142799684,0.1596697588498341,5.8870693086700334e-05,0.68
1934-11-30,1934-12-11,468.6029,0.9015518661337044,422.4698189706656,0.626,1934,11,30,1934.11,1934,2,61,9,0.0365013923590655,45.35305812996416,0.1073521849216719,0.48,3,Normal,36,5,3,2,47,93.0,0.2201340683379266,329.4698189706656,329.4698189706656,,2,164.7349094853328,164.7349094853328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,373.4698189706656,990.0,965.501114185368,24.49888581463199,0.1673408495300042,0.0358939637941331,989.796765186676,0.1919902918162654,0.1919902918162654,0.0,0.0,24.10366070949161,24.10366070949161,24.295651001307878,24.295651001307878,,0.9224222889422464,0.9224222889422464,0.0,0.0,35.92006674906525,35.92006674906525,0.0,0.0,0.731569587557337,0.731569587557337,0.0,0.0,0.97,0.97,0.96,0.96,34.84246474659329,34.84246474659329,0.0,0.0,69.68492949318659,1672.438307836478,0.1649465272169541,5.875173914167218e-05,0.625
1934-12-01,1934-12-12,494.165,0.8960553284209241,442.799181369126,0.602,1934,12,1,1934.12,1934,3,62,9,0.0382578492702924,20.329362398460376,0.045911020737668,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2664864908628476,324.799181369126,324.799181369126,,2,162.399590684563,162.399590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.799181369126,990.0,965.592596316161,24.407403683838996,0.1692217468736248,0.0349598362738252,989.7958184168524,0.1866190585744949,0.1866190585744949,0.0,0.0,24.01660304211701,24.01660304211701,24.203222100691505,24.203222100691505,,0.9213938878056446,0.9213938878056446,0.0,0.0,35.24362216464489,35.24362216464489,0.0,0.0,0.7177927121108939,0.7177927121108939,0.0,0.0,0.97,0.97,0.96,0.96,34.18631349970554,34.18631349970554,0.0,0.0,68.37262699941108,1640.943047985866,0.1544100122046394,5.847427419203044e-05,0.6
1934-12-02,1934-12-13,509.9149,0.8935905892579125,455.65515596238953,0.59,1934,12,2,1934.12,1934,3,63,9,0.0393686054751504,12.85597459326357,0.0282142634074017,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2589677708151291,337.6551559623896,337.6551559623896,,2,168.82757798119476,168.82757798119476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.65515596238953,990.0,965.6504482018308,24.349551798169276,0.1737590191876842,0.0375310311924779,989.78870994962,0.2017096355952435,0.2017096355952435,0.0,0.0,23.93655211219397,23.93655211219397,24.138261747789212,24.138261747789212,,0.9237597611662982,0.9237597611662982,0.0,0.0,36.61025245479195,36.61025245479195,0.0,0.0,0.7456263229081863,0.7456263229081863,0.0,0.0,0.97,0.97,0.96,0.96,35.51194488114819,35.51194488114819,0.0,0.0,71.02388976229638,1704.573354295113,0.1558720203928929,5.842901528061395e-05,0.59
