Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3,ExceedanceRnd
1934-12-03,1934-12-14,473.647,0.9007401735700734,426.6328809909446,0.62,1934,12,3,1934.12,1934,3,64,10,0.0368610809176176,29.02227497144491,0.0680263436424182,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2765844013849101,308.6328809909446,308.6328809909446,,2,154.3164404954723,154.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,362.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1635161578811632,0.0317265761981889,989.8047572659208,0.1685235114702201,0.1685235114702201,0.0,0.0,24.11638578999121,24.11638578999121,24.284909301461425,24.284909301461425,,0.9181941757973172,0.9181941757973172,0.0,0.0,33.51179209371814,33.51179209371814,0.0,0.0,0.6825212239046464,0.6825212239046464,0.0,0.0,0.97,0.97,0.96,0.96,32.5064383309066,32.5064383309066,0.0,0.0,65.0128766618132,1560.3090398835166,0.1523859963882931,5.85133131248873e-05,0.62
1934-12-04,1934-12-15,468.6029,0.9015518661337044,422.4698189706656,0.626,1934,12,4,1934.12,1934,3,65,10,0.0365013923590655,4.163062020279028,0.00985410515341,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.27930989315995,304.4698189706656,304.4698189706656,,2,152.2349094853328,152.2349094853328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,358.4698189706656,990.0,965.501114185368,24.49888581463199,0.1620468841276026,0.0308939637941331,989.8070591520784,0.1640274044883188,0.1640274044883188,0.0,0.0,24.14191756222197,24.14191756222197,24.305944966710285,24.305944966710285,,0.917372521459159,0.917372521459159,0.0,0.0,33.0651458543358,33.0651458543358,0.0,0.0,0.673424559151442,0.673424559151442,0.0,0.0,0.97,0.97,0.96,0.96,32.07319147870573,32.07319147870573,0.0,0.0,64.14638295741146,1539.5131909778752,0.151836604834168,5.852284397393362e-05,0.625
1934-12-05,1934-12-16,468.6029,0.9015518661337044,422.4698189706656,0.626,1934,12,5,1934.12,1934,3,66,10,0.0365013923590655,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.27930989315995,304.4698189706656,304.4698189706656,,2,152.2349094853328,152.2349094853328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,358.4698189706656,990.0,965.501114185368,24.49888581463199,0.1620468841276026,0.0308939637941331,989.8070591520784,0.1640274044883188,0.1640274044883188,0.0,0.0,24.14191756222197,24.14191756222197,24.305944966710285,24.305944966710285,,0.917372521459159,0.917372521459159,0.0,0.0,33.0651458543358,33.0651458543358,0.0,0.0,0.673424559151442,0.673424559151442,0.0,0.0,0.97,0.97,0.96,0.96,32.07319147870573,32.07319147870573,0.0,0.0,64.14638295741146,1539.5131909778752,0.151836604834168,5.852284397393362e-05,0.625
1934-12-06,1934-12-17,473.647,0.9007401735700734,426.6328809909446,0.62,1934,12,6,1934.12,1934,3,67,10,0.0368610809176176,4.163062020279028,0.0097579492949756,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2765844013849101,308.6328809909446,308.6328809909446,,2,154.3164404954723,154.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,362.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1635161578811632,0.0317265761981889,989.8047572659208,0.1685235114702201,0.1685235114702201,0.0,0.0,24.11638578999121,24.11638578999121,24.284909301461425,24.284909301461425,,0.9181941757973172,0.9181941757973172,0.0,0.0,33.51179209371814,33.51179209371814,0.0,0.0,0.6825212239046464,0.6825212239046464,0.0,0.0,0.97,0.97,0.96,0.96,32.5064383309066,32.5064383309066,0.0,0.0,65.0128766618132,1560.3090398835166,0.1523859963882931,5.85133131248873e-05,0.62
1934-12-07,1934-12-18,478.7252,0.9002196493164109,430.9578316629287,0.615,1934,12,7,1934.12,1934,3,68,10,0.037234756655677,4.324950671984085,0.0100356702076754,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2738086915480238,312.9578316629287,312.9578316629287,,2,156.47891583146435,156.47891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,366.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1650425671628017,0.0325915663325857,989.8023658665046,0.1732831931458508,0.1732831931458508,0.0,0.0,24.08977243087564,24.08977243087564,24.26305562402149,24.26305562402149,,0.9190487667792748,0.9190487667792748,0.0,0.0,33.97549414637275,33.97549414637275,0.0,0.0,0.6919652575635998,0.6919652575635998,0.0,0.0,0.97,0.97,0.96,0.96,32.95622932198157,32.95622932198157,0.0,0.0,65.91245864396313,1581.8990074551152,0.1529441021865828,5.850314143826727e-05,0.615
1934-12-08,1934-12-19,488.9841,0.8998924733267547,440.0331111664572,0.609,1934,12,8,1934.12,1934,3,69,10,0.0380188608047818,9.07527950352852,0.0206240832183546,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2681616383076285,322.0331111664572,322.0331111664572,,2,161.0165555832286,161.0165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.0331111664572,990.0,965.580149000249,24.41985099975102,0.168245514876722,0.0344066222332914,989.79734786289,0.1834380778414258,0.1834380778414258,0.0,0.0,24.03376078479957,24.03376078479957,24.217198862641,24.217198862641,,0.9208454041607252,0.9208454041607252,0.0,0.0,34.94762691385664,34.94762691385664,0.0,0.0,0.7117642955978949,0.7117642955978949,0.0,0.0,0.97,0.97,0.96,0.96,33.899198106440934,33.899198106440934,0.0,0.0,67.79839621288187,1627.1615091091649,0.1540756695175942,5.848121570075759e-05,0.61
1934-12-09,1934-12-20,488.9841,0.8998924733267547,440.0331111664572,0.609,1934,12,9,1934.12,1934,3,70,10,0.0380188608047818,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2681616383076285,322.0331111664572,322.0331111664572,,2,161.0165555832286,161.0165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.0331111664572,990.0,965.580149000249,24.41985099975102,0.168245514876722,0.0344066222332914,989.79734786289,0.1834380778414258,0.1834380778414258,0.0,0.0,24.03376078479957,24.03376078479957,24.217198862641,24.217198862641,,0.9208454041607252,0.9208454041607252,0.0,0.0,34.94762691385664,34.94762691385664,0.0,0.0,0.7117642955978949,0.7117642955978949,0.0,0.0,0.97,0.97,0.96,0.96,33.899198106440934,33.899198106440934,0.0,0.0,67.79839621288187,1627.1615091091649,0.1540756695175942,5.848121570075759e-05,0.61
1934-12-10,1934-12-21,494.165,0.8960553284209241,442.799181369126,0.602,1934,12,10,1934.12,1934,3,71,11,0.0382578492702924,2.766070202668743,0.0062467825575379,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2664864908628476,324.799181369126,324.799181369126,,2,162.399590684563,162.399590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.799181369126,990.0,965.592596316161,24.407403683838996,0.1692217468736248,0.0349598362738252,989.7958184168524,0.1866190585744949,0.1866190585744949,0.0,0.0,24.01660304211701,24.01660304211701,24.203222100691505,24.203222100691505,,0.9213938878056446,0.9213938878056446,0.0,0.0,35.24362216464489,35.24362216464489,0.0,0.0,0.7177927121108939,0.7177927121108939,0.0,0.0,0.97,0.97,0.96,0.96,34.18631349970554,34.18631349970554,0.0,0.0,68.37262699941108,1640.943047985866,0.1544100122046394,5.847427419203044e-05,0.6
1934-12-11,1934-12-22,494.165,0.8960553284209241,442.799181369126,0.602,1934,12,11,1934.12,1934,3,72,11,0.0382578492702924,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2664864908628476,324.799181369126,324.799181369126,,2,162.399590684563,162.399590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.799181369126,990.0,965.592596316161,24.407403683838996,0.1692217468736248,0.0349598362738252,989.7958184168524,0.1866190585744949,0.1866190585744949,0.0,0.0,24.01660304211701,24.01660304211701,24.203222100691505,24.203222100691505,,0.9213938878056446,0.9213938878056446,0.0,0.0,35.24362216464489,35.24362216464489,0.0,0.0,0.7177927121108939,0.7177927121108939,0.0,0.0,0.97,0.97,0.96,0.96,34.18631349970554,34.18631349970554,0.0,0.0,68.37262699941108,1640.943047985866,0.1544100122046394,5.847427419203044e-05,0.6
1934-12-12,1934-12-23,499.3804,0.8921883077628417,445.541354005931,0.598,1934,12,12,1934.12,1934,3,73,11,0.0384947729861124,2.742172636805037,0.0061546983510054,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2648463468969688,327.541354005931,327.541354005931,,2,163.7706770029655,163.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.541354005931,990.0,965.6049360930268,24.39506390697329,0.1701895446780687,0.0355082708011862,989.7943021845208,0.1897725571068206,0.1897725571068206,0.0,0.0,23.99959353438716,23.99959353438716,24.18936609149398,24.18936609149398,,0.9219380664007382,0.9219380664007382,0.0,0.0,35.53697668861483,35.53697668861483,0.0,0.0,0.723767346000302,0.723767346000302,0.0,0.0,0.97,0.97,0.96,0.96,34.47086738795638,34.47086738795638,0.0,0.0,68.94173477591276,1654.6016346219062,0.1547370051198323,5.846737106011725e-05,0.6
1934-12-13,1934-12-24,499.3804,0.8921883077628417,445.541354005931,0.598,1934,12,13,1934.12,1934,3,74,11,0.0384947729861124,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2648463468969688,327.541354005931,327.541354005931,,2,163.7706770029655,163.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.541354005931,990.0,965.6049360930268,24.39506390697329,0.1701895446780687,0.0355082708011862,989.7943021845208,0.1897725571068206,0.1897725571068206,0.0,0.0,23.99959353438716,23.99959353438716,24.18936609149398,24.18936609149398,,0.9219380664007382,0.9219380664007382,0.0,0.0,35.53697668861483,35.53697668861483,0.0,0.0,0.723767346000302,0.723767346000302,0.0,0.0,0.97,0.97,0.96,0.96,34.47086738795638,34.47086738795638,0.0,0.0,68.94173477591276,1654.6016346219062,0.1547370051198323,5.846737106011725e-05,0.6
1934-12-14,1934-12-25,504.6303,0.897830776149602,453.0726139176065,0.595,1934,12,14,1934.12,1934,3,75,11,0.0391454738424812,7.5312599116755345,0.016622633282896,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2604439031961859,335.0726139176065,335.0726139176065,,2,167.53630695880324,167.53630695880324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,389.0726139176065,990.0,965.6388267626292,24.36117323737085,0.1728475599719956,0.0370145227835213,989.7901379172446,0.1986364105619517,0.1986364105619517,0.0,0.0,23.952674744053475,23.952674744053475,24.151311154615428,24.151311154615428,,0.923309629731154,0.923309629731154,0.0,0.0,36.33699588712204,36.33699588712204,0.0,0.0,0.7400610160309987,0.7400610160309987,0.0,0.0,0.97,0.97,0.96,0.96,35.246886010508376,35.246886010508376,0.0,0.0,70.49377202101675,1691.850528504402,0.1555904503065736,5.8439879971767526e-05,0.595
1934-12-15,1934-12-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1934,12,15,1934.12,1934,3,76,11,0.0396801022576396,6.187828879148299,0.0134734636439975,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2569348217351712,341.2604427967548,341.2604427967548,,2,170.6302213983774,170.6302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,395.2604427967548,990.0,965.6666719925854,24.333328007414597,0.1750314367721417,0.0382520885593509,989.7867164746684,0.2060377402120408,0.2060377402120408,0.0,0.0,23.91400674187109,23.91400674187109,24.12004448208313,24.12004448208313,,0.9243883652241878,0.9243883652241878,0.0,0.0,36.99145992322399,36.99145992322399,0.0,0.0,0.7533902224689204,0.7533902224689204,0.0,0.0,0.97,0.97,0.96,0.96,35.88171612552727,35.88171612552727,0.0,0.0,71.76343225105454,1722.3223740253088,0.1562586836654977,5.8413704714895256e-05,0.585
1934-12-16,1934-12-27,520.5884,0.8885427859104034,462.56506724863937,0.581,1934,12,16,1934.12,1934,3,77,11,0.0399656218102824,3.304624451884536,0.0071441288715133,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2550992462571158,344.56506724863937,344.56506724863937,,2,172.28253362431968,172.28253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1761977412732222,0.0389130134497278,989.7848892452772,0.21006938204334,0.21006938204334,0.0,0.0,23.89327706061488,23.89327706061488,24.10334644265822,24.10334644265822,,0.9249647404393774,0.9249647404393774,0.0,0.0,37.3405616790469,37.3405616790469,0.0,0.0,0.7605002378624623,0.7605002378624623,0.0,0.0,0.97,0.97,0.96,0.96,36.22034482867549,36.22034482867549,0.0,0.0,72.44068965735099,1738.5765517764237,0.1566064858469142,5.839945980126941e-05,0.58
1934-12-17,1934-12-28,520.5884,0.8885427859104034,462.56506724863937,0.581,1934,12,17,1934.12,1934,3,78,12,0.0399656218102824,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2550992462571158,344.56506724863937,344.56506724863937,,2,172.28253362431968,172.28253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1761977412732222,0.0389130134497278,989.7848892452772,0.21006938204334,0.21006938204334,0.0,0.0,23.89327706061488,23.89327706061488,24.10334644265822,24.10334644265822,,0.9249647404393774,0.9249647404393774,0.0,0.0,37.3405616790469,37.3405616790469,0.0,0.0,0.7605002378624623,0.7605002378624623,0.0,0.0,0.97,0.97,0.96,0.96,36.22034482867549,36.22034482867549,0.0,0.0,72.44068965735099,1738.5765517764237,0.1566064858469142,5.839945980126941e-05,0.58
1934-12-18,1934-12-29,525.9775,0.8881694527338079,467.1571483252964,0.58,1934,12,18,1934.12,1934,3,79,12,0.0403623776153056,4.592081076657053,0.009829842255693,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2525916609068622,349.1571483252964,349.1571483252964,,2,174.5785741626482,174.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1778184291628786,0.0398314296650592,989.782350141172,0.2156717209568616,0.2156717209568616,0.0,0.0,23.86447125275137,23.86447125275137,24.080142973708234,24.080142973708234,,0.9257660651414968,0.9257660651414968,0.0,0.0,37.825329105564,37.825329105564,0.0,0.0,0.7703733015389815,0.7703733015389815,0.0,0.0,0.97,0.97,0.96,0.96,36.690569232397074,36.690569232397074,0.0,0.0,73.38113846479415,1761.1473231550594,0.1570802003733795,5.837958544260781e-05,0.58
1934-12-19,1934-12-30,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1934,12,19,1934.12,1934,3,80,12,0.0412429092696005,10.191338591376107,0.0213498918938757,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2471988562532061,359.3484869166725,359.3484869166725,,2,179.67424345833626,179.67424345833626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.3484869166725,990.0,965.748068191125,24.25193180887504,0.1814152687566723,0.0418696973833345,989.77671503386,0.2283856086458406,0.2283856086458406,0.0,0.0,23.80026123408909,23.80026123408909,24.02864684273493,24.02864684273493,,0.9275458841874288,0.9275458841874288,0.0,0.0,38.89928788883778,38.89928788883778,0.0,0.0,0.7922461891820323,0.7922461891820323,0.0,0.0,0.97,0.97,0.96,0.96,37.73230925217265,37.73230925217265,0.0,0.0,75.4646185043453,1811.150844104287,0.1580912489988025,5.833444356159391e-05,0.565
1934-12-20,1934-12-31,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1934,12,20,1934.12,1934,3,81,12,0.0412429092696005,0.0,0.0,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2471988562532061,359.3484869166725,359.3484869166725,,2,179.67424345833626,179.67424345833626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.3484869166725,990.0,965.748068191125,24.25193180887504,0.1814152687566723,0.0418696973833345,989.77671503386,0.2283856086458406,0.2283856086458406,0.0,0.0,23.80026123408909,23.80026123408909,24.02864684273493,24.02864684273493,,0.9275458841874288,0.9275458841874288,0.0,0.0,38.89928788883778,38.89928788883778,0.0,0.0,0.7922461891820323,0.7922461891820323,0.0,0.0,0.97,0.97,0.96,0.96,37.73230925217265,37.73230925217265,0.0,0.0,75.4646185043453,1811.150844104287,0.1580912489988025,5.833444356159391e-05,0.565
1934-12-21,1935-01-01,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1934,12,21,1934.12,1934,3,82,12,0.0414342516334432,2.2146106926243188,0.0046179756191928,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2460572979619364,361.5630976092969,361.5630976092969,,2,180.78154880464845,180.78154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,415.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1821968735824417,0.0423126195218593,989.7754905068956,0.231216395915993,0.231216395915993,0.0,0.0,23.786240171737774,23.786240171737774,24.017456567653767,24.017456567653767,,0.9279328900639028,0.9279328900639028,0.0,0.0,39.13228161681128,39.13228161681128,0.0,0.0,0.7969914789574598,0.7969914789574598,0.0,0.0,0.97,0.97,0.96,0.96,37.95831316830694,37.95831316830694,0.0,0.0,75.91662633661387,1821.9990320787329,0.1583037283624847,5.8324402848650345e-05,0.565
1934-12-22,1935-01-02,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1934,12,22,1934.12,1934,3,83,12,0.0414342516334432,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2460572979619364,361.5630976092969,361.5630976092969,,2,180.78154880464845,180.78154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,415.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1821968735824417,0.0423126195218593,989.7754905068956,0.231216395915993,0.231216395915993,0.0,0.0,23.786240171737774,23.786240171737774,24.017456567653767,24.017456567653767,,0.9279328900639028,0.9279328900639028,0.0,0.0,39.13228161681128,39.13228161681128,0.0,0.0,0.7969914789574598,0.7969914789574598,0.0,0.0,0.97,0.97,0.96,0.96,37.95831316830694,37.95831316830694,0.0,0.0,75.91662633661387,1821.9990320787329,0.1583037283624847,5.8324402848650345e-05,0.565
1934-12-23,1935-01-03,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1934,12,23,1934.12,1934,3,84,12,0.041992562280209,6.461928782011513,0.0132954651121378,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2427858517412966,368.0250263913084,368.0250263913084,,2,184.0125131956542,184.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,422.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1844774887427585,0.0436050052782616,989.771917505979,0.2395522840447878,0.2395522840447878,0.0,0.0,23.745252603173373,23.745252603173373,23.98480488721816,23.98480488721816,,0.9290626776955468,0.9290626776955468,0.0,0.0,39.81143796115606,39.81143796115606,0.0,0.0,0.810823583730266,0.810823583730266,0.0,0.0,0.9710823583730266,0.9710823583730266,0.96,0.96,38.66018506554087,38.66018506554087,0.0,0.0,77.32037013108173,1855.6888831459612,0.159087219654466,5.8359837108279845e-05,0.56
1934-12-24,1935-01-04,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1934,12,24,1934.12,1934,3,85,13,0.0427404455876776,8.656056799405293,0.0174982571469548,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2385375224758849,376.6810831907137,376.6810831907137,,2,188.34054159535685,188.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,430.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1875324797572435,0.0453362166381427,989.7671313036046,0.2509858406436492,0.2509858406436492,0.0,0.0,23.69008058860281,23.69008058860281,23.94106642924646,23.94106642924646,,0.93039727785963,0.93039727785963,0.0,0.0,40.71153557685234,40.71153557685234,0.0,0.0,0.8291555107301902,0.8291555107301902,0.0,0.0,0.972915551073019,0.972915551073019,0.96,0.96,39.60888607078211,39.60888607078211,0.0,0.0,79.21777214156423,1901.2265313975413,0.1601390771415924,5.841795005895998e-05,0.555
1934-12-25,1935-01-05,576.0661,0.8889914195501405,512.1178199937132,0.544,1934,12,25,1934.12,1934,3,86,13,0.0442469796474568,17.43673680299952,0.0340482914717038,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2304157273836879,394.1178199937132,394.1178199937132,,2,197.05890999685656,197.05890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,448.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1936864451816342,0.0488235639987426,989.7574899908196,0.2747649479911984,0.2747649479911984,0.0,0.0,23.5781948528568,23.5781948528568,23.852959800848,23.852959800848,,0.9329769005866004,0.9329769005866004,0.0,0.0,42.51245834488291,42.51245834488291,0.0,0.0,0.8658341821768413,0.8658341821768413,0.0,0.0,0.976583418217684,0.976583418217684,0.96,0.96,41.51696188728266,41.51696188728266,0.0,0.0,83.03392377456532,1992.814170589568,0.1621383215596455,5.85230549246316e-05,0.545
1934-12-26,1935-01-06,581.8096,0.8882166996280455,516.7730027239134,0.54,1934,12,26,1934.12,1934,3,87,13,0.0446491874353461,4.655182730200182,0.0090081771022531,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2283401017042712,398.77300272391335,398.77300272391335,,2,199.38650136195668,199.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.77300272391335,990.0,965.9254785122577,24.07452148774246,0.19532940360267,0.0497546005447826,989.7549159958526,0.2812822038134787,0.2812822038134787,0.0,0.0,23.54815527978155,23.54815527978155,23.82943748359503,23.82943748359503,,0.9336651243356566,0.9336651243356566,0.0,0.0,42.9914882992228,42.9914882992228,0.0,0.0,0.8755903930595275,0.8755903930595275,0.0,0.0,0.9775590393059528,0.9775590393059528,0.96,0.96,42.02671800012135,42.02671800012135,0.0,0.0,84.0534360002427,2017.2824640058247,0.1626505942787192,5.855004352664005e-05,0.54
1934-12-27,1935-01-07,593.4044,0.8886647923374786,527.3375978981461,0.532,1934,12,27,1934.12,1934,3,88,13,0.0455619684583998,10.56459517423275,0.0200338364196692,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2237655734586772,409.3375978981461,409.3375978981461,,2,204.66879894907305,204.66879894907305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,463.3375978981461,990.0,965.9730191905415,24.026980809458337,0.1990579770255211,0.0518675195796292,989.7490745033948,0.2963527649943489,0.2963527649943489,0.0,0.0,23.4797025478588,23.4797025478588,23.776055312853146,23.776055312853146,,0.9352262407661084,0.9352262407661084,0.0,0.0,44.0757402624018,44.0757402624018,0.0,0.0,0.8976729177678574,0.8976729177678574,0.0,0.0,0.9797672917767856,0.9797672917767856,0.96,0.96,43.183968669950445,43.183968669950445,0.0,0.0,86.36793733990089,2072.8304961576214,0.1637811104008985,5.8609553162760376e-05,0.53
1934-12-28,1935-01-08,605.1438,0.8886028945088347,537.7325322740754,0.526,1934,12,28,1934.12,1934,3,89,13,0.0464600907884801,10.394934375929324,0.0193310498287486,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.219439950008189,419.7325322740754,419.7325322740754,,2,209.8662661370377,209.8662661370377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.7325322740754,990.0,966.0197963952334,23.980203604766643,0.2027266718886148,0.053946506454815,989.7433268216564,0.3116068224428909,0.3116068224428909,0.0,0.0,23.41192360398028,23.41192360398028,23.723530426423167,23.723530426423167,,0.936455664247142,0.936455664247142,0.0,0.0,45.12379883334396,45.12379883334396,0.0,0.0,0.9190183061780846,0.9190183061780846,0.0,0.0,0.98,0.98,0.96,0.96,44.22132285667708,44.22132285667708,0.0,0.0,88.44264571335415,2122.6234971204995,0.1644733029994102,5.853108753314572e-05,0.525
1934-12-29,1935-01-09,611.0679,0.8869861279741288,542.0087505502821,0.523,1934,12,29,1934.12,1934,3,90,13,0.0468295560475443,4.276218276206691,0.0078895742400195,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2177086622313732,424.0087505502821,424.0087505502821,,2,212.00437527514103,212.00437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2042358819957718,0.0548017501100564,989.740962367894,0.3180131258254232,0.3180131258254232,0.0,0.0,23.383909864592447,23.383909864592447,23.70192299041787,23.70192299041787,,0.9369474449529868,0.9369474449529868,0.0,0.0,45.55288453175337,45.55288453175337,0.0,0.0,0.9277573224389688,0.9277573224389688,0.0,0.0,0.98,0.98,0.96,0.96,44.6418268411183,44.6418268411183,0.0,0.0,89.2836536822366,2142.8076883736785,0.1647273288329572,5.849175253941204e-05,0.525
1934-12-30,1935-01-10,623.0255,0.8843912864860217,550.9983234585969,0.515,1934,12,30,1934.12,1934,3,91,13,0.0476062551468227,8.989572908314813,0.0163150639949094,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2141567314748222,432.9983234585969,432.9983234585969,,2,216.4991617292985,216.4991617292985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,486.9983234585969,990.0,966.0794924555636,23.920507544436305,0.2074085811930375,0.0565996646917193,989.7359917541152,0.3316174181262393,0.3316174181262393,0.0,0.0,23.32488188042534,23.32488188042534,23.65649929855158,23.65649929855158,,0.9379705731711434,0.9379705731711434,0.0,0.0,46.45191099843774,46.45191099843774,0.0,0.0,0.946067433776736,0.946067433776736,0.0,0.0,0.98,0.98,0.96,0.96,45.52287277846899,45.52287277846899,0.0,0.0,91.04574555693796,2185.0978933665115,0.1652377905352725,5.8407812471231154e-05,0.515
1934-12-31,1935-01-11,623.0255,0.8843912864860217,550.9983234585969,0.515,1934,12,31,1934.12,1934,3,92,14,0.0476062551468227,0.0,0.0,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2141567314748222,432.9983234585969,432.9983234585969,,2,216.4991617292985,216.4991617292985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,486.9983234585969,990.0,966.0794924555636,23.920507544436305,0.2074085811930375,0.0565996646917193,989.7359917541152,0.3316174181262393,0.3316174181262393,0.0,0.0,23.32488188042534,23.32488188042534,23.65649929855158,23.65649929855158,,0.9379705731711434,0.9379705731711434,0.0,0.0,46.45191099843774,46.45191099843774,0.0,0.0,0.946067433776736,0.946067433776736,0.0,0.0,0.98,0.98,0.96,0.96,45.52287277846899,45.52287277846899,0.0,0.0,91.04574555693796,2185.0978933665115,0.1652377905352725,5.8407812471231154e-05,0.515
1935-01-01,1935-01-12,635.1294,0.8861628436789661,562.8280752081156,0.506,1935,1,1,1935.01,1934,4,93,14,0.0486283456979812,11.829751749518664,0.0210184108977584,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2469670688488706,423.8280752081156,423.8280752081156,,2,211.9140376040578,211.9140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,482.8280752081156,990.0,966.1327263384364,23.86727366156356,0.2059367711958725,0.0547656150416231,989.7392976137623,0.3177421128121734,0.3177421128121734,0.0,0.0,23.28882916251385,23.28882916251385,23.60657127532602,23.60657127532602,,0.9368269368747312,0.9368269368747312,0.0,0.0,45.342498823964895,45.342498823964895,0.0,0.0,0.9234724811398144,0.9234724811398144,0.0,0.0,0.98,0.98,0.96,0.96,44.4356488474856,44.4356488474856,0.0,0.0,88.87129769497119,2132.911144679309,0.1579013229965642,5.824642827121456e-05,0.505
1935-01-02,1935-01-13,635.1294,0.8861628436789661,562.8280752081156,0.506,1935,1,2,1935.01,1934,4,94,14,0.0486283456979812,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2469670688488706,423.8280752081156,423.8280752081156,,2,211.9140376040578,211.9140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,482.8280752081156,990.0,966.1327263384364,23.86727366156356,0.2059367711958725,0.0547656150416231,989.7392976137623,0.3177421128121734,0.3177421128121734,0.0,0.0,23.28882916251385,23.28882916251385,23.60657127532602,23.60657127532602,,0.9368269368747312,0.9368269368747312,0.0,0.0,45.342498823964895,45.342498823964895,0.0,0.0,0.9234724811398144,0.9234724811398144,0.0,0.0,0.98,0.98,0.96,0.96,44.4356488474856,44.4356488474856,0.0,0.0,88.87129769497119,2132.911144679309,0.1579013229965642,5.824642827121456e-05,0.505
1935-01-03,1935-01-14,647.3805,0.8756118252012844,566.8540212047202,0.501,1935,1,3,1935.01,1934,4,95,14,0.0489761874320878,4.025945996604604,0.0071022623920852,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2452130439237017,427.8540212047202,427.8540212047202,,2,213.9270106023601,213.9270106023601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,486.8540212047202,990.0,966.1508430954212,23.849156904578763,0.2073576524504033,0.055570804240944,989.7370715433088,0.3237810318070803,0.3237810318070803,0.0,0.0,23.262447416080413,23.262447416080413,23.586228447887493,23.586228447887493,,0.9372818677820968,0.9372818677820968,0.0,0.0,45.74355801579017,45.74355801579017,0.0,0.0,0.9316406927859504,0.9316406927859504,0.0,0.0,0.98,0.98,0.96,0.96,44.828686855474366,44.828686855474366,0.0,0.0,89.65737371094873,2151.7769690627697,0.1581666008479612,5.820869922104249e-05,0.5
1935-01-04,1935-01-15,635.1294,0.8861628436789661,562.8280752081156,0.506,1935,1,4,1935.01,1934,4,96,14,0.0486283456979812,4.025945996604604,0.0071530653390308,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2469670688488706,423.8280752081156,423.8280752081156,,2,211.9140376040578,211.9140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,482.8280752081156,990.0,966.1327263384364,23.86727366156356,0.2059367711958725,0.0547656150416231,989.7392976137623,0.3177421128121734,0.3177421128121734,0.0,0.0,23.28882916251385,23.28882916251385,23.60657127532602,23.60657127532602,,0.9368269368747312,0.9368269368747312,0.0,0.0,45.342498823964895,45.342498823964895,0.0,0.0,0.9234724811398144,0.9234724811398144,0.0,0.0,0.98,0.98,0.96,0.96,44.4356488474856,44.4356488474856,0.0,0.0,88.87129769497119,2132.911144679309,0.1579013229965642,5.824642827121456e-05,0.505
1935-01-05,1935-01-16,641.2365,0.8794376863729334,563.9275439778775,0.503,1935,1,5,1935.01,1934,4,97,14,0.0487233397996886,1.09946876976187,0.0019496631819157,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2464855662475903,424.9275439778775,424.9275439778775,,2,212.46377198893876,212.46377198893876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,483.9275439778775,990.0,966.1376739479005,23.862326052099547,0.2063248078377486,0.0549855087955755,989.7386896833668,0.3193913159668162,0.3193913159668162,0.0,0.0,23.281624419499447,23.281624419499447,23.601015735466262,23.601015735466262,,0.9369514612162516,0.9369514612162516,0.0,0.0,45.4521005438196,45.4521005438196,0.0,0.0,0.9257046953934746,0.9257046953934746,0.0,0.0,0.98,0.98,0.96,0.96,44.54305853294321,44.54305853294321,0.0,0.0,89.08611706588643,2138.0668095812744,0.1579744029480873,5.823614868021177e-05,0.505
1935-01-06,1935-01-17,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1935,1,6,1935.01,1934,4,98,14,0.0494114767522878,7.964548062490849,0.0139266623430223,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2430528449940314,432.8920920403683,432.8920920403683,,2,216.44604602018416,216.44604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2091357439636546,0.0565784184080736,989.7342858376282,0.3314538217421672,0.3314538217421672,0.0,0.0,23.22931760170452,23.22931760170452,23.56077142344668,23.56077142344668,,0.937846994716345,0.937846994716345,0.0,0.0,46.24414977465104,46.24414977465104,0.0,0.0,0.9418360442902451,0.9418360442902451,0.0,0.0,0.98,0.98,0.96,0.96,45.31926677915802,45.31926677915802,0.0,0.0,90.63853355831604,2175.324805399585,0.158488873722559,5.816084630743893e-05,0.495
1935-01-07,1935-01-18,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1935,1,7,1935.01,1934,4,99,15,0.0494114767522878,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2430528449940314,432.8920920403683,432.8920920403683,,2,216.44604602018416,216.44604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,491.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2091357439636546,0.0565784184080736,989.7342858376282,0.3314538217421672,0.3314538217421672,0.0,0.0,23.22931760170452,23.22931760170452,23.56077142344668,23.56077142344668,,0.937846994716345,0.937846994716345,0.0,0.0,46.24414977465104,46.24414977465104,0.0,0.0,0.9418360442902451,0.9418360442902451,0.0,0.0,0.98,0.98,0.96,0.96,45.31926677915802,45.31926677915802,0.0,0.0,90.63853355831604,2175.324805399585,0.158488873722559,5.816084630743893e-05,0.495
1935-01-08,1935-01-19,672.3268,0.8764068829576366,589.2318351168824,0.488,1935,1,8,1935.01,1934,4,100,15,0.0509096305540986,17.339743076514086,0.0294277091682843,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.235900356559023,450.2318351168824,450.2318351168824,,3,150.07727837229413,150.07727837229413,150.07727837229413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,509.2318351168824,990.0,966.251543258026,23.74845674197411,0.2159126580292905,0.0600463670233764,989.7240409749472,0.1593669212841553,0.1593669212841553,0.1593669212841553,0.0,23.313130795637296,23.313130795637296,23.313130795637296,23.472497716921453,,0.9156513476285189,0.9156513476285189,0.9156513476285189,0.0,31.41842310154717,31.41842310154717,31.41842310154717,0.0,0.6398864175467854,0.6398864175467854,0.6398864175467854,0.0,0.97,0.97,0.97,0.96,30.47587040850075,30.47587040850075,30.47587040850075,0.0,91.42761122550225,2194.262669412054,0.1551640725714799,5.640773639908772e-05,0.49
1935-01-09,1935-01-20,672.3268,0.8764068829576366,589.2318351168824,0.488,1935,1,9,1935.01,1934,4,101,15,0.0509096305540986,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.235900356559023,450.2318351168824,450.2318351168824,,3,150.07727837229413,150.07727837229413,150.07727837229413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,509.2318351168824,990.0,966.251543258026,23.74845674197411,0.2159126580292905,0.0600463670233764,989.7240409749472,0.1593669212841553,0.1593669212841553,0.1593669212841553,0.0,23.313130795637296,23.313130795637296,23.313130795637296,23.472497716921453,,0.9156513476285189,0.9156513476285189,0.9156513476285189,0.0,31.41842310154717,31.41842310154717,31.41842310154717,0.0,0.6398864175467854,0.6398864175467854,0.6398864175467854,0.0,0.97,0.97,0.97,0.96,30.47587040850075,30.47587040850075,30.47587040850075,0.0,91.42761122550225,2194.262669412054,0.1551640725714799,5.640773639908772e-05,0.49
1935-01-10,1935-01-21,678.6565,0.8777769920279594,595.7090611902229,0.485,1935,1,10,1935.01,1934,4,102,15,0.0514692628868352,6.477226073340488,0.0108731367295287,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2333353797276121,456.7090611902229,456.7090611902229,,3,152.23635373007428,152.23635373007428,152.23635373007428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,515.7090611902229,990.0,966.280690775356,23.719309224644007,0.219593601821199,0.0613418122380445,989.7190645859408,0.1640305240569604,0.1640305240569604,0.1640305240569604,0.0,23.27434328652776,23.27434328652776,23.27434328652776,23.43837381058472,,0.916505245074912,0.916505245074912,0.916505245074912,0.0,31.84706859890578,31.84706859890578,31.84706859890578,0.0,0.6486164684094863,0.6486164684094863,0.6486164684094863,0.0,0.97,0.97,0.97,0.96,30.891656540938605,30.891656540938605,30.891656540938605,0.0,92.6749696228158,2224.1992709475794,0.155570857756724,5.636640326417053e-05,0.485
1935-01-11,1935-01-22,704.3503,0.8783280558406197,618.6506296297572,0.474,1935,1,11,1935.01,1934,4,103,15,0.053451414400011,22.941568439534308,0.0370832378417914,0.41,3,Normal,41,6,4,3,66,120.0,0.1939705453331813,498.6506296297572,498.6506296297572,,3,166.2168765432524,166.2168765432524,166.2168765432524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,549.6506296297572,990.0,966.3746025185188,23.62539748148106,0.2388822609200949,0.0697301259259514,989.691387613154,0.1954961661729407,0.1954961661729407,0.1954961661729407,0.0,23.12128892846201,23.12128892846201,23.12128892846201,23.31678509463495,,0.9220903696430346,0.9220903696430346,0.9220903696430346,0.0,34.75356361252205,34.75356361252205,34.75356361252205,0.0,0.7078118862020784,0.7078118862020784,0.7078118862020784,0.0,0.97,0.97,0.97,0.96,33.71095670414639,33.71095670414639,33.71095670414639,0.0,101.13287011243918,2427.1888826985405,0.1634733163901635,5.633696670749289e-05,0.475
1935-01-12,1935-01-23,710.868,0.8775314292741972,623.8090120652902,0.47,1935,1,12,1935.01,1934,4,104,15,0.053897098642441,5.158382435532985,0.0082691694665563,0.41,3,Normal,41,6,4,3,66,120.0,0.1923665700223009,503.8090120652902,503.8090120652902,,3,167.93633735509673,167.93633735509673,167.93633735509673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,554.8090120652902,990.0,966.3952360482612,23.60476395173885,0.2418137188601715,0.071523604826116,989.6866626763136,0.1995884829051302,0.1995884829051302,0.1995884829051302,0.0,23.09183814514746,23.09183814514746,23.09183814514746,23.29142662805259,,0.922687600953316,0.922687600953316,0.922687600953316,0.0,35.09106636724401,35.09106636724401,35.09106636724401,0.0,0.7146856693939717,0.7146856693939717,0.7146856693939717,0.0,0.97,0.97,0.97,0.96,34.038334376226686,34.038334376226686,34.038334376226686,0.0,102.11500312868006,2450.760075088321,0.1636959408306725,5.63016499656811e-05,0.47
1935-01-13,1935-01-24,717.4235,0.8782993569127185,630.1125986840717,0.468,1935,1,13,1935.01,1934,4,105,15,0.0544417285263038,6.303586618781537,0.0100039050670403,0.41,3,Normal,41,6,4,3,66,120.0,0.1904421531177256,510.1125986840717,510.1125986840717,,3,170.03753289469057,170.03753289469057,170.03753289469057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.1125986840717,990.0,966.4204503947362,23.579549605263765,0.245395985059998,0.0740450394736287,989.6805589754664,0.2045915802630449,0.2045915802630449,0.2045915802630449,0.0,23.05551700046712,23.05551700046712,23.05551700046712,23.26010858073016,,0.923417610900687,0.923417610900687,0.923417610900687,0.0,35.50230190504791,35.50230190504791,35.50230190504791,0.0,0.7230611385956803,0.7230611385956803,0.7230611385956803,0.0,0.97,0.97,0.97,0.96,34.43723284789647,34.43723284789647,34.43723284789647,0.0,103.3116985436894,2479.480765048545,0.1639575192742467,5.6257567670245046e-05,0.47
1935-01-14,1935-01-25,730.6486,0.8864028278959922,647.6489852382476,0.462,1935,1,14,1935.01,1934,4,106,16,0.0559568723245846,17.53638655417592,0.0270769922502463,0.41,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,3,175.88299507941588,175.88299507941588,175.88299507941588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.081059594095299,989.6635786650584,0.2189074876985396,0.2189074876985396,0.2189074876985396,0.0,22.95407523640697,22.95407523640697,22.95407523640697,23.17298272410551,,0.9253913439100214,0.9253913439100214,0.9253913439100214,0.0,36.6393521214461,36.6393521214461,36.6393521214461,0.0,0.7462189841435051,0.7462189841435051,0.7462189841435051,0.0,0.97,0.97,0.97,0.96,35.540171557802715,35.540171557802715,35.540171557802715,0.0,106.62051467340814,2558.8923521617958,0.1646270079990724,5.612975758520501e-05,0.46
1935-01-15,1935-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1935,1,15,1935.01,1934,4,107,16,0.0559568723245846,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,3,175.88299507941588,175.88299507941588,175.88299507941588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.081059594095299,989.6635786650584,0.2189074876985396,0.2189074876985396,0.2189074876985396,0.0,22.95407523640697,22.95407523640697,22.95407523640697,23.17298272410551,,0.9253913439100214,0.9253913439100214,0.9253913439100214,0.0,36.6393521214461,36.6393521214461,36.6393521214461,0.0,0.7462189841435051,0.7462189841435051,0.7462189841435051,0.0,0.97,0.97,0.97,0.96,35.540171557802715,35.540171557802715,35.540171557802715,0.0,106.62051467340814,2558.8923521617958,0.1646270079990724,5.612975758520501e-05,0.46
1935-01-16,1935-01-27,737.3183,0.8872912629151888,654.21608557748,0.458,1935,1,16,1935.01,1934,4,108,16,0.0565242697938942,6.567100339232411,0.0100381211712879,0.41,3,Normal,41,6,4,3,66,120.0,0.1834256335872196,534.21608557748,534.21608557748,,3,178.07202852582668,178.07202852582668,178.07202852582668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,585.21608557748,990.0,966.51686434231,23.483135657690127,0.2590937592983896,0.083686434230992,989.6572198064706,0.2243800713145667,0.2243800713145667,0.2243800713145667,0.0,22.915975392846168,22.915975392846168,22.915975392846168,23.14035546416073,,0.9261079096090508,0.9261079096090508,0.9261079096090508,0.0,37.06246888925648,37.06246888925648,37.06246888925648,0.0,0.754836433589745,0.754836433589745,0.754836433589745,0.0,0.97,0.97,0.97,0.96,35.950594822578786,35.950594822578786,35.950594822578786,0.0,107.85178446773637,2588.4428272256728,0.1648565158292233,5.607998303987905e-05,0.46
1935-01-17,1935-01-28,771.2422,0.8877747482097623,684.6893499137433,0.444,1935,1,17,1935.01,1934,4,109,16,0.0591571598325474,30.47326433626324,0.0445067012362646,0.41,3,Normal,41,6,4,3,66,120.0,0.1752619637140807,564.6893499137433,564.6893499137433,,3,188.2297833045811,188.2297833045811,188.2297833045811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,615.6893499137433,990.0,966.6387573996548,23.36124260034512,0.2764114153301032,0.0958757399654973,989.6277128447044,0.2506912235901857,0.2506912235901857,0.2506912235901857,0.0,22.738264221459257,22.738264221459257,22.738264221459257,22.98895544504944,,0.92932188711513,0.92932188711513,0.92932188711513,0.0,39.00771547116455,39.00771547116455,39.00771547116455,0.0,0.7944544902477505,0.7944544902477505,0.7944544902477505,0.0,0.97,0.97,0.97,0.96,37.837484007029616,37.837484007029616,37.837484007029616,0.0,113.51245202108883,2724.2988485061323,0.1657867937268033,5.5838199670918366e-05,0.445
1935-01-18,1935-01-29,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1935,1,18,1935.01,1934,4,110,16,0.0607094797880934,17.966666152153493,0.025569646799222,0.41,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,582.6560160658968,,3,194.2186720219656,194.2186720219656,194.2186720219656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2866216947746118,0.1030624064263587,989.6103158987992,0.2668747878997464,0.2668747878997464,0.2668747878997464,0.0,22.63281704663573,22.63281704663573,22.63281704663573,22.899691834535474,,0.9310809237190556,0.9310809237190556,0.9310809237190556,0.0,40.13799932812079,40.13799932812079,40.13799932812079,0.0,0.8174745280676331,0.8174745280676331,0.8174745280676331,0.0,0.9717474528067632,0.9717474528067632,0.9717474528067632,0.96,39.00399860786095,39.00399860786095,39.00399860786095,0.0,117.01199582358284,2808.287899765988,0.1665281348884219,5.578477056270783e-05,0.435
1935-01-19,1935-01-30,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1935,1,19,1935.01,1934,4,111,16,0.0607094797880934,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,582.6560160658968,,3,194.2186720219656,194.2186720219656,194.2186720219656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2866216947746118,0.1030624064263587,989.6103158987992,0.2668747878997464,0.2668747878997464,0.2668747878997464,0.0,22.63281704663573,22.63281704663573,22.63281704663573,22.899691834535474,,0.9310809237190556,0.9310809237190556,0.9310809237190556,0.0,40.13799932812079,40.13799932812079,40.13799932812079,0.0,0.8174745280676331,0.8174745280676331,0.8174745280676331,0.0,0.9717474528067632,0.9717474528067632,0.9717474528067632,0.96,39.00399860786095,39.00399860786095,39.00399860786095,0.0,117.01199582358284,2808.287899765988,0.1665281348884219,5.578477056270783e-05,0.435
1935-01-20,1935-01-31,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1935,1,20,1935.01,1934,4,112,16,0.0607094797880934,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,582.6560160658968,,3,194.2186720219656,194.2186720219656,194.2186720219656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2866216947746118,0.1030624064263587,989.6103158987992,0.2668747878997464,0.2668747878997464,0.2668747878997464,0.0,22.63281704663573,22.63281704663573,22.63281704663573,22.899691834535474,,0.9310809237190556,0.9310809237190556,0.9310809237190556,0.0,40.13799932812079,40.13799932812079,40.13799932812079,0.0,0.8174745280676331,0.8174745280676331,0.8174745280676331,0.0,0.9717474528067632,0.9717474528067632,0.9717474528067632,0.96,39.00399860786095,39.00399860786095,39.00399860786095,0.0,117.01199582358284,2808.287899765988,0.1665281348884219,5.578477056270783e-05,0.435
1935-01-21,1935-02-01,799.0771,0.8911326595966059,712.0837013457431,0.433,1935,1,21,1935.01,1934,4,113,17,0.0615240317962722,9.427685279846289,0.0132395745921851,0.41,3,Normal,41,6,4,3,66,120.0,0.1685195150137772,592.0837013457431,592.0837013457431,,3,197.3612337819144,197.3612337819144,197.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,643.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2919793554784355,0.1068334805382972,989.6011871639832,0.2756114545893602,0.2756114545893602,0.2756114545893602,0.0,22.57724090401097,22.57724090401097,22.57724090401097,22.85285235860033,,0.9320299001490726,0.9320299001490726,0.9320299001490726,0.0,40.72876702695757,40.72876702695757,40.72876702695757,0.0,0.8295064567608467,0.8295064567608467,0.8295064567608467,0.0,0.9729506456760848,0.9729506456760848,0.9729506456760848,0.96,39.62708017646919,39.62708017646919,39.62708017646919,0.0,118.88124052940758,2853.1497727057817,0.1669484083187663,5.577347719362576e-05,0.435
1935-01-22,1935-02-02,813.2284,0.8958086931444238,728.4970702319307,0.424,1935,1,22,1935.01,1934,4,114,17,0.0629421468680388,16.41336888618764,0.0225304528417144,0.41,3,Normal,41,6,4,3,66,120.0,0.1647226940278507,608.4970702319307,608.4970702319307,,3,202.8323567439769,202.8323567439769,202.8323567439769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,659.4970702319307,990.0,966.8139882809276,23.18601171907233,0.3013069113830512,0.1125491210695792,989.5861439675472,0.2911005402877739,0.2911005402877739,0.2911005402877739,0.0,22.48105514633184,22.48105514633184,22.48105514633184,22.77215568661961,,0.9337259672065792,0.9337259672065792,0.9337259672065792,0.0,41.755343821751865,41.755343821751865,41.755343821751865,0.0,0.8504143344552314,0.8504143344552314,0.8504143344552314,0.0,0.9750414334455232,0.9750414334455232,0.9750414334455232,0.96,40.71319029397161,40.71319029397161,40.71319029397161,0.0,122.13957088191482,2931.349701165956,0.1676596596922886,5.575648633012816e-05,0.425
1935-01-23,1935-02-03,827.5366,0.8937943571986156,739.6475434553279,0.419,1935,1,23,1935.01,1934,4,115,17,0.0639055477545403,11.150473223397167,0.015075387354505,0.41,3,Normal,41,6,4,3,66,120.0,0.1622394356093032,619.6475434553279,619.6475434553279,,3,206.549181151776,206.549181151776,206.549181151776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.6475434553279,990.0,966.8585901738212,23.141409826178688,0.3076436155097515,0.1158942630365983,989.5764621214536,0.3018545925862213,0.3018545925862213,0.3018545925862213,0.0,22.416017355046154,22.416017355046154,22.416017355046154,22.71787194763237,,0.9347483080634268,0.9347483080634268,0.9347483080634268,0.0,42.44390355268706,42.44390355268706,42.44390355268706,0.0,0.864437954229879,0.864437954229879,0.864437954229879,0.0,0.976443795422988,0.976443795422988,0.976443795422988,0.96,41.44408627755299,41.44408627755299,41.44408627755299,0.0,124.33225883265897,2983.974211983815,0.1680966291753366,5.573610180400456e-05,0.42
1935-01-24,1935-02-04,827.5366,0.8937943571986156,739.6475434553279,0.419,1935,1,24,1935.01,1934,4,116,17,0.0639055477545403,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.1622394356093032,619.6475434553279,619.6475434553279,,3,206.549181151776,206.549181151776,206.549181151776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,670.6475434553279,990.0,966.8585901738212,23.141409826178688,0.3076436155097515,0.1158942630365983,989.5764621214536,0.3018545925862213,0.3018545925862213,0.3018545925862213,0.0,22.416017355046154,22.416017355046154,22.416017355046154,22.71787194763237,,0.9347483080634268,0.9347483080634268,0.9347483080634268,0.0,42.44390355268706,42.44390355268706,42.44390355268706,0.0,0.864437954229879,0.864437954229879,0.864437954229879,0.0,0.976443795422988,0.976443795422988,0.976443795422988,0.96,41.44408627755299,41.44408627755299,41.44408627755299,0.0,124.33225883265897,2983.974211983815,0.1680966291753366,5.573610180400456e-05,0.42
