Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3,ExceedanceRnd
1935-01-25,1935-02-05,834.7498,0.8963571399655789,748.233943314839,0.416,1935,1,25,1935.01,1934,4,117,17,0.0646474127024021,8.586399859511175,0.0114755551204634,0.41,3,Normal,41,6,4,3,66,120.0,0.1603776480232558,628.233943314839,628.233943314839,,3,209.41131443827967,209.41131443827967,209.41131443827967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,679.233943314839,990.0,966.8929357732592,23.107064226740704,0.312523181993898,0.1184701829944517,989.5690066350116,0.3102692644485422,0.3102692644485422,0.3102692644485422,0.0,22.365801597303808,22.365801597303808,22.365801597303808,22.67607086175235,,0.935367111236161,0.935367111236161,0.935367111236161,0.0,42.96406903922127,42.96406903922127,42.96406903922127,0.0,0.8750319559922866,0.8750319559922866,0.8750319559922866,0.0,0.9775031955992286,0.9775031955992286,0.9775031955992286,0.96,41.99751478178467,41.99751478178467,41.99751478178467,0.0,125.99254434535402,3023.8210642884965,0.1683865660881136,5.570843370887613e-05,0.415
1935-01-26,1935-02-06,849.2947,0.8954821115912885,760.52821131929,0.409,1935,1,26,1935.01,1934,4,118,17,0.0657096374579866,12.294268004450943,0.0161654332100633,0.41,3,Normal,41,6,4,3,66,120.0,0.1577850738657488,640.52821131929,640.52821131929,,3,213.50940377309664,213.50940377309664,213.50940377309664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,691.52821131929,990.0,966.9421128452772,23.057887154722835,0.31950989343096,0.122158463395787,989.5583316431732,0.32252821131929,0.32252821131929,0.32252821131929,0.0,22.29369058657689,22.29369058657689,22.29369058657689,22.61621879789618,,0.9362526896750362,0.9362526896750362,0.9362526896750362,0.0,43.70496279770019,43.70496279770019,43.70496279770019,0.0,0.8901214419083542,0.8901214419083542,0.8901214419083542,0.0,0.9790121441908354,0.9790121441908354,0.9790121441908354,0.96,42.787689340357154,42.787689340357154,42.787689340357154,0.0,128.36306802107146,3080.713632505715,0.1687814680778241,5.566719334686256e-05,0.41
1935-01-27,1935-02-07,863.9982,0.9020463209442272,779.3663976124346,0.405,1935,1,27,1935.01,1934,4,119,17,0.0673372567537143,18.838186293144645,0.02417115537808,0.41,3,Normal,41,6,4,3,66,120.0,0.1539712263289979,659.3663976124346,659.3663976124346,,3,219.78879920414488,219.78879920414488,219.78879920414488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,710.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3302154491891531,0.1278099192837304,989.5419746315272,0.3417495015487662,0.3417495015487662,0.3417495015487662,0.0,22.182759539528643,22.182759539528643,22.182759539528643,22.52450904107741,,0.9376086639933988,0.9376086639933988,0.9376086639933988,0.0,44.83131099684699,44.83131099684699,44.83131099684699,0.0,0.9130613237647044,0.9130613237647044,0.9130613237647044,0.0,0.98,0.98,0.98,0.96,43.934684776910046,43.934684776910046,43.934684776910046,0.0,131.80405433073014,3163.297303937524,0.1691169323369699,5.552639237708291e-05,0.405
1935-01-28,1935-02-08,893.8841,0.8990978772765416,803.6892968412517,0.396,1935,1,28,1935.01,1934,4,120,18,0.0694387552470841,24.32289922881705,0.0302640576705619,0.41,3,Normal,41,6,4,3,66,120.0,0.14931143225577,683.6892968412517,683.6892968412517,,4,170.92232421031292,170.92232421031292,170.92232421031292,170.92232421031292,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,734.6892968412517,990.0,967.114757187365,22.885242812635056,0.3440379132970577,0.1351067890523755,989.5208552976504,0.2067504710731635,0.2067504710731635,0.2067504710731635,0.2067504710731635,22.199347639212437,22.199347639212437,22.199347639212437,22.199347639212437,,0.9218692911246332,0.9218692911246332,0.9218692911246332,0.9218692911246332,34.304180567469245,34.304180567469245,34.304180567469245,34.304180567469245,0.6986594820258502,0.6986594820258502,0.6986594820258502,0.6986594820258502,0.97,0.97,0.97,0.97,33.27505515044517,33.27505515044517,33.27505515044517,33.27505515044517,133.10022060178068,3194.405294442736,0.1656115380967568,5.407761050423371e-05,0.395
1935-01-29,1935-02-09,901.4559,0.907115570001353,817.7246825595828,0.391,1935,1,29,1935.01,1934,4,121,18,0.0706514125731479,14.0353857183311,0.0171639501872421,0.41,3,Normal,41,6,4,3,66,120.0,0.1467486582701462,697.7246825595828,697.7246825595828,,4,174.4311706398957,174.4311706398957,174.4311706398957,174.4311706398957,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,748.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3520140847849689,0.1393174047678748,989.5086685104473,0.2153120563613455,0.2153120563613455,0.2153120563613455,0.2153120563613455,22.12245772384753,22.12245772384753,22.12245772384753,22.12245772384753,,0.9230389918286076,0.9230389918286076,0.9230389918286076,0.9230389918286076,34.93141802808587,34.93141802808587,34.93141802808587,34.93141802808587,0.7114341757247632,0.7114341757247632,0.7114341757247632,0.7114341757247632,0.97,0.97,0.97,0.97,33.883475487243295,33.883475487243295,33.883475487243295,33.883475487243295,135.53390194897318,3252.8136467753566,0.165745152176078,5.395868461873138e-05,0.39
1935-01-30,1935-02-10,901.4559,0.907115570001353,817.7246825595828,0.391,1935,1,30,1935.01,1934,4,122,18,0.0706514125731479,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.1467486582701462,697.7246825595828,697.7246825595828,,4,174.4311706398957,174.4311706398957,174.4311706398957,174.4311706398957,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,748.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3520140847849689,0.1393174047678748,989.5086685104473,0.2153120563613455,0.2153120563613455,0.2153120563613455,0.2153120563613455,22.12245772384753,22.12245772384753,22.12245772384753,22.12245772384753,,0.9230389918286076,0.9230389918286076,0.9230389918286076,0.9230389918286076,34.93141802808587,34.93141802808587,34.93141802808587,34.93141802808587,0.7114341757247632,0.7114341757247632,0.7114341757247632,0.7114341757247632,0.97,0.97,0.97,0.97,33.883475487243295,33.883475487243295,33.883475487243295,33.883475487243295,135.53390194897318,3252.8136467753566,0.165745152176078,5.395868461873138e-05,0.39
1935-01-31,1935-02-11,916.7204,0.9105214280240044,834.6935677067364,0.383,1935,1,31,1935.01,1934,4,123,18,0.072117524249862,16.968885147153628,0.020329478749638,0.41,3,Normal,41,6,4,3,66,120.0,0.1437653345403053,714.6935677067364,714.6935677067364,,4,178.6733919266841,178.6733919266841,178.6733919266841,178.6733919266841,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,765.6935677067364,990.0,967.2387742708268,22.76122572917313,0.3616573351101519,0.1473467838533682,989.4909958810364,0.2258834798167102,0.2258834798167102,0.2258834798167102,0.2258834798167102,22.02633813039292,22.02633813039292,22.02633813039292,22.02633813039292,,0.924463121151619,0.924463121151619,0.924463121151619,0.924463121151619,35.68046243208722,35.68046243208722,35.68046243208722,35.68046243208722,0.7266896625679677,0.7266896625679677,0.7266896625679677,0.7266896625679677,0.97,0.97,0.97,0.97,34.6100485591246,34.6100485591246,34.6100485591246,34.6100485591246,138.4401942364984,3322.5646616759614,0.165857506985292,5.380712972348747e-05,0.385
1935-02-01,1935-02-12,924.4132,0.9124994692702046,843.5265543863715,0.38,1935,2,1,1935.02,1934,5,124,18,0.0728806942989824,8.832986679635043,0.0104714980621572,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1920508597596526,681.5265543863715,681.5265543863715,,4,170.38163859659286,170.38163859659286,170.38163859659286,170.38163859659286,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,745.5265543863715,990.0,967.2741062175454,22.72589378245459,0.3501966200382367,0.1344579663159114,989.5153454136458,0.2054311981756865,0.2054311981756865,0.2054311981756865,0.2054311981756865,22.03580799792473,22.03580799792473,22.03580799792473,22.03580799792473,,0.9212891775420984,0.9212891775420984,0.9212891775420984,0.9212891775420984,33.922389718381254,33.922389718381254,33.922389718381254,33.922389718381254,0.6908837009853616,0.6908837009853616,0.6908837009853616,0.6908837009853616,0.97,0.97,0.97,0.97,32.90471802682981,32.90471802682981,32.90471802682981,32.90471802682981,131.61887210731925,3158.852930575662,0.1560340589432495,5.364544869496254e-05,0.38
1935-02-02,1935-02-13,932.1467,0.9087491724907756,847.0875422650073,0.377,1935,2,2,1935.02,1934,5,125,18,0.0731883636516966,3.5609878786358418,0.0042038014974393,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1912435160678104,685.0875422650073,685.0875422650073,,4,171.27188556625185,171.27188556625185,171.27188556625185,171.27188556625185,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,749.0875422650073,990.0,967.28835016906,22.71164983094002,0.3522202943822398,0.1355262626795022,989.5122534429382,0.2076034007816544,0.2076034007816544,0.2076034007816544,0.2076034007816544,22.0162998730966,22.0162998730966,22.0162998730966,22.0162998730966,,0.9215878792111434,0.9215878792111434,0.9215878792111434,0.9215878792111434,34.080492693066354,34.080492693066354,34.080492693066354,34.080492693066354,0.6941037208363819,0.6941037208363819,0.6941037208363819,0.6941037208363819,0.97,0.97,0.97,0.97,33.05807791227436,33.05807791227436,33.05807791227436,33.05807791227436,132.23231164909745,3173.5754795783387,0.1561022976391845,5.361533441239601e-05,0.375
1935-02-03,1935-02-14,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1935,2,3,1935.02,1934,5,126,18,0.0757675219888029,29.85136964243407,0.0340404208743616,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1847335062913694,714.9389119074414,714.9389119074414,,4,178.73472797686034,178.73472797686034,178.73472797686034,178.73472797686034,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,778.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3691845337836626,0.1474694559537206,989.4833460102626,0.2260368199421508,0.2260368199421508,0.2260368199421508,0.2260368199421508,21.8495535426907,21.8495535426907,21.8495535426907,21.8495535426907,,0.9243233925133828,0.9243233925133828,0.9243233925133828,0.9243233925133828,35.40088788940676,35.40088788940676,35.40088788940676,35.40088788940676,0.7209956800286509,0.7209956800286509,0.7209956800286509,0.7209956800286509,0.97,0.97,0.97,0.97,34.33886125272456,34.33886125272456,34.33886125272456,34.33886125272456,137.35544501089822,3296.5306802615573,0.1566305738584853,5.33672033307157e-05,0.37
1935-02-04,1935-02-15,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1935,2,4,1935.02,1934,5,127,19,0.0764734562663935,8.170535620261147,0.0092311020327296,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1830282124459299,723.1094475277025,723.1094475277025,,4,180.77736188192563,180.77736188192563,180.77736188192563,180.77736188192563,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,787.1094475277025,990.0,967.4404377901108,22.55956220988924,0.3755100902732708,0.1515547237638512,989.4729351859628,0.2312055936553681,0.2312055936553681,0.2312055936553681,0.2312055936553681,21.80129180219678,21.80129180219678,21.80129180219678,21.80129180219678,,0.9250744974293604,0.9250744974293604,0.9250744974293604,0.9250744974293604,35.755403227282144,35.755403227282144,35.755403227282144,35.755403227282144,0.7282159516758074,0.7282159516758074,0.7282159516758074,0.7282159516758074,0.97,0.97,0.97,0.97,34.68274113046368,34.68274113046368,34.68274113046368,34.68274113046368,138.73096452185473,3329.543148524513,0.1567387681934246,5.329259514670108e-05,0.365
1935-02-05,1935-02-16,971.4252,0.9180964110207984,891.8619896951615,0.363,1935,2,5,1935.02,1934,5,128,19,0.0770568759096619,6.752542167458955,0.0075712859674252,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1816424535093951,729.8619896951615,729.8619896951615,,4,182.4654974237904,182.4654974237904,182.4654974237904,182.4654974237904,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,793.8619896951615,990.0,967.4674479587808,22.532552041219333,0.3816887580915075,0.1549309948475807,989.4633802470609,0.2355609833533791,0.2355609833533791,0.2355609833533791,0.2355609833533791,21.760371304926807,21.760371304926807,21.760371304926807,21.760371304926807,,0.92569351190437,0.92569351190437,0.92569351190437,0.92569351190437,36.04565953464751,36.04565953464751,36.04565953464751,36.04565953464751,0.7341274854307028,0.7341274854307028,0.7341274854307028,0.7341274854307028,0.97,0.97,0.97,0.97,34.96428974860809,34.96428974860809,34.96428974860809,34.96428974860809,139.85715899443235,3356.5718158663767,0.1568147993864337,5.322816009094098e-05,0.365
1935-02-06,1935-02-17,979.4038,0.924461588505012,905.4211927358452,0.359,1935,2,6,1935.02,1934,5,129,19,0.078228391052377,13.55920304068377,0.0149755750687841,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.178922253311187,743.4211927358452,743.4211927358452,,4,185.8552981839613,185.8552981839613,185.8552981839613,185.8552981839613,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,807.4211927358452,990.0,967.5216847709434,22.478315229056648,0.394095613078973,0.1617105963679226,989.4441937905532,0.2443750931693371,0.2443750931693371,0.2443750931693371,0.2443750931693371,21.67813392644038,21.67813392644038,21.67813392644038,21.67813392644038,,0.9269088256192708,0.9269088256192708,0.9269088256192708,0.9269088256192708,36.62457197731945,36.62457197731945,36.62457197731945,36.62457197731945,0.7459179628781964,0.7459179628781964,0.7459179628781964,0.7459179628781964,0.97,0.97,0.97,0.97,35.525834817999865,35.525834817999865,35.525834817999865,35.525834817999865,142.10333927199946,3410.480142527987,0.1569472201579644,5.309661627013013e-05,0.36
1935-02-07,1935-02-18,995.4845,0.9181998096202312,914.0536783798912,0.355,1935,2,7,1935.02,1934,5,130,19,0.0789742378120225,8.632485644045914,0.0094441780042354,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1772324797019972,752.0536783798912,752.0536783798912,,4,188.0134195949728,188.0134195949728,188.0134195949728,188.0134195949728,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,816.0536783798912,990.0,967.5562147135196,22.44378528648042,0.4019944547177995,0.1660268391899456,989.4319787060922,0.2501156961226276,0.2501156961226276,0.2501156961226276,0.2501156961226276,21.625648296449988,21.625648296449988,21.625648296449988,21.625648296449988,,0.9276330161327132,0.9276330161327132,0.9276330161327132,0.9276330161327132,36.9890247744874,36.9890247744874,36.9890247744874,36.9890247744874,0.7533406267716374,0.7533406267716374,0.7533406267716374,0.7533406267716374,0.97,0.97,0.97,0.97,35.879354031252774,35.879354031252774,35.879354031252774,35.879354031252774,143.5174161250111,3444.4179870002663,0.1570120218534514,5.300944609365553e-05,0.355
1935-02-08,1935-02-19,1028.1428,0.9210811262601332,947.0029281802472,0.345,1935,2,8,1935.02,1934,5,131,19,0.0818210529947733,32.949249800355915,0.0347931868211547,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1710659969249491,785.0029281802472,785.0029281802472,,4,196.2507320450618,196.2507320450618,196.2507320450618,196.2507320450618,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,849.0029281802472,990.0,967.6880117127208,22.311988287279064,0.4321434659091078,0.1825014640901236,989.3853550700009,0.272502049726173,0.272502049726173,0.272502049726173,0.272502049726173,21.42484130755363,21.42484130755363,21.42484130755363,21.42484130755363,,0.930375931902552,0.930375931902552,0.930375931902552,0.930375931902552,38.36419287379326,38.36419287379326,38.36419287379326,38.36419287379326,0.7813481237025103,0.7813481237025103,0.7813481237025103,0.7813481237025103,0.97,0.97,0.97,0.97,37.21326708757946,37.21326708757946,37.21326708757946,37.21326708757946,148.85306835031784,3572.4736404076284,0.1571833242758316,5.267250994541626e-05,0.345
1935-02-09,1935-02-20,1036.4114,0.9189739555961264,952.4350838829192,0.343,1935,2,9,1935.02,1934,5,132,19,0.0822903912474842,5.432155702672277,0.0057034393152825,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1700903323925794,790.4350838829192,790.4350838829192,,4,197.6087709707298,197.6087709707298,197.6087709707298,197.6087709707298,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,854.4350838829192,990.0,967.7097403355316,22.29025966446829,0.4371139621742768,0.1852175419414596,989.3776684958842,0.2763045587180434,0.2763045587180434,0.2763045587180434,0.2763045587180434,21.391623601634475,21.391623601634475,21.391623601634475,21.391623601634475,,0.9308248651580536,0.9308248651580536,0.9308248651580536,0.9308248651580536,38.58838838505569,38.58838838505569,38.58838838505569,38.58838838505569,0.7859142237282217,0.7859142237282217,0.7859142237282217,0.7859142237282217,0.97,0.97,0.97,0.97,37.43073673350401,37.43073673350401,37.43073673350401,37.43073673350401,149.72294693401605,3593.350726416385,0.1572001593259464,5.2616221533799584e-05,0.345
1935-02-10,1935-02-21,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1935,2,10,1935.02,1934,5,133,19,0.0839317391369504,18.997082054007024,0.0195557474007304,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1667640888170038,809.4321659369264,809.4321659369264,,4,202.3580414842316,202.3580414842316,202.3580414842316,202.3580414842316,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,873.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4544965503339099,0.1975457327495411,989.3479577169164,0.2897439986449023,0.2897439986449023,0.2897439986449023,0.2897439986449023,21.272485054523933,21.272485054523933,21.272485054523933,21.272485054523933,,0.9323849851467534,0.9323849851467534,0.9323849851467534,0.9323849851467534,39.36159289904808,39.36159289904808,39.36159289904808,39.36159289904808,0.8016617698380464,0.8016617698380464,0.8016617698380464,0.8016617698380464,0.9701661769838046,0.9701661769838046,0.9701661769838046,0.9701661769838046,38.187286102862345,38.187286102862345,38.187286102862345,38.187286102862345,152.74914441144938,3665.979465874785,0.1572411844774832,5.24198563853164e-05,0.34
1935-02-11,1935-02-22,1069.9044,0.9248279637273736,989.4775076349576,0.333,1935,2,11,1935.02,1934,5,134,20,0.0854908566596603,18.04534169803117,0.0182372429477078,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.163722771614295,827.4775076349576,827.4775076349576,,4,206.8693769087394,206.8693769087394,206.8693769087394,206.8693769087394,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,891.4775076349576,990.0,967.8579100305398,22.142089969460244,0.471008283138189,0.2119820061079661,989.3170097107538,0.3027959681116939,0.3027959681116939,0.3027959681116939,0.3027959681116939,21.156303712102385,21.156303712102385,21.156303712102385,21.156303712102385,,0.933612454990605,0.933612454990605,0.933612454990605,0.933612454990605,40.07202924646685,40.07202924646685,40.07202924646685,40.07202924646685,0.8161309418832352,0.8161309418832352,0.8161309418832352,0.8161309418832352,0.9716130941883236,0.9716130941883236,0.9716130941883236,0.9716130941883236,38.93450832656465,38.93450832656465,38.93450832656465,38.93450832656465,155.7380333062586,3737.7127993502063,0.157394212707778,5.228004919546223e-05,0.335
1935-02-12,1935-02-23,1086.9032,0.940956999887256,1022.729174239858,0.328,1935,2,12,1935.02,1934,5,135,20,0.0883638006543237,33.25166660490038,0.0325126802309268,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1583997054942783,860.729174239858,860.729174239858,,4,215.1822935599645,215.1822935599645,215.1822935599645,215.1822935599645,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,924.729174239858,990.0,967.971434547611,22.02856545238899,0.5014340098140649,0.2385833393918864,989.259982650794,0.3275614641646907,0.3275614641646907,0.3275614641646907,0.3275614641646907,20.960986639018383,20.960986639018383,20.960986639018383,20.960986639018383,,0.9351937051976816,0.9351937051976816,0.9351937051976816,0.9351937051976816,41.36742876975688,41.36742876975688,41.36742876975688,41.36742876975688,0.8425138242313011,0.8425138242313011,0.8425138242313011,0.8425138242313011,0.97425138242313,0.97425138242313,0.97425138242313,0.97425138242313,40.302274666226005,40.302274666226005,40.302274666226005,40.302274666226005,161.20909866490402,3869.0183679576967,0.1576263811822151,5.202601064875338e-05,0.33
1935-02-13,1935-02-24,1095.466,0.935818257253338,1025.1570830002852,0.326,1935,2,13,1935.02,1934,5,136,20,0.0885735719712246,2.427908760427272,0.0023683285231972,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1580245629536902,863.1570830002852,863.1570830002852,,4,215.7892707500713,215.7892707500713,215.7892707500713,215.7892707500713,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,927.1570830002852,990.0,967.9790651180008,22.020934881999096,0.503655579313617,0.2405256664002281,989.255818754286,0.3294309539102196,0.3294309539102196,0.3294309539102196,0.3294309539102196,20.94732268237499,20.94732268237499,20.94732268237499,20.94732268237499,,0.9352988915399552,0.9352988915399552,0.9352988915399552,0.9352988915399552,41.46173669658299,41.46173669658299,41.46173669658299,41.46173669658299,0.8444345559385538,0.8444345559385538,0.8444345559385538,0.8444345559385538,0.9744434555938554,0.9744434555938554,0.9744434555938554,0.9744434555938554,40.40211798154089,40.40211798154089,40.40211798154089,40.40211798154089,161.60847192616356,3878.603326227925,0.1576426428749735,5.200819536308812e-05,0.325
1935-02-14,1935-02-25,1121.4092,0.9368114987301732,1050.5490333418047,0.319,1935,2,14,1935.02,1934,5,137,20,0.0907674364807319,25.39195034151953,0.0241701715347331,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1542050821603983,888.5490333418047,888.5490333418047,,4,222.1372583354512,222.1372583354512,222.1372583354512,222.1372583354512,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,952.5490333418048,990.0,968.0588683905028,21.941131609497237,0.5268895588322446,0.2608392266734438,989.2122712144944,0.3491109911733167,0.3491109911733167,0.3491109911733167,0.3491109911733167,20.804291832818222,20.804291832818222,20.804291832818222,20.804291832818222,,0.936429042420022,0.936429042420022,0.936429042420022,0.936429042420022,42.44122577448389,42.44122577448389,42.44122577448389,42.44122577448389,0.8643834169955985,0.8643834169955985,0.8643834169955985,0.8643834169955985,0.9764383416995598,0.9764383416995598,0.9764383416995598,0.9764383416995598,41.44124011493366,41.44124011493366,41.44124011493366,41.44124011493366,165.76496045973465,3978.359051033632,0.1577888848580775,5.182136339369975e-05,0.32
1935-02-15,1935-02-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1935,2,15,1935.02,1934,5,138,20,0.093315514734791,29.491646459018053,0.0273060515317411,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14999435024047,918.0406798008228,918.0406798008228,,4,229.5101699502057,229.5101699502057,229.5101699502057,229.5101699502057,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,982.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5538748159938033,0.2844325438406582,989.1616926401656,0.3726227472396623,0.3726227472396623,0.3726227472396623,0.3726227472396623,20.637513470694696,20.637513470694696,20.637513470694696,20.637513470694696,,0.9375401222677532,0.9375401222677532,0.9375401222677532,0.9375401222677532,43.54997061779268,43.54997061779268,43.54997061779268,43.54997061779268,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.9786964778366448,0.9786964778366448,0.9786964778366448,0.9786964778366448,42.62220285352307,42.62220285352307,42.62220285352307,42.62220285352307,170.48881141409228,4091.731473938215,0.1578540647612766,5.158595279335109e-05,0.31
1935-02-16,1935-02-27,1183.4396,0.9205844129984858,1089.4560494851628,0.303,1935,2,16,1935.02,1934,5,139,20,0.094129002675518,9.41536968434002,0.0086422666511323,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1486980590695286,927.4560494851628,927.4560494851628,,4,231.8640123712907,231.8640123712907,231.8640123712907,231.8640123712907,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,991.4560494851628,990.0,968.1811475840964,21.81885241590373,0.5624900071651787,0.2919648395881302,989.1455451532468,0.3803139605778334,0.3803139605778334,0.3803139605778334,0.3803139605778334,20.58408360857266,20.58408360857266,20.58408360857266,20.58408360857266,,0.9378405989894883,0.9378405989894883,0.9378405989894883,0.9378405989894883,43.89677482983455,43.89677482983455,43.89677482983455,43.89677482983455,0.8940280006076282,0.8940280006076282,0.8940280006076282,0.8940280006076282,0.9794028000607627,0.9794028000607627,0.9794028000607627,0.9794028000607627,42.99262418197677,42.99262418197677,42.99262418197677,42.99262418197677,171.9704967279071,4127.29192146977,0.157849870868287,5.150603357532237e-05,0.305
1935-02-17,1935-02-28,1210.671,0.922658798487674,1117.0362502238706,0.296,1935,2,17,1935.02,1934,5,140,20,0.0965119320193424,27.58020073870784,0.0246905154001764,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.145026627352096,955.0362502238706,955.0362502238706,,4,238.7590625559677,238.7590625559677,238.7590625559677,238.7590625559677,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1019.0362502238706,990.0,968.2678282149892,21.73217178501068,0.5877262655251747,0.3140290001790965,989.0982447342958,0.4032304501880513,0.4032304501880513,0.4032304501880513,0.4032304501880513,20.42718606911843,20.42718606911843,20.42718606911843,20.42718606911843,,0.938704834038058,0.938704834038058,0.938704834038058,0.938704834038058,44.89894782563003,44.89894782563003,44.89894782563003,44.89894782563003,0.9144388559191452,0.9144388559191452,0.9144388559191452,0.9144388559191452,0.98,0.98,0.98,0.98,44.00096886911743,44.00096886911743,44.00096886911743,44.00096886911743,176.00387547646972,4224.093011435273,0.1575632621064857,5.119173790384412e-05,0.295
1935-02-18,1935-03-01,1229.0427,0.91756512366433,1127.726717014242,0.293,1935,2,18,1935.02,1934,5,141,21,0.0974355883500305,10.690466790371373,0.0094796608336772,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.143651824112946,965.726717014242,965.726717014242,,4,241.4316792535605,241.4316792535605,241.4316792535605,241.4316792535605,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1029.726717014242,990.0,968.301426824902,21.69857317509809,0.5975081878710891,0.3225813736113936,989.0799104385176,0.4123249766322481,0.4123249766322481,0.4123249766322481,0.4123249766322481,20.36615863698341,20.36615863698341,20.36615863698341,20.36615863698341,,0.9390333004055886,0.9390333004055886,0.9390333004055886,0.9390333004055886,45.28173622380103,45.28173622380103,45.28173622380103,45.28173622380103,0.9222349536415688,0.9222349536415688,0.9222349536415688,0.9222349536415688,0.98,0.98,0.98,0.98,44.376101499325,44.376101499325,44.376101499325,44.376101499325,177.5044059973,4260.105743935201,0.1574001957382537,5.1056658757600986e-05,0.295
1935-02-19,1935-03-02,1238.2939,0.9143826532177884,1132.2744617454025,0.29,1935,2,19,1935.02,1934,5,142,21,0.0978285134948028,4.547744731160492,0.0040164685196115,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1430748510836116,970.2744617454024,970.2744617454024,,4,242.56861543635063,242.56861543635063,242.56861543635063,242.56861543635063,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1034.2744617454025,990.0,968.3157197369142,21.68428026308584,0.6021587015433976,0.326219569396322,989.0716217290602,0.4162360371010461,0.4162360371010461,0.4162360371010461,0.4162360371010461,20.339665955045003,20.339665955045003,20.339665955045003,20.339665955045003,,0.9391709480517856,0.9391709480517856,0.9391709480517856,0.9391709480517856,45.442453833994605,45.442453833994605,45.442453833994605,45.442453833994605,0.925508224724941,0.925508224724941,0.925508224724941,0.925508224724941,0.98,0.98,0.98,0.98,44.53360475731471,44.53360475731471,44.53360475731471,44.53360475731471,178.13441902925885,4275.226056702212,0.1573244165152894,5.099771767121591e-05,0.29
1935-02-20,1935-03-03,1275.7375,0.914516856089578,1166.683447695578,0.283,1935,2,20,1935.02,1934,5,143,21,0.1008014498808979,34.40898595017552,0.0294929923092162,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1388551456009604,1004.683447695578,1004.683447695578,,4,251.1708619238945,251.1708619238945,251.1708619238945,251.1708619238945,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1068.683447695578,990.0,968.423862264186,21.57613773581386,0.6525836167769095,0.3560884820042514,988.9913279012188,0.4462682684490644,0.4462682684490644,0.4462682684490644,0.4462682684490644,20.12119736858362,20.12119736858362,20.12119736858362,20.12119736858362,,0.9395757592188476,0.9395757592188476,0.9395757592188476,0.9395757592188476,46.568642698954704,46.568642698954704,46.568642698954704,46.568642698954704,0.9484448614858392,0.9484448614858392,0.9484448614858392,0.9484448614858392,0.98,0.98,0.98,0.98,45.63726984497561,45.63726984497561,45.63726984497561,45.63726984497561,182.54907937990245,4381.177905117659,0.1564683888680101,5.047169605693868e-05,0.285
1935-02-21,1935-03-04,1323.5347,0.9063317221724048,1199.561484005937,0.273,1935,2,21,1935.02,1934,5,144,21,0.1036421122181129,32.878036310358986,0.0274083794359274,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1350493510836983,1037.561484005937,1037.561484005937,,4,259.39037100148425,259.39037100148425,259.39037100148425,259.39037100148425,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1101.561484005937,990.0,968.5271932354472,21.47280676455273,0.7007649899913015,0.3988299292077181,988.900405080801,0.4759687578654323,0.4759687578654323,0.4759687578654323,0.4759687578654323,19.897243087488263,19.897243087488263,19.897243087488263,19.897243087488263,,0.9395976553634589,0.9395976553634589,0.9395976553634589,0.9395976553634589,47.55841584770363,47.55841584770363,47.55841584770363,47.55841584770363,0.9686031740876504,0.9686031740876504,0.9686031740876504,0.9686031740876504,0.98,0.98,0.98,0.98,46.607247530749554,46.607247530749554,46.607247530749554,46.607247530749554,186.4289901229982,4474.295762951957,0.1554142848104945,4.991109576444667e-05,0.275
1935-02-22,1935-03-05,1412.3815,0.928274988254288,1311.0784203230735,0.258,1935,2,22,1935.02,1934,5,145,21,0.1132771755159135,111.51693631713648,0.0850574112032571,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1235624028958391,1149.0784203230735,1100.0,,4,275.0,275.0,275.0,275.0,49.07842032307349,14.844707381670377,2.423625694966592,2.120672483095768,1.51476605935412,28.17464870398663,63.844707381670375,10.423625694966592,9.120672483095769,6.51476605935412,121.17464870398663,1183.3890055597328,990.0,968.8776750353012,21.12232496469892,0.820679765860989,0.48,988.699320234139,0.5349,0.5349,0.5349,0.5349,19.286745198837927,19.286745198837927,19.286745198837927,19.286745198837927,,0.9379646450203744,0.9379646450203744,0.9379646450203744,0.9379646450203744,48.78842574636489,48.78842574636489,48.78842574636489,48.78842574636489,0.9936542921866576,0.9936542921866576,0.9936542921866576,0.9936542921866576,0.98,0.98,0.98,0.98,47.81265723143759,47.81265723143759,47.81265723143759,47.81265723143759,191.2506289257504,4590.015094218009,0.1458727608975691,4.829561336508848e-05,0.26
1935-02-23,1935-03-06,1463.3217,0.94550510416192,1383.5781363808978,0.248,1935,2,23,1935.02,1934,5,146,21,0.1195411509833096,72.49971605782434,0.0524001602449904,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1170877131838411,1221.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,121.57813638089785,36.7736338436049,6.003858586711004,5.253376263372128,3.752411616694377,69.79485607051542,85.7736338436049,14.003858586711004,12.253376263372129,8.752411616694378,162.79485607051544,1212.030868693688,990.0,969.108483209846,20.89151679015401,0.8626532062509744,0.48,988.657346793749,0.5349,0.5349,0.5349,0.5349,19.01396358390297,19.01396358390297,19.01396358390297,19.01396358390297,,0.9371135663817772,0.9371135663817772,0.9371135663817772,0.9371135663817772,48.05474491098947,48.05474491098947,48.05474491098947,48.05474491098947,0.9787117089814557,0.9787117089814557,0.9787117089814557,0.9787117089814557,0.98,0.98,0.98,0.98,47.09365001276968,47.09365001276968,47.09365001276968,47.09365001276968,188.37460005107872,4520.990401225889,0.1361503156907499,4.75693434472421e-05,0.25
1935-02-24,1935-03-07,1494.4335,0.9462756211754526,1414.1459885179058,0.242,1935,2,24,1935.02,1934,5,147,21,0.122182213407947,30.567852137008003,0.0216157683755441,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.114556772296037,1252.1459885179058,1100.0,,4,275.0,275.0,275.0,275.0,152.14598851790583,46.01946566282337,7.513382149032386,6.574209380403338,4.695863843145242,87.3430674825015,95.01946566282336,15.513382149032386,13.57420938040334,9.695863843145242,180.3430674825015,1224.1070571922592,990.0,969.2072408859808,20.79275911401908,0.8803503503128806,0.48,988.6396496496872,0.5349,0.5349,0.5349,0.5349,18.897508763706234,18.897508763706234,18.897508763706234,18.897508763706234,,0.9367471526056746,0.9367471526056746,0.9367471526056746,0.9367471526056746,47.74174957465282,47.74174957465282,47.74174957465282,47.74174957465282,0.9723370585469008,0.9723370585469008,0.9723370585469008,0.9723370585469008,0.98,0.98,0.98,0.98,46.78691458315976,46.78691458315976,46.78691458315976,46.78691458315976,187.14765833263905,4491.5437999833375,0.1323397017367202,4.725950967995936e-05,0.24
1935-02-25,1935-03-08,1557.9001,0.953111909397202,1484.853138961092,0.232,1935,2,25,1935.02,1934,5,148,22,0.1282913112062383,70.70715044318604,0.0476189520619242,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1091016988477033,1322.853138961092,1100.0,,4,275.0,275.0,275.0,275.0,222.8531389610921,51.0,10.0,9.629456621775583,6.878183301268274,145.34549903804822,100.0,18.0,16.62945662177558,11.878183301268274,238.34549903804825,1234.6294566217755,990.0,969.4356793720282,20.564320627971824,0.9046069067852286,0.48,988.6153930932148,0.5349,0.5349,0.5349,0.5349,18.644813721186544,18.644813721186544,18.644813721186544,18.644813721186544,,0.9359511632217375,0.9359511632217375,0.9359511632217375,0.9359511632217375,47.06332757987441,47.06332757987441,47.06332757987441,47.06332757987441,0.9585199099770756,0.9585199099770756,0.9585199099770756,0.9585199099770756,0.98,0.98,0.98,0.98,46.12206102827693,46.12206102827693,46.12206102827693,46.12206102827693,184.4882441131077,4427.7178587145845,0.1242467953714188,4.658794043260295e-05,0.23
1935-02-26,1935-03-09,1590.2593,0.9608539838546808,1528.006983766956,0.227,1935,2,26,1935.02,1934,5,149,22,0.132019803397465,43.15384480586408,0.0282419159495449,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1060204578388939,1366.006983766956,1100.0,,4,275.0,275.0,275.0,275.0,266.00698376695595,50.99999999999999,10.0,11.4941289282018,8.210092091572713,185.30276274718145,100.0,18.0,18.4941289282018,13.210092091572712,278.3027627471814,1236.494128928202,990.0,969.5750994860164,20.42490051398363,0.9094370314435142,0.48,988.6105629685565,0.5349,0.5349,0.5349,0.5349,18.50056348254008,18.50056348254008,18.50056348254008,18.50056348254008,,0.9354967749700014,0.9354967749700014,0.9354967749700014,0.9354967749700014,46.676538774123145,46.676538774123145,46.676538774123145,46.676538774123145,0.950642337558516,0.950642337558516,0.950642337558516,0.950642337558516,0.98,0.98,0.98,0.98,45.74300799864068,45.74300799864068,45.74300799864068,45.74300799864068,182.9720319945627,4391.328767869505,0.1197455469368906,4.620505858448553e-05,0.225
1935-02-27,1935-03-10,1645.1264,0.9659758417726594,1589.152359062425,0.219,1935,2,27,1935.02,1934,5,150,22,0.1373027638229935,61.145375295468966,0.0384767231076218,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.1019411380388835,1427.152359062425,1100.0,,4,275.0,275.0,275.0,275.0,327.1523590624249,51.0,10.0,14.13621304590725,10.097295032790893,241.9188509837268,100.0,18.0,21.136213045907247,15.097295032790893,334.9188509837268,1239.1362130459072,990.0,969.7726460831248,20.227353916875245,0.9162809125920736,0.48,988.603719087408,0.5349,0.5349,0.5349,0.5349,18.296173004283094,18.296173004283094,18.296173004283094,18.296173004283094,,0.9348529449634916,0.9348529449634916,0.9348529449634916,0.9348529449634916,46.12909687730145,46.12909687730145,46.12909687730145,46.12909687730145,0.9394928080916792,0.9394928080916792,0.9394928080916792,0.9394928080916792,0.98,0.98,0.98,0.98,45.20651493975542,45.20651493975542,45.20651493975542,45.20651493975542,180.8260597590217,4339.82543421652,0.1137877427093939,4.566314640379335e-05,0.22
1935-02-28,1935-03-11,1701.1714,0.9756355469043254,1659.7232892169968,0.212,1935,2,28,1935.02,1934,5,151,22,0.1434000921883485,70.57093015457191,0.042519696272904,0.35,2,Mod_Wet,49,8,7,5,93,162.0,0.0976066318117559,1497.7232892169968,1100.0,,4,275.0,275.0,275.0,275.0,397.7232892169968,51.000000000000014,10.0,17.18557422542579,12.27541016101842,307.26230483055264,100.0,18.0,24.18557422542579,17.27541016101842,400.26230483055264,1242.185574225426,990.0,970.0006444728548,19.9993555271451,0.9241797774888442,0.48,988.5958202225112,0.5349,0.5349,0.5349,0.5349,18.06027574965628,18.06027574965628,18.06027574965628,18.06027574965628,,0.9341098686114172,0.9341098686114172,0.9341098686114172,0.9341098686114172,45.498149205621935,45.498149205621935,45.498149205621935,45.498149205621935,0.9266425500126668,0.9266425500126668,0.9266425500126668,0.9266425500126668,0.98,0.98,0.98,0.98,44.588186221509496,44.588186221509496,44.588186221509496,44.588186221509496,178.35274488603798,4280.465877264912,0.1074593253253552,4.503857194091868e-05,0.21
1935-03-01,1935-03-12,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1935,3,1,1935.03,1934,6,152,22,0.1475565289640575,48.1069071262616,0.0281684369027238,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1399436551196587,1468.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,368.8301963432584,41.0,7.0,13.0,20.061893524947116,287.7683028183114,100.0,18.0,25.0,33.06189352494711,431.7683028183114,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019168,45.06800837019168,45.06800837019168,45.06800837019168,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.98,0.98,0.98,0.98,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,4239.998227467633,0.1034450574708324,4.4612775962411966e-05,0.205
1935-03-02,1935-03-13,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1935,3,2,1935.03,1934,6,153,22,0.1508515357247095,38.13665232236076,0.0218427127362167,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1368869060616238,1506.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,406.9668486656192,40.99999999999999,7.0,12.999999999999996,22.13627210315084,323.8305765624684,100.0,18.0,25.0,35.13627210315084,467.8305765624684,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.779533076408136,17.779533076408136,17.779533076408136,17.779533076408136,,0.9327879023473558,0.9327879023473558,0.9327879023473558,0.9327879023473558,44.72750260272614,44.72750260272614,44.72750260272614,44.72750260272614,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.98,0.98,0.98,0.98,43.832952550671614,43.832952550671614,43.832952550671614,43.832952550671614,175.33181020268646,4207.963444864475,0.1004210419783665,4.427570964714304e-05,0.2
1935-03-03,1935-03-14,1840.5463,0.9955175444855696,1832.2961330880007,0.193,1935,3,3,1935.03,1934,6,154,22,0.1583103858988032,86.32928442238153,0.0471153558987701,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1304374307646489,1593.2961330880007,1100.0,,4,275.0,275.0,275.0,275.0,493.2961330880007,41.0,7.0,13.0,26.832007239096274,405.4641258489044,100.0,18.0,25.0,39.83200723909627,549.4641258489044,1243.0,990.0,970.5581875068996,19.441812493100315,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.500623080582038,17.500623080582038,17.500623080582038,17.500623080582038,,0.9313556995187888,0.9313556995187888,0.9313556995187888,0.9313556995187888,43.95825876689554,43.95825876689554,43.95825876689554,43.95825876689554,0.8952802192850415,0.8952802192850415,0.8952802192850415,0.8952802192850415,0.979528021928504,0.979528021928504,0.979528021928504,0.979528021928504,43.05834625735851,43.05834625735851,43.05834625735851,43.05834625735851,172.23338502943403,4133.601240706417,0.0939986620717067,4.349327904783688e-05,0.195
1935-03-04,1935-03-15,1900.6727,1.0007678191571476,1902.1320729105275,0.186,1935,3,4,1935.03,1934,6,155,23,0.1643442110994695,69.83593982252683,0.0367145587927909,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1256484780440596,1663.1320729105275,1100.0,,4,275.0,275.0,275.0,275.0,563.1320729105275,41.0,6.9999999999999964,13.0,30.630614844505683,471.5014580660218,100.0,18.0,25.0,43.630614844505686,615.5014580660218,1243.0,990.0,970.7838113124802,19.21618868751977,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.2749992750015,17.2749992750015,17.2749992750015,17.2749992750015,,0.9301971212771326,0.9301971212771326,0.9301971212771326,0.9301971212771326,43.33755664192816,43.33755664192816,43.33755664192816,43.33755664192816,0.8826386281451764,0.8826386281451764,0.8826386281451764,0.8826386281451764,0.9782638628145176,0.9782638628145176,0.9782638628145176,0.9782638628145176,42.39556556547559,42.39556556547559,42.39556556547559,42.39556556547559,169.58226226190237,4069.974294285657,0.0891537788973916,4.28238036014905e-05,0.185
1935-03-05,1935-03-16,1974.4395,1.004560374130299,1983.4436828176408,0.178,1935,3,5,1935.03,1934,6,156,23,0.1713695341954441,81.31160990711305,0.0409951694678839,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1204974973932616,1744.4436828176408,1100.0,,4,275.0,275.0,275.0,275.0,644.4436828176408,41.0,7.0,13.0,35.05342207794699,548.3902607396939,100.0,18.0,25.0,48.05342207794699,692.3902607396939,1243.0,990.0,971.0465103598724,18.9534896401276,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.012300227609323,17.012300227609323,17.012300227609323,17.012300227609323,,0.9288481616687738,0.9288481616687738,0.9288481616687738,0.9288481616687738,42.61663526310541,42.61663526310541,42.61663526310541,42.61663526310541,0.8679559116722079,0.8679559116722079,0.8679559116722079,0.8679559116722079,0.9767955911672208,0.9767955911672208,0.9767955911672208,0.9767955911672208,41.62774143538287,41.62774143538287,41.62774143538287,41.62774143538287,166.5109657415315,3996.263177796756,0.0839504379095802,4.204822367210391e-05,0.18
1935-03-06,1935-03-17,2049.9848,1.0130719634467324,2076.782126371957,0.1689999999999999,1935,3,6,1935.03,1934,6,157,23,0.1794339757185371,93.33844355431688,0.0449437821950898,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1150818841153655,1837.782126371957,1100.0,,4,275.0,275.0,275.0,275.0,737.782126371957,41.0,7.0,13.0,40.13040854742863,636.6517178245283,100.0,18.0,25.0,53.13040854742863,780.6517178245283,1243.0,990.0,971.2853361671048,18.71466383289521,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.773474420376935,16.773474420376935,16.773474420376935,16.773474420376935,,0.9276569026134772,0.9276569026134772,0.9276569026134772,0.9276569026134772,41.96447599583736,41.96447599583736,41.96447599583736,41.96447599583736,0.8546736455364025,0.8546736455364025,0.8546736455364025,0.8546736455364025,0.9754673645536402,0.9754673645536402,0.9754673645536402,0.9754673645536402,40.93497680453397,40.93497680453397,40.93497680453397,40.93497680453397,163.73990721813587,3929.757773235261,0.078843083797231,4.134846141872118e-05,0.17
1935-03-07,1935-03-18,2153.5086,1.007296810227308,2169.222343577076,0.159,1935,3,7,1935.03,1934,6,158,23,0.1874208104850593,92.44021720511864,0.0426144500488057,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1101777329132088,1930.222343577076,1100.0,,4,275.0,275.0,275.0,275.0,830.2223435770761,40.99999999999997,7.0,13.0,45.15853751674473,724.0638060603313,100.0,18.0,25.0,58.15853751674473,868.0638060603313,1243.0,990.0,971.5084677258756,18.491532274124324,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.550342861606048,16.550342861606048,16.550342861606048,16.550342861606048,,0.926545707450798,0.926545707450798,0.926545707450798,0.926545707450798,41.3566389897364,41.3566389897364,41.3566389897364,41.3566389897364,0.8422940731107209,0.8422940731107209,0.8422940731107209,0.8422940731107209,0.974229407311072,0.974229407311072,0.974229407311072,0.974229407311072,40.29085389134887,40.29085389134887,40.29085389134887,40.29085389134887,161.16341556539547,3867.921973569492,0.0742954801487222,4.069783221348371e-05,0.16
1935-03-08,1935-03-19,2260.2665,1.007005963056233,2276.101843596241,0.146,1935,3,8,1935.03,1934,6,159,23,0.1966551992867152,106.87950001916488,0.0469572573476304,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.1050040887548247,2037.101843596241,1100.0,,4,275.0,275.0,275.0,275.0,937.101843596241,41.00000000000003,7.0,13.0,50.9720668064901,825.129776789751,100.0,18.0,25.0,63.9720668064901,969.129776789751,1243.0,990.0,971.766452725922,18.233547274077974,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2923578615597,16.2923578615597,16.2923578615597,16.2923578615597,,0.9252609421505672,0.9252609421505672,0.9252609421505672,0.9252609421505672,40.65552408638352,40.65552408638352,40.65552408638352,40.65552408638352,0.8280147471768536,0.8280147471768536,0.8280147471768536,0.8280147471768536,0.9728014747176852,0.9728014747176852,0.9728014747176852,0.9728014747176852,39.54975378665426,39.54975378665426,39.54975378665426,39.54975378665426,158.19901514661703,3796.776363518809,0.0695043658049424,3.994924624914572e-05,0.145
1935-03-09,1935-03-20,2356.3647,1.0031685153704124,2363.830877770248,0.136,1935,3,9,1935.03,1934,6,160,23,0.2042349878393492,87.72903417400629,0.0371130756430253,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.10110706406604,2124.830877770248,1100.0,,4,275.0,275.0,275.0,275.0,1024.8308777702478,41.00000000000003,7.0,13.0,55.74393895821432,908.0869388120336,100.0,18.0,25.0,68.74393895821431,1052.0869388120336,1243.0,990.0,971.9782124635834,18.021787536416586,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.080598123898305,16.080598123898305,16.080598123898305,16.080598123898305,,0.9242063786570136,0.9242063786570136,0.9242063786570136,0.9242063786570136,40.08136961871388,40.08136961871388,40.08136961871388,40.08136961871388,0.8163211734972277,0.8163211734972277,0.8163211734972277,0.8163211734972277,0.9716321173497228,0.9716321173497228,0.9716321173497228,0.9716321173497228,38.944346028907816,38.944346028907816,38.944346028907816,38.944346028907816,155.77738411563126,3738.6572187751503,0.0659003931205826,3.9337723261523046e-05,0.135
1935-03-10,1935-03-21,2426.5566,1.0097146303051494,2450.1297002835204,0.128,1935,3,10,1935.03,1934,6,161,23,0.2116912061044961,86.29882251327308,0.0352221445678107,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.097545856438679,2211.1297002835204,1100.0,,4,275.0,275.0,275.0,275.0,1111.1297002835204,41.0,7.0,13.0,60.43801717023333,989.6916831132872,100.0,18.0,25.0,73.43801717023334,1133.6916831132871,1243.0,990.0,972.1865199662016,17.81348003379844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.872290621280165,15.872290621280165,15.872290621280165,15.872290621280165,,0.9224448951166336,0.9224448951166336,0.9224448951166336,0.9224448951166336,39.486753798707205,39.486753798707205,39.486753798707205,39.486753798707205,0.8042108716640979,0.8042108716640979,0.8042108716640979,0.8042108716640979,0.9704210871664096,0.9704210871664096,0.9704210871664096,0.9704210871664096,38.3187785500138,38.3187785500138,38.3187785500138,38.3187785500138,153.2751142000552,3678.602740801325,0.0625579593530574,3.870583691920586e-05,0.13
1935-03-11,1935-03-22,2483.648,1.0134558978398422,2517.067713758129,0.123,1935,3,11,1935.03,1934,6,162,24,0.2174746504687023,66.9380134746084,0.0265936482791978,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0949517562414556,2278.067713758129,1100.0,,4,275.0,275.0,275.0,275.0,1178.0677137581288,41.0,6.999999999999993,13.000000000000009,64.07899698265973,1052.9887167754691,100.0,18.0,25.0,77.07899698265973,1196.9887167754691,1243.0,990.0,972.3480944814852,17.65190551851481,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.710716105996532,15.710716105996532,15.710716105996532,15.710716105996532,,0.920724126528863,0.920724126528863,0.920724126528863,0.920724126528863,39.01188162617935,39.01188162617935,39.01188162617935,39.01188162617935,0.7945393406553838,0.7945393406553838,0.7945393406553838,0.7945393406553838,0.97,0.97,0.97,0.97,37.84152517739396,37.84152517739396,37.84152517739396,37.84152517739396,151.36610070957585,3632.78641702982,0.0601358874384739,3.822376280544845e-05,0.125
