Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3,ExceedanceRnd
1935-03-12,1935-03-23,2570.8598,1.0179079879576662,2616.898726339248,0.115,1935,3,12,1935.03,1934,6,163,24,0.226100049955711,99.83101258111948,0.0381485961135271,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0913294800423303,2377.898726339248,1100.0,,4,275.0,275.0,275.0,275.0,1277.8987263392478,41.0,7.0,13.0,67.0,1149.8987263392478,100.0,18.0,25.0,80.0,1293.8987263392478,1243.0,990.0,972.5890658911636,17.410934108836273,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.469744696317996,15.469744696317996,15.469744696317996,15.469744696317996,,0.9181577810157866,0.9181577810157866,0.9181577810157866,0.9181577810157866,38.30644581887789,38.30644581887789,38.30644581887789,38.30644581887789,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.97,0.97,0.97,0.97,37.15725244431155,37.15725244431155,37.15725244431155,37.15725244431155,148.6290097772462,3567.096234653909,0.0567958585027712,3.753257822657733e-05,0.115
1935-03-13,1935-03-24,2644.9907,1.019687481531927,2697.0639055583683,0.109,1935,3,13,1935.03,1934,6,164,24,0.233026321440243,80.16517921912009,0.0297231293088413,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0886148820973228,2458.0639055583683,1100.0,,4,275.0,275.0,275.0,275.0,1358.0639055583683,41.0,7.000000000000007,13.0,67.0,1230.0639055583683,100.0,18.0,25.0,80.0,1374.0639055583683,1243.0,990.0,972.7825680478996,17.21743195210047,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.276242539582192,15.276242539582192,15.276242539582192,15.276242539582192,,0.9160969830465504,0.9160969830465504,0.9160969830465504,0.9160969830465504,37.74238941356651,37.74238941356651,37.74238941356651,37.74238941356651,0.7686841021092975,0.7686841021092975,0.7686841021092975,0.7686841021092975,0.97,0.97,0.97,0.97,36.61011773115951,36.61011773115951,36.61011773115951,36.61011773115951,146.44047092463805,3514.5713021913134,0.0542962555031934,3.697991690016113e-05,0.11
1935-03-14,1935-03-25,2812.7838,1.0214266739181483,2873.0524012848505,0.096,1935,3,14,1935.03,1934,6,165,24,0.2482317274710111,175.9884957264821,0.0612548854478876,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0831867876454733,2634.0524012848505,1100.0,,4,275.0,275.0,275.0,275.0,1534.0524012848505,41.0,7.0,13.0,67.0,1406.0524012848507,100.0,18.0,25.0,80.0,1550.0524012848507,1243.0,990.0,973.2073678651705,16.79263213482966,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.851442722311385,14.851442722311385,14.851442722311385,14.851442722311385,,0.9115000719265488,0.9115000719265488,0.9115000719265488,0.9115000719265488,36.5087316346607,36.5087316346607,36.5087316346607,36.5087316346607,0.7435586890969592,0.7435586890969592,0.7435586890969592,0.7435586890969592,0.97,0.97,0.97,0.97,35.413469685620875,35.413469685620875,35.413469685620875,35.413469685620875,141.6538787424835,3399.693089819604,0.0493043143519188,3.577118150062715e-05,0.095
1935-03-15,1935-03-26,2891.2138,1.0178660401524815,2942.868341840209,0.091,1935,3,15,1935.03,1934,6,166,24,0.254263824734994,69.81594055535834,0.0237237730151739,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0812132831775106,2703.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1603.8683418402088,41.0,7.0,13.0,67.0,1475.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.682921486488103,14.682921486488103,14.682921486488103,14.682921486488103,,0.9096227453594774,0.9096227453594774,0.9096227453594774,0.9096227453594774,36.02012215360693,36.02012215360693,36.02012215360693,36.02012215360693,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.97,0.97,0.97,0.97,34.939518488998715,34.939518488998715,34.939518488998715,34.939518488998715,139.75807395599486,3354.1937749438766,0.0474904269310949,3.529244291818052e-05,0.09
1935-03-16,1935-03-27,2987.1311,1.0208950418363147,3049.547329305057,0.083,1935,3,16,1935.03,1934,6,167,24,0.2634808892519569,106.67898746484798,0.0349819090983442,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0783722874878168,2810.547329305057,1100.0,,4,275.0,275.0,275.0,275.0,1710.5473293050568,41.0,7.0,13.0,67.0,1582.547329305057,100.0,18.0,25.0,80.0,1726.547329305057,1243.0,990.0,973.6333901052192,16.366609894780936,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.42542048226266,14.42542048226266,14.42542048226266,14.42542048226266,,0.906754184172406,0.906754184172406,0.906754184172406,0.906754184172406,35.27682110743703,35.27682110743703,35.27682110743703,35.27682110743703,0.7184688616585952,0.7184688616585952,0.7184688616585952,0.7184688616585952,0.97,0.97,0.97,0.97,34.21851647421392,34.21851647421392,34.21851647421392,34.21851647421392,136.87406589685568,3284.9775815245366,0.0448834043602291,3.4564158054761536e-05,0.085
1935-03-17,1935-03-28,3184.9249,1.029432299299805,3278.6645629042023,0.07,1935,3,17,1935.03,1934,6,168,24,0.2832766182349231,229.11723359914552,0.0698812669619963,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0728955327434584,3039.6645629042023,1100.0,,4,275.0,275.0,275.0,275.0,1939.6645629042025,41.0,7.0,13.0,67.0,1811.6645629042025,100.0,18.0,25.0,80.0,1955.6645629042025,1243.0,990.0,974.1514558594874,15.848544140512558,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.907354727994282,13.907354727994282,13.907354727994282,13.907354727994282,,0.9005118304617072,0.9005118304617072,0.9005118304617072,0.9005118304617072,33.77577696694936,33.77577696694936,33.77577696694936,33.77577696694936,0.6878976979012089,0.6878976979012089,0.6878976979012089,0.6878976979012089,0.97,0.97,0.97,0.97,32.76250365794088,32.76250365794088,32.76250365794088,32.76250365794088,131.0500146317635,3145.2003511623243,0.0399705465800017,3.309343803832412e-05,0.07
1935-03-18,1935-03-29,3168.1362,1.0261606943378303,3251.016842748816,0.071,1935,3,18,1935.03,1934,6,169,25,0.2808878552134977,27.6477201553862,0.0085043300274043,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0735154604114322,3012.016842748816,1100.0,,4,275.0,275.0,275.0,275.0,1912.016842748816,41.0,7.0,13.0,67.0,1784.0168427488163,100.0,18.0,25.0,80.0,1928.0168427488163,1243.0,990.0,974.09286902392,15.907130976079884,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.965941563561609,13.965941563561609,13.965941563561609,13.965941563561609,,0.9014624018687872,0.9014624018687872,0.9014624018687872,0.9014624018687872,33.953866109011166,33.953866109011166,33.953866109011166,33.953866109011166,0.6915247680043007,0.6915247680043007,0.6915247680043007,0.6915247680043007,0.97,0.97,0.97,0.97,32.93525012574083,32.93525012574083,32.93525012574083,32.93525012574083,131.74100050296332,3161.78401207112,0.0405230138369793,3.326792941994023e-05,0.07
1935-03-19,1935-03-30,3052.1754,1.0230557447200064,3122.545576863084,0.077,1935,3,19,1935.03,1934,6,170,25,0.2697879378409704,128.471265885732,0.0411431195232687,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0765401157859479,2883.545576863084,1100.0,,4,275.0,275.0,275.0,275.0,1783.545576863084,41.0,7.0,13.0,67.0,1655.545576863084,100.0,18.0,25.0,80.0,1799.545576863084,1243.0,990.0,973.8095927717384,16.190407228261506,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.24921781574323,14.24921781574323,14.24921781574323,14.24921781574323,,0.9047912864673796,0.9047912864673796,0.9047912864673796,0.9047912864673796,34.77049136442298,34.77049136442298,34.77049136442298,34.77049136442298,0.7081566469332582,0.7081566469332582,0.7081566469332582,0.7081566469332582,0.97,0.97,0.97,0.97,33.727376623490294,33.727376623490294,33.727376623490294,33.727376623490294,134.90950649396115,3237.828155855068,0.0432049759316856,3.406805719544474e-05,0.075
1935-03-20,1935-03-31,3019.5429,1.0200701869153206,3080.145690401829,0.08,1935,3,20,1935.03,1934,6,171,25,0.2661245876507181,42.39988646125494,0.0137655457640783,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0775937322525872,2841.145690401829,1100.0,,4,275.0,275.0,275.0,275.0,1741.1456904018291,41.0,7.0,13.0,67.0,1613.1456904018291,100.0,18.0,25.0,80.0,1757.1456904018291,1243.0,990.0,973.7072482182112,16.292751781788752,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.351562369270477,14.351562369270477,14.351562369270477,14.351562369270477,,0.9059314047936732,0.9059314047936732,0.9059314047936732,0.9059314047936732,35.06435794807393,35.06435794807393,35.06435794807393,35.06435794807393,0.71414170973674,0.71414170973674,0.71414170973674,0.71414170973674,0.97,0.97,0.97,0.97,34.01242720963172,34.01242720963172,34.01242720963172,34.01242720963172,136.04970883852687,3265.193012124645,0.0441698940613351,3.435598708043608e-05,0.08
1935-03-21,1935-04-01,2938.9259,1.022231970362161,3004.2640135053875,0.086,1935,3,21,1935.03,1934,6,172,25,0.2595684107668655,75.88167689644159,0.025257992158919,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0795535941334043,2765.2640135053875,1100.0,,4,275.0,275.0,275.0,275.0,1665.2640135053875,41.0,7.0,13.0,67.0,1537.2640135053875,100.0,18.0,25.0,80.0,1681.2640135053875,1243.0,990.0,973.5240855498406,16.475914450159394,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.534725037641117,14.534725037641117,14.534725037641117,14.534725037641117,,0.907971836919322,0.907971836919322,0.907971836919322,0.907971836919322,35.59185239499207,35.59185239499207,35.59185239499207,35.59185239499207,0.7248849774947468,0.7248849774947468,0.7248849774947468,0.7248849774947468,0.97,0.97,0.97,0.97,34.5240968231423,34.5240968231423,34.5240968231423,34.5240968231423,138.0963872925692,3314.313295021661,0.045966794752981,3.487282507388111e-05,0.085
1935-03-22,1935-04-02,2938.9259,1.022231970362161,3004.2640135053875,0.086,1935,3,22,1935.03,1934,6,173,25,0.2595684107668655,0.0,0.0,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0795535941334043,2765.2640135053875,1100.0,,4,275.0,275.0,275.0,275.0,1665.2640135053875,41.0,7.0,13.0,67.0,1537.2640135053875,100.0,18.0,25.0,80.0,1681.2640135053875,1243.0,990.0,973.5240855498406,16.475914450159394,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.534725037641117,14.534725037641117,14.534725037641117,14.534725037641117,,0.907971836919322,0.907971836919322,0.907971836919322,0.907971836919322,35.59185239499207,35.59185239499207,35.59185239499207,35.59185239499207,0.7248849774947468,0.7248849774947468,0.7248849774947468,0.7248849774947468,0.97,0.97,0.97,0.97,34.5240968231423,34.5240968231423,34.5240968231423,34.5240968231423,138.0963872925692,3314.313295021661,0.045966794752981,3.487282507388111e-05,0.085
1935-03-23,1935-04-03,2938.9259,1.022231970362161,3004.2640135053875,0.086,1935,3,23,1935.03,1934,6,174,25,0.2595684107668655,0.0,0.0,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0795535941334043,2765.2640135053875,1100.0,,4,275.0,275.0,275.0,275.0,1665.2640135053875,41.0,7.0,13.0,67.0,1537.2640135053875,100.0,18.0,25.0,80.0,1681.2640135053875,1243.0,990.0,973.5240855498406,16.475914450159394,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.534725037641117,14.534725037641117,14.534725037641117,14.534725037641117,,0.907971836919322,0.907971836919322,0.907971836919322,0.907971836919322,35.59185239499207,35.59185239499207,35.59185239499207,35.59185239499207,0.7248849774947468,0.7248849774947468,0.7248849774947468,0.7248849774947468,0.97,0.97,0.97,0.97,34.5240968231423,34.5240968231423,34.5240968231423,34.5240968231423,138.0963872925692,3314.313295021661,0.045966794752981,3.487282507388111e-05,0.085
1935-03-24,1935-04-04,2922.9672,1.0138852549041557,2963.5533446484865,0.089,1935,3,24,1935.03,1934,6,175,25,0.2560510089776292,40.710668856901066,0.0137371135668657,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0806464308906672,2724.5533446484865,1100.0,,4,275.0,275.0,275.0,275.0,1624.5533446484865,41.0,7.0,13.0,67.0,1496.5533446484867,100.0,18.0,25.0,80.0,1640.5533446484867,1243.0,990.0,973.425818418117,16.574181581882954,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.632992169364677,14.632992169364677,14.632992169364677,14.632992169364677,,0.9090665327667224,0.9090665327667224,0.9090665327667224,0.9090665327667224,35.87568507652055,35.87568507652055,35.87568507652055,35.87568507652055,0.7306656838395224,0.7306656838395224,0.7306656838395224,0.7306656838395224,0.97,0.97,0.97,0.97,34.79941452422493,34.79941452422493,34.79941452422493,34.79941452422493,139.19765809689972,3340.743794325593,0.046969850685583,3.515092376184336e-05,0.09
1935-03-25,1935-04-05,2891.2138,1.0178660401524815,2942.868341840209,0.091,1935,3,25,1935.03,1934,6,176,26,0.254263824734994,20.68500280827766,0.0070288577012395,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0812132831775106,2703.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1603.8683418402088,41.0,7.0,13.0,67.0,1475.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.682921486488103,14.682921486488103,14.682921486488103,14.682921486488103,,0.9096227453594774,0.9096227453594774,0.9096227453594774,0.9096227453594774,36.02012215360693,36.02012215360693,36.02012215360693,36.02012215360693,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.97,0.97,0.97,0.97,34.939518488998715,34.939518488998715,34.939518488998715,34.939518488998715,139.75807395599486,3354.1937749438766,0.0474904269310949,3.529244291818052e-05,0.09
1935-03-26,1935-04-06,2891.2138,1.0178660401524815,2942.868341840209,0.091,1935,3,26,1935.03,1934,6,177,26,0.254263824734994,0.0,0.0,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0812132831775106,2703.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1603.8683418402088,41.0,7.0,13.0,67.0,1475.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.682921486488103,14.682921486488103,14.682921486488103,14.682921486488103,,0.9096227453594774,0.9096227453594774,0.9096227453594774,0.9096227453594774,36.02012215360693,36.02012215360693,36.02012215360693,36.02012215360693,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.97,0.97,0.97,0.97,34.939518488998715,34.939518488998715,34.939518488998715,34.939518488998715,139.75807395599486,3354.1937749438766,0.0474904269310949,3.529244291818052e-05,0.09
1935-03-27,1935-04-07,2859.6787,1.0192399753140005,2914.698847593973,0.093,1935,3,27,1935.03,1934,6,178,26,0.2518299804321192,28.1694942462359,0.0096646328554626,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0819981797424079,2675.698847593973,1100.0,,4,275.0,275.0,275.0,275.0,1575.698847593973,41.0,7.0,13.0,67.0,1447.698847593973,100.0,18.0,25.0,80.0,1591.698847593973,1243.0,990.0,973.3078937700544,16.69210622994558,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.750916817427305,14.750916817427305,14.750916817427305,14.750916817427305,,0.91038021334614,0.91038021334614,0.91038021334614,0.91038021334614,36.21706205768225,36.21706205768225,36.21706205768225,36.21706205768225,0.7376183718468889,0.7376183718468889,0.7376183718468889,0.7376183718468889,0.97,0.97,0.97,0.97,35.13055019595178,35.13055019595178,35.13055019595178,35.13055019595178,140.5222007838071,3372.532818811371,0.0482115676889931,3.548540423833513e-05,0.095
1935-03-28,1935-04-08,2843.9928,1.0201594850967353,2901.3262304668224,0.095,1935,3,28,1935.03,1934,6,179,26,0.2506745863123334,13.372617127150535,0.0046091394296596,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.082376120785819,2662.3262304668224,1100.0,,4,275.0,275.0,275.0,275.0,1562.3262304668224,41.0,7.0,13.0,67.0,1434.3262304668226,100.0,18.0,25.0,80.0,1578.3262304668226,1243.0,990.0,973.2756150390578,16.72438496094219,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.783195548423912,14.783195548423912,14.783195548423912,14.783195548423912,,0.9107397984094424,0.9107397984094424,0.9107397984094424,0.9107397984094424,36.31065057645838,36.31065057645838,36.31065057645838,36.31065057645838,0.7395244516590301,0.7395244516590301,0.7395244516590301,0.7395244516590301,0.97,0.97,0.97,0.97,35.221331059164626,35.221331059164626,35.221331059164626,35.221331059164626,140.8853242366585,3381.247781679804,0.0485589392730889,3.557710207996427e-05,0.095
1935-03-29,1935-04-09,2812.7838,1.0214266739181483,2873.0524012848505,0.096,1935,3,29,1935.03,1934,6,180,26,0.2482317274710111,28.27382918197191,0.0098410419417785,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0831867876454733,2634.0524012848505,1100.0,,4,275.0,275.0,275.0,275.0,1534.0524012848505,41.0,7.0,13.0,67.0,1406.0524012848507,100.0,18.0,25.0,80.0,1550.0524012848507,1243.0,990.0,973.2073678651705,16.79263213482966,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.851442722311385,14.851442722311385,14.851442722311385,14.851442722311385,,0.9115000719265488,0.9115000719265488,0.9115000719265488,0.9115000719265488,36.5087316346607,36.5087316346607,36.5087316346607,36.5087316346607,0.7435586890969592,0.7435586890969592,0.7435586890969592,0.7435586890969592,0.97,0.97,0.97,0.97,35.413469685620875,35.413469685620875,35.413469685620875,35.413469685620875,141.6538787424835,3399.693089819604,0.0493043143519188,3.577118150062715e-05,0.095
1935-03-30,1935-04-10,2797.2606,1.0153902476925185,2840.311133494523,0.098,1935,3,30,1935.03,1934,6,181,26,0.2454028819339268,32.741267790327576,0.011527352551002,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.084145711074248,2601.311133494523,1100.0,,4,275.0,275.0,275.0,275.0,1501.311133494523,41.0,7.0,13.0,67.0,1373.3111334945231,100.0,18.0,25.0,80.0,1517.3111334945231,1243.0,990.0,973.1283372187798,16.871662781220152,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.930473368701875,14.930473368701875,14.930473368701875,14.930473368701875,,0.9123804733273388,0.9123804733273388,0.9123804733273388,0.9123804733273388,36.73846041128599,36.73846041128599,36.73846041128599,36.73846041128599,0.7482374829182483,0.7482374829182483,0.7482374829182483,0.7482374829182483,0.97,0.97,0.97,0.97,35.636306598947414,35.636306598947414,35.636306598947414,35.636306598947414,142.54522639578963,3421.085433498952,0.050186482992943,3.5996269291866074e-05,0.1
1935-03-31,1935-04-11,2781.7915,1.0178649970908706,2831.488197054909,0.099,1935,3,31,1935.03,1934,6,182,26,0.2446405802255441,8.822936439613839,0.003116006787099,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0844079096810606,2592.488197054909,1100.0,,4,275.0,275.0,275.0,275.0,1492.488197054909,41.0,7.0,13.0,67.0,1364.488197054909,100.0,18.0,25.0,80.0,1508.488197054909,1243.0,990.0,973.1070404756498,16.892959524350204,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.951770111831928,14.951770111831928,14.951770111831928,14.951770111831928,,0.9126177190458076,0.9126177190458076,0.9126177190458076,0.9126177190458076,36.80043064944319,36.80043064944319,36.80043064944319,36.80043064944319,0.7494996058949732,0.7494996058949732,0.7494996058949732,0.7494996058949732,0.97,0.97,0.97,0.97,35.69641772995989,35.69641772995989,35.69641772995989,35.69641772995989,142.78567091983956,3426.856102076149,0.0504277824884998,3.605698760602009e-05,0.1
1935-04-01,1935-04-12,2781.7915,1.0178649970908706,2831.488197054909,0.099,1935,4,1,1935.04,1934,7,183,27,0.2446405802255441,0.0,0.0,0.48,3,Normal,54,13,14,19,117,217.0,0.0766381439363605,2614.488197054909,1100.0,,4,275.0,275.0,275.0,275.0,1514.488197054909,46.0,5.0,11.0,61.0,1391.488197054909,100.0,18.0,25.0,80.0,1508.488197054909,1243.0,990.0,973.1070404756498,16.892959524350204,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.951770111831928,14.951770111831928,14.951770111831928,14.951770111831928,,0.9126177190458076,0.9126177190458076,0.9126177190458076,0.9126177190458076,36.80043064944319,36.80043064944319,36.80043064944319,36.80043064944319,0.7494996058949732,0.7494996058949732,0.7494996058949732,0.7494996058949732,0.97,0.97,0.97,0.97,35.69641772995989,35.69641772995989,35.69641772995989,35.69641772995989,142.78567091983956,3426.856102076149,0.0504277824884998,3.605698760602009e-05,0.1
1935-04-02,1935-04-13,2735.7079,1.0169969211617809,2782.206511497961,0.102,1935,4,2,1935.04,1934,7,184,27,0.2403826425934238,49.2816855569481,0.0177131659182317,0.48,3,Normal,54,13,14,19,117,217.0,0.0779956480955705,2565.206511497961,1100.0,,4,275.0,275.0,275.0,275.0,1465.206511497961,46.0,5.0,11.0,61.0,1342.206511497961,100.0,18.0,25.0,80.0,1459.206511497961,1243.0,990.0,972.988084682926,17.011915317073885,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.070725904555609,15.070725904555609,15.070725904555609,15.070725904555609,,0.9139082308835172,0.9139082308835172,0.9139082308835172,0.9139082308835172,37.14566633379473,37.14566633379473,37.14566633379473,37.14566633379473,0.7565308825620107,0.7565308825620107,0.7565308825620107,0.7565308825620107,0.97,0.97,0.97,0.97,36.03129634378089,36.03129634378089,36.03129634378089,36.03129634378089,144.12518537512355,3459.004449002965,0.0518024757614148,3.63952488321019e-05,0.1
1935-04-03,1935-04-14,2705.2546,1.016250048483886,2749.2151184112568,0.106,1935,4,3,1935.04,1934,7,185,27,0.2375321862307325,32.99139308670419,0.0120002952354523,0.48,3,Normal,54,13,14,19,117,217.0,0.0789316188997978,2532.2151184112568,1100.0,,4,275.0,275.0,275.0,275.0,1432.2151184112568,46.0,5.0,11.0,61.000000000000014,1309.2151184112563,100.0,18.0,25.0,80.0,1426.2151184112563,1243.0,990.0,972.9084502858204,17.091549714179678,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.1503603016614,15.1503603016614,15.1503603016614,15.1503603016614,,0.914756337212694,0.914756337212694,0.914756337212694,0.914756337212694,37.376599019073694,37.376599019073694,37.376599019073694,37.376599019073694,0.7612341959078145,0.7612341959078145,0.7612341959078145,0.7612341959078145,0.97,0.97,0.97,0.97,36.25530104850148,36.25530104850148,36.25530104850148,36.25530104850148,145.02120419400592,3480.508900656142,0.0527500388102813,3.662151621060756e-05,0.105
1935-04-04,1935-04-15,2675.0157,1.01532983475929,2716.0232486595064,0.107,1935,4,4,1935.04,1934,7,186,27,0.2346644086841813,33.191869751750346,0.0122207605432435,0.48,3,Normal,54,13,14,19,117,217.0,0.0798962233136628,2499.0232486595064,1100.0,,4,275.0,275.0,275.0,275.0,1399.0232486595064,46.0,5.0,11.0,61.000000000000014,1276.0232486595064,100.0,18.0,25.0,80.0,1393.0232486595064,1243.0,990.0,972.8283319795228,17.171668020477114,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.230478607958837,15.230478607958837,15.230478607958837,15.230478607958837,,0.9156095971747616,0.9156095971747616,0.9156095971747616,0.9156095971747616,37.60930261963179,37.60930261963179,37.60930261963179,37.60930261963179,0.7659735767745782,0.7659735767745782,0.7659735767745782,0.7659735767745782,0.97,0.97,0.97,0.97,36.48102354104284,36.48102354104284,36.48102354104284,36.48102354104284,145.92409416417135,3502.178259940112,0.0537271152727401,3.6849518728326094e-05,0.105
1935-04-05,1935-04-16,2644.9907,1.019687481531927,2697.0639055583683,0.109,1935,4,5,1935.04,1934,7,187,27,0.233026321440243,18.959343101138074,0.007029623236611,0.48,3,Normal,54,13,14,19,117,217.0,0.080457863661586,2480.0639055583683,1100.0,,4,275.0,275.0,275.0,275.0,1380.0639055583683,46.0,5.0,11.0,60.99999999999999,1257.0639055583683,100.0,18.0,25.0,80.0,1374.0639055583683,1243.0,990.0,972.7825680478996,17.21743195210047,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.276242539582192,15.276242539582192,15.276242539582192,15.276242539582192,,0.9160969830465504,0.9160969830465504,0.9160969830465504,0.9160969830465504,37.74238941356651,37.74238941356651,37.74238941356651,37.74238941356651,0.7686841021092975,0.7686841021092975,0.7686841021092975,0.7686841021092975,0.97,0.97,0.97,0.97,36.61011773115951,36.61011773115951,36.61011773115951,36.61011773115951,146.44047092463805,3514.5713021913134,0.0542962555031934,3.697991690016113e-05,0.11
1935-04-06,1935-04-17,2615.179,1.0214997490135054,2671.4046921253907,0.111,1935,4,6,1935.04,1934,7,188,27,0.2308093653996337,25.659213432977594,0.0096051390149213,0.48,3,Normal,54,13,14,19,117,217.0,0.0812306726268991,2454.4046921253907,1100.0,,4,275.0,275.0,275.0,275.0,1354.4046921253907,46.0,5.0,11.0,60.99999999999999,1231.4046921253907,100.0,18.0,25.0,80.0,1348.4046921253907,1243.0,990.0,972.7206320154752,17.279367984524924,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.338178572006647,15.338178572006647,15.338178572006647,15.338178572006647,,0.9167566017918708,0.9167566017918708,0.9167566017918708,0.9167566017918708,37.92269813588934,37.92269813588934,37.92269813588934,37.92269813588934,0.7723563775130212,0.7723563775130212,0.7723563775130212,0.7723563775130212,0.97,0.97,0.97,0.97,36.78501719181266,36.78501719181266,36.78501719181266,36.78501719181266,147.14006876725065,3531.3616504140155,0.0550796624715759,3.715658302203299e-05,0.11
1935-04-07,1935-04-18,2570.8598,1.0179079879576662,2616.898726339248,0.115,1935,4,7,1935.04,1934,7,189,27,0.226100049955711,54.5059657861425,0.0208284582194704,0.48,3,Normal,54,13,14,19,117,217.0,0.082922582297848,2399.898726339248,1100.0,,4,275.0,275.0,275.0,275.0,1299.8987263392478,46.0,5.0,11.0,61.0,1176.898726339248,100.0,18.0,25.0,80.0,1293.898726339248,1243.0,990.0,972.5890658911636,17.410934108836273,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.469744696317996,15.469744696317996,15.469744696317996,15.469744696317996,,0.9181577810157866,0.9181577810157866,0.9181577810157866,0.9181577810157866,38.30644581887789,38.30644581887789,38.30644581887789,38.30644581887789,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.97,0.97,0.97,0.97,37.15725244431155,37.15725244431155,37.15725244431155,37.15725244431155,148.6290097772462,3567.096234653909,0.0567958585027712,3.753257822657733e-05,0.115
1935-04-08,1935-04-19,2556.1926,1.0139677253419703,2591.896796157977,0.117,1935,4,8,1935.04,1934,7,190,28,0.2239398831880492,25.00193018127129,0.0096461904726809,0.48,3,Normal,54,13,14,19,117,217.0,0.0837224693211796,2374.896796157977,1100.0,,4,275.0,275.0,275.0,275.0,1274.896796157977,46.0,5.0,11.0,61.0,1151.8967961579772,100.0,18.0,25.0,80.0,1268.8967961579772,1243.0,990.0,972.5287164045192,17.471283595480713,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.530094182962436,15.530094182962436,15.530094182962436,15.530094182962436,,0.91880050304855,0.91880050304855,0.91880050304855,0.91880050304855,38.482803851853,38.482803851853,38.482803851853,38.482803851853,0.7837638259033197,0.7837638259033197,0.7837638259033197,0.7837638259033197,0.97,0.97,0.97,0.97,37.32831973629741,37.32831973629741,37.32831973629741,37.32831973629741,149.31327894518964,3583.5186946845515,0.0576077254181261,3.770537347100749e-05,0.115
1935-04-09,1935-04-20,2541.5783,1.0133665021153897,2575.550311723379,0.118,1935,4,9,1935.04,1934,7,191,28,0.2225275469328999,16.346484434598096,0.0063467929009937,0.48,3,Normal,54,13,14,19,117,217.0,0.0842538384951209,2358.550311723379,1100.0,,4,275.0,275.0,275.0,275.0,1258.5503117233789,46.0,5.0,11.0,61.000000000000014,1135.5503117233789,100.0,18.0,25.0,80.0,1252.5503117233789,1243.0,990.0,972.4892593731254,17.51074062687462,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.569551214356345,15.569551214356345,15.569551214356345,15.569551214356345,,0.919220720432895,0.919220720432895,0.919220720432895,0.919220720432895,38.598221414013466,38.598221414013466,38.598221414013466,38.598221414013466,0.7861144890837772,0.7861144890837772,0.7861144890837772,0.7861144890837772,0.97,0.97,0.97,0.97,37.44027477159306,37.44027477159306,37.44027477159306,37.44027477159306,149.76109908637224,3594.266378072933,0.0581472232961982,3.781845936524551e-05,0.12
1935-04-10,1935-04-21,2527.0168,1.0161275825449274,2567.771472034419,0.119,1935,4,10,1935.04,1934,7,192,28,0.2218554551837738,7.7788396889600335,0.0030294127704429,0.48,3,Normal,54,13,14,19,117,217.0,0.0845090781494169,2350.771472034419,1100.0,,4,275.0,275.0,275.0,275.0,1250.7714720344188,46.0,5.0,11.0,61.000000000000014,1127.7714720344188,100.0,18.0,25.0,80.0,1244.7714720344188,1243.0,990.0,972.4704828635314,17.5295171364686,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.588327723950322,15.588327723950322,15.588327723950322,15.588327723950322,,0.9194206902600708,0.9194206902600708,0.9194206902600708,0.9194206902600708,38.65317684436336,38.65317684436336,38.65317684436336,38.65317684436336,0.7872337442843861,0.7872337442843861,0.7872337442843861,0.7872337442843861,0.97,0.97,0.97,0.97,37.493581539032455,37.493581539032455,37.493581539032455,37.493581539032455,149.97432615612982,3599.383827747116,0.0584064149748134,3.787230458488127e-05,0.12
1935-04-11,1935-04-22,2454.9977,1.0134122837316493,2487.9248257129457,0.126,1935,4,11,1935.04,1934,7,193,28,0.2149567049415985,79.84664632147314,0.0320936732075866,0.61,3,Normal,54,13,14,19,117,217.0,0.0872212848866186,2270.9248257129457,1100.0,,4,275.0,275.0,275.0,275.0,1170.9248257129457,46.0,5.0,11.0,61.0,1047.9248257129457,100.0,18.0,25.0,80.0,1164.9248257129457,1243.0,990.0,972.2777495793072,17.72225042069283,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.781061008174554,15.781061008174554,15.781061008174554,15.781061008174554,,0.9214732997370588,0.9214732997370588,0.9214732997370588,0.9214732997370588,39.218443000566495,39.218443000566495,39.218443000566495,39.218443000566495,0.7987462932905599,0.7987462932905599,0.7987462932905599,0.7987462932905599,0.97,0.97,0.97,0.97,38.0418897105495,38.0418897105495,38.0418897105495,38.0418897105495,152.167558842198,3652.021412212752,0.0611624423975883,3.842615122277727e-05,0.125
1935-04-12,1935-04-23,2426.5566,1.0097146303051494,2450.1297002835204,0.128,1935,4,12,1935.04,1934,7,194,28,0.2116912061044961,37.7951254294253,0.0154257651850233,0.61,3,Normal,54,13,14,19,117,217.0,0.0885667399464157,2233.1297002835204,1100.0,,4,275.0,275.0,275.0,275.0,1133.1297002835204,46.0,5.0,11.0,61.0,1010.1297002835204,100.0,18.0,25.0,80.0,1127.1297002835204,1243.0,990.0,972.1865199662016,17.81348003379844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.872290621280165,15.872290621280165,15.872290621280165,15.872290621280165,,0.9224448951166336,0.9224448951166336,0.9224448951166336,0.9224448951166336,39.486753798707205,39.486753798707205,39.486753798707205,39.486753798707205,0.8042108716640979,0.8042108716640979,0.8042108716640979,0.8042108716640979,0.9704210871664096,0.9704210871664096,0.9704210871664096,0.9704210871664096,38.3187785500138,38.3187785500138,38.3187785500138,38.3187785500138,153.2751142000552,3678.602740801325,0.0625579593530574,3.870583691920586e-05,0.13
1935-04-13,1935-04-24,2398.3241,1.0053053197487325,2411.0479762115906,0.131,1935,4,13,1935.04,1934,7,195,28,0.2083145451446814,39.08172407192978,0.0162094344274881,0.61,3,Normal,54,13,14,19,117,217.0,0.0900023567100335,2194.0479762115906,1100.0,,4,275.0,275.0,275.0,275.0,1094.0479762115906,46.0,5.0,11.0,61.0,971.0479762115904,100.0,18.0,25.0,80.0,1088.0479762115906,1243.0,990.0,972.092184770166,17.907815229834114,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.966625817315837,15.966625817315837,15.966625817315837,15.966625817315837,,0.9234495649544135,0.9234495649544135,0.9234495649544135,0.9234495649544135,39.764701063971565,39.764701063971565,39.764701063971565,39.764701063971565,0.8098717120971806,0.8098717120971806,0.8098717120971806,0.8098717120971806,0.970987171209718,0.970987171209718,0.970987171209718,0.970987171209718,38.61101460010581,38.61101460010581,38.61101460010581,38.61101460010581,154.44405840042324,3706.6574016101576,0.0640568167553002,3.9001024848591726e-05,0.13
1935-04-14,1935-04-25,2342.4819,1.0013569424535649,2345.660513136817,0.138,1935,4,14,1935.04,1934,7,196,28,0.2026650683350209,65.38746307477368,0.0278759277860426,0.61,3,Normal,54,13,14,19,117,217.0,0.092511255906256,2128.660513136817,1100.0,,4,275.0,275.0,275.0,275.0,1028.660513136817,45.99999999999997,4.999999999999993,11.0,61.0,905.6605131368168,100.0,18.0,25.0,80.0,1022.6605131368168,1243.0,990.0,971.934352962744,18.065647037255985,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.12445762473771,16.12445762473771,16.12445762473771,16.12445762473771,,0.9244247989711938,0.9244247989711938,0.9244247989711938,0.9244247989711938,40.20018911036579,40.20018911036579,40.20018911036579,40.20018911036579,0.8187411224107085,0.8187411224107085,0.8187411224107085,0.8187411224107085,0.9718741122410708,0.9718741122410708,0.9718741122410708,0.9718741122410708,39.06952310355992,39.06952310355992,39.06952310355992,39.06952310355992,156.2780924142397,3750.674217941752,0.066624343778227,3.946416475107062e-05,0.14
1935-04-15,1935-04-26,2301.1428,1.0040153765184947,2310.3827547648234,0.142,1935,4,15,1935.04,1934,7,197,29,0.1996170700116807,35.27775837199352,0.0152692268409805,0.61,3,Normal,54,13,14,19,117,217.0,0.0939238312580326,2093.3827547648234,1100.0,,4,275.0,275.0,275.0,275.0,993.3827547648234,46.0,5.000000000000007,11.0,61.0,870.3827547648234,100.0,18.0,25.0,80.0,987.3827547648234,1243.0,990.0,971.8491997528806,18.150800247119378,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2096108346011,16.2096108346011,16.2096108346011,16.2096108346011,,0.9248488619563136,0.9248488619563136,0.9248488619563136,0.9248488619563136,40.4310246718807,40.4310246718807,40.4310246718807,40.4310246718807,0.823442457675778,0.823442457675778,0.823442457675778,0.823442457675778,0.9723442457675776,0.9723442457675776,0.9723442457675776,0.9723442457675776,39.312874190190165,39.312874190190165,39.312874190190165,39.312874190190165,157.25149676076066,3774.035922258256,0.0680629633494505,3.9709973929485015e-05,0.14
1935-04-16,1935-04-27,2233.2716,1.0124644434742982,2261.108087620956,0.148,1935,4,16,1935.04,1934,7,198,29,0.1953597387704506,49.27466714386719,0.0217922652232481,0.61,3,Normal,54,13,14,19,117,217.0,0.0959706442995913,2044.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,944.1080876209562,46.00000000000003,5.000000000000007,11.0,61.0,821.1080876209562,100.0,18.0,25.0,80.0,938.1080876209562,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.328549686327726,16.328549686327726,16.328549686327726,16.328549686327726,,0.925441177437912,0.925441177437912,0.925441177437912,0.925441177437912,40.753773264958376,40.753773264958376,40.753773264958376,40.753773264958376,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.9730015748777155,0.9730015748777155,0.9730015748777155,0.9730015748777155,39.653485569013846,39.653485569013846,39.653485569013846,39.653485569013846,158.61394227605538,3806.7346146253294,0.0701487660605125,4.005402582728671e-05,0.15
1935-04-17,1935-04-28,2193.1616,1.0110393405717577,2217.372657831301,0.154,1935,4,17,1935.04,1934,7,199,29,0.1915809976366244,43.73542978965543,0.0197239871409034,0.61,3,Normal,54,13,14,19,117,217.0,0.0978635680536607,2000.3726578313008,1100.0,,4,275.0,275.0,275.0,275.0,900.3726578313008,46.00000000000003,5.0,10.999999999999991,61.0,777.3726578313007,100.0,18.0,25.0,80.0,894.3726578313007,1243.0,990.0,971.6246926223514,18.3753073776486,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.43411796513032,16.43411796513032,16.43411796513032,16.43411796513032,,0.9259669074663488,0.9259669074663488,0.9259669074663488,0.9259669074663488,41.04055822724167,41.04055822724167,41.04055822724167,41.04055822724167,0.8358565830395451,0.8358565830395451,0.8358565830395451,0.8358565830395451,0.9735856583039544,0.9735856583039544,0.9735856583039544,0.9735856583039544,39.95649889883086,39.95649889883086,39.95649889883086,39.95649889883086,159.82599559532343,3835.8238942877615,0.0720789962980968,4.036009989780895e-05,0.155
1935-04-18,1935-04-29,2127.3261,1.0131069972131326,2155.2089572641244,0.16,1935,4,18,1935.04,1934,7,200,29,0.1862100539076203,62.16370056717642,0.0288434679884072,0.61,3,Normal,54,13,14,19,117,217.0,0.1006862927460477,1938.2089572641244,1100.0,,4,275.0,275.0,275.0,275.0,838.2089572641244,46.0,5.0,11.0,61.0,715.2089572641244,100.0,18.0,25.0,80.0,832.2089572641244,1243.0,990.0,971.4746423106376,18.52535768936241,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.58416827684413,16.58416827684413,16.58416827684413,16.58416827684413,,0.9267141580186836,0.9267141580186836,0.9267141580186836,0.9267141580186836,41.44869745730567,41.44869745730567,41.44869745730567,41.44869745730567,0.8441689909838221,0.8441689909838221,0.8441689909838221,0.8441689909838221,0.974416899098382,0.974416899098382,0.974416899098382,0.974416899098382,40.38831124801479,40.38831124801479,40.38831124801479,40.38831124801479,161.55324499205915,3877.27787980942,0.0749594346513568,4.079627398789373e-05,0.16
1935-04-19,1935-04-30,2075.5648,1.01276353090847,2102.056335477332,0.166,1935,4,19,1935.04,1934,7,201,29,0.1816176673852414,53.15262178679268,0.0252860120300833,0.61,3,Normal,54,13,14,19,117,217.0,0.1032322475556888,1885.056335477332,1100.0,,4,275.0,275.0,275.0,275.0,785.0563354773321,46.0,5.0,11.0,61.0,662.0563354773321,100.0,18.0,25.0,80.0,779.0563354773321,1243.0,990.0,971.3463428787384,18.65365712126163,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.712467708743354,16.712467708743354,16.712467708743354,16.712467708743354,,0.9273530891895418,0.9273530891895418,0.9273530891895418,0.9273530891895418,41.79815358995128,41.79815358995128,41.79815358995128,41.79815358995128,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.9751286223827929,0.9751286223827929,0.9751286223827929,0.9751286223827929,40.75857592831357,40.75857592831357,40.75857592831357,40.75857592831357,163.03430371325427,3912.8232891181024,0.0775594359492904,4.117027871546825e-05,0.165
1935-04-20,1935-05-01,2037.2697,1.0148234027606982,2067.468969295266,0.17,1935,4,20,1935.04,1934,7,202,29,0.1786293189471109,34.58736618206558,0.0167293278379192,0.61,3,Normal,54,13,14,19,117,217.0,0.1049592536684932,1850.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,750.4689692952661,46.0,5.0,11.0,61.0,627.4689692952661,100.0,18.0,25.0,80.0,744.4689692952661,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05,0.17
1935-04-21,1935-05-02,2037.2697,1.0148234027606982,2067.468969295266,0.17,1935,4,21,1935.04,1934,7,203,29,0.1786293189471109,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0715851131010921,1919.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,819.4689692952661,55.00000000000003,6.999999999999993,15.0,55.36952495238285,687.0994443428833,100.0,18.0,25.0,65.36952495238285,759.0994443428833,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05,0.17
1935-04-22,1935-05-03,2037.2697,1.0148234027606982,2067.468969295266,0.17,1935,4,22,1935.04,1934,7,204,30,0.1786293189471109,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0715851131010921,1919.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,819.4689692952661,55.00000000000003,6.999999999999993,15.0,55.36952495238285,687.0994443428833,100.0,18.0,25.0,65.36952495238285,759.0994443428833,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05,0.17
1935-04-23,1935-05-04,2024.6043,1.0084233130046596,2041.65817572948,0.172,1935,4,23,1935.04,1934,7,205,30,0.176399266383027,25.81079356578607,0.0126420739145346,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0724900973920964,1893.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,793.65817572948,55.0,7.0,15.0,53.62555241415406,663.0326233153261,100.0,18.0,25.0,63.62555241415406,735.0326233153261,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.858256370203655,16.858256370203655,16.858256370203655,16.858256370203655,,0.9280791167236142,0.9280791167236142,0.9280791167236142,0.9280791167236142,42.19578276633541,42.19578276633541,42.19578276633541,42.19578276633541,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.9759384577725772,0.9759384577725772,0.9759384577725772,0.9759384577725772,41.18048715748407,41.18048715748407,41.18048715748407,41.18048715748407,164.7219486299363,3953.3267671184713,0.0806804736405404,4.159645167422634e-05,0.17
1935-04-24,1935-05-05,1986.9064,1.008700287979832,2004.1930578689712,0.176,1935,4,24,1935.04,1934,7,206,30,0.1731622801998791,37.465117860508826,0.0186933677438963,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0738451814404377,1856.1930578689712,1100.0,,4,275.0,275.0,275.0,275.0,756.1930578689712,55.0,6.999999999999993,15.0,51.09412553168725,628.098932337284,100.0,18.0,25.0,61.09412553168725,700.098932337284,1243.0,990.0,971.1101211741664,18.88987882583353,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.948689413315257,16.948689413315257,16.948689413315257,16.948689413315257,,0.92852947327831,0.92852947327831,0.92852947327831,0.92852947327831,42.44271997329496,42.44271997329496,42.44271997329496,42.44271997329496,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.9764413848743276,0.9764413848743276,0.9764413848743276,0.9764413848743276,41.44282826855742,41.44282826855742,41.44282826855742,41.44282826855742,165.77131307422968,3978.511513781512,0.0827122479161223,4.186144269551254e-05,0.175
1935-04-25,1935-05-06,1986.9064,1.008700287979832,2004.1930578689712,0.176,1935,4,25,1935.04,1934,7,207,30,0.1731622801998791,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0738451814404377,1856.1930578689712,1100.0,,4,275.0,275.0,275.0,275.0,756.1930578689712,55.0,6.999999999999993,15.0,51.09412553168725,628.098932337284,100.0,18.0,25.0,61.09412553168725,700.098932337284,1243.0,990.0,971.1101211741664,18.88987882583353,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.948689413315257,16.948689413315257,16.948689413315257,16.948689413315257,,0.92852947327831,0.92852947327831,0.92852947327831,0.92852947327831,42.44271997329496,42.44271997329496,42.44271997329496,42.44271997329496,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.9764413848743276,0.9764413848743276,0.9764413848743276,0.9764413848743276,41.44282826855742,41.44282826855742,41.44282826855742,41.44282826855742,165.77131307422968,3978.511513781512,0.0827122479161223,4.186144269551254e-05,0.175
1935-04-26,1935-05-07,1986.9064,1.008700287979832,2004.1930578689712,0.176,1935,4,26,1935.04,1934,7,208,30,0.1731622801998791,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0738451814404377,1856.1930578689712,1100.0,,4,275.0,275.0,275.0,275.0,756.1930578689712,55.0,6.999999999999993,15.0,51.09412553168725,628.098932337284,100.0,18.0,25.0,61.09412553168725,700.098932337284,1243.0,990.0,971.1101211741664,18.88987882583353,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.948689413315257,16.948689413315257,16.948689413315257,16.948689413315257,,0.92852947327831,0.92852947327831,0.92852947327831,0.92852947327831,42.44271997329496,42.44271997329496,42.44271997329496,42.44271997329496,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.8644138487432781,0.9764413848743276,0.9764413848743276,0.9764413848743276,0.9764413848743276,41.44282826855742,41.44282826855742,41.44282826855742,41.44282826855742,165.77131307422968,3978.511513781512,0.0827122479161223,4.186144269551254e-05,0.175
1935-04-27,1935-05-08,1962.022,1.0050074595714835,1971.8467458433613,0.179,1935,4,27,1935.04,1934,7,209,30,0.1703675588408663,32.346312025609905,0.0164040699886011,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0750565429651076,1823.8467458433613,1100.0,,4,275.0,275.0,275.0,275.0,723.8467458433613,54.99999999999997,6.999999999999993,15.0,48.908563908335225,597.9381819350263,100.0,18.0,25.0,58.908563908335225,669.9381819350263,1243.0,990.0,971.0090433327248,18.990956667275327,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.04976725475705,17.04976725475705,17.04976725475705,17.04976725475705,,0.9290405548531774,0.9290405548531774,0.9290405548531774,0.9290405548531774,42.71933864303224,42.71933864303224,42.71933864303224,42.71933864303224,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.9770047630204324,0.9770047630204324,0.9770047630204324,0.9770047630204324,41.736997327325305,41.736997327325305,41.736997327325305,41.736997327325305,166.94798930930122,4006.7517434232295,0.0846658035981885,4.215858315891445e-05,0.18
1935-04-28,1935-05-09,1962.022,1.0050074595714835,1971.8467458433613,0.179,1935,4,28,1935.04,1934,7,210,30,0.1703675588408663,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0750565429651076,1823.8467458433613,1100.0,,4,275.0,275.0,275.0,275.0,723.8467458433613,54.99999999999997,6.999999999999993,15.0,48.908563908335225,597.9381819350263,100.0,18.0,25.0,58.908563908335225,669.9381819350263,1243.0,990.0,971.0090433327248,18.990956667275327,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.04976725475705,17.04976725475705,17.04976725475705,17.04976725475705,,0.9290405548531774,0.9290405548531774,0.9290405548531774,0.9290405548531774,42.71933864303224,42.71933864303224,42.71933864303224,42.71933864303224,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.9770047630204324,0.9770047630204324,0.9770047630204324,0.9770047630204324,41.736997327325305,41.736997327325305,41.736997327325305,41.736997327325305,166.94798930930122,4006.7517434232295,0.0846658035981885,4.215858315891445e-05,0.18
