Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3,ExceedanceRnd
1935-04-29,1935-05-10,1962.022,1.0050074595714835,1971.8467458433613,0.179,1935,4,29,1935.04,1934,7,211,31,0.1703675588408663,0.0,0.0,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0750565429651076,1823.8467458433613,1100.0,,4,275.0,275.0,275.0,275.0,723.8467458433613,54.99999999999997,6.999999999999993,15.0,48.908563908335225,597.9381819350263,100.0,18.0,25.0,58.908563908335225,669.9381819350263,1243.0,990.0,971.0090433327248,18.990956667275327,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.04976725475705,17.04976725475705,17.04976725475705,17.04976725475705,,0.9290405548531774,0.9290405548531774,0.9290405548531774,0.9290405548531774,42.71933864303224,42.71933864303224,42.71933864303224,42.71933864303224,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.9770047630204324,0.9770047630204324,0.9770047630204324,0.9770047630204324,41.736997327325305,41.736997327325305,41.736997327325305,41.736997327325305,166.94798930930122,4006.7517434232295,0.0846658035981885,4.215858315891445e-05,0.18
1935-04-30,1935-05-11,1937.3349,1.0078456066936932,1952.5344676593647,0.182,1935,4,30,1935.04,1934,7,212,31,0.1686989780057691,19.31227818399612,0.0098908769621603,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0757989179967806,1804.5344676593647,1100.0,,4,275.0,275.0,275.0,275.0,704.5344676593647,55.0,7.0,15.0,47.60368024725437,579.9307874121104,100.0,18.0,25.0,57.60368024725437,651.9307874121104,1243.0,990.0,970.9466498185918,19.053350181408177,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.1121607688899,17.1121607688899,17.1121607688899,17.1121607688899,,0.9293609455482496,0.9293609455482496,0.9293609455482496,0.9293609455482496,42.89045597448777,42.89045597448777,42.89045597448777,42.89045597448777,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.977353270823804,0.977353270823804,0.977353270823804,0.977353270823804,41.91912743378999,41.91912743378999,41.91912743378999,41.91912743378999,167.67650973515995,4024.236233643839,0.0858763379148769,4.234255296342423e-05,0.18
1935-05-01,1935-05-12,1937.3349,1.0078456066936932,1952.5344676593647,0.182,1935,5,1,1935.05,1934,8,213,31,0.1686989780057691,0.0,0.0,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.098333731455283,1760.5344676593647,1100.0,,4,275.0,275.0,275.0,275.0,660.5344676593647,53.0,8.0,15.0,34.402836857258585,550.1316308021061,100.0,18.0,25.0,44.402836857258585,665.1316308021061,1243.0,990.0,970.9466498185918,19.053350181408177,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.1121607688899,17.1121607688899,17.1121607688899,17.1121607688899,,0.9293609455482496,0.9293609455482496,0.9293609455482496,0.9293609455482496,42.89045597448777,42.89045597448777,42.89045597448777,42.89045597448777,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.977353270823804,0.977353270823804,0.977353270823804,0.977353270823804,41.91912743378999,41.91912743378999,41.91912743378999,41.91912743378999,167.67650973515995,4024.236233643839,0.0858763379148769,4.234255296342423e-05,0.18
1935-05-02,1935-05-13,1937.3349,1.0078456066936932,1952.5344676593647,0.182,1935,5,2,1935.05,1934,8,214,31,0.1686989780057691,0.0,0.0,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.098333731455283,1760.5344676593647,1100.0,,4,275.0,275.0,275.0,275.0,660.5344676593647,53.0,8.0,15.0,34.402836857258585,550.1316308021061,100.0,18.0,25.0,44.402836857258585,665.1316308021061,1243.0,990.0,970.9466498185918,19.053350181408177,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.1121607688899,17.1121607688899,17.1121607688899,17.1121607688899,,0.9293609455482496,0.9293609455482496,0.9293609455482496,0.9293609455482496,42.89045597448777,42.89045597448777,42.89045597448777,42.89045597448777,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.977353270823804,0.977353270823804,0.977353270823804,0.977353270823804,41.91912743378999,41.91912743378999,41.91912743378999,41.91912743378999,167.67650973515995,4024.236233643839,0.0858763379148769,4.234255296342423e-05,0.18
1935-05-03,1935-05-14,1912.8444,1.0019327227762016,1916.5413979392097,0.185,1935,5,3,1935.05,1934,8,215,31,0.1655891767819477,35.993069720155525,0.0187802203275429,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1001804605976426,1724.5413979392097,1100.0,,4,275.0,275.0,275.0,275.0,624.5413979392097,53.0,8.0,15.0,32.52819780933384,516.0132001298758,100.0,18.0,25.0,42.52819780933384,631.0132001298758,1243.0,990.0,970.830364516419,19.169635483581036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.228446071062756,17.228446071062756,17.228446071062756,17.228446071062756,,0.9299580705749072,0.9299580705749072,0.9299580705749072,0.9299580705749072,43.20966197489292,43.20966197489292,43.20966197489292,43.20966197489292,0.8800338487758231,0.8800338487758231,0.8800338487758231,0.8800338487758231,0.9780033848775824,0.9780033848775824,0.9780033848775824,0.9780033848775824,42.25919567086143,42.25919567086143,42.25919567086143,42.25919567086143,169.03678268344572,4056.882784402697,0.0881988684748501,4.2686056233193365e-05,0.185
1935-05-04,1935-05-15,1888.5499,0.9960254141200148,1881.0436962338129,0.188,1935,5,4,1935.05,1934,8,216,31,0.1625221753546014,35.49770170539682,0.0188712796924758,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1020709940893018,1689.0436962338129,1100.0,,4,275.0,275.0,275.0,275.0,589.0436962338129,53.0,8.0,15.0,30.67935917884442,482.3643370549685,100.0,18.0,25.0,40.67935917884442,597.3643370549685,1243.0,990.0,970.7156796339862,19.284320366013844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.343130953495567,17.343130953495567,17.343130953495567,17.343130953495567,,0.9305469774461996,0.9305469774461996,0.9305469774461996,0.9305469774461996,43.52484162162183,43.52484162162183,43.52484162162183,43.52484162162183,0.886452986183744,0.886452986183744,0.886452986183744,0.886452986183744,0.9786452986183743,0.9786452986183743,0.9786452986183743,0.9786452986183743,42.59538162610955,42.59538162610955,42.59538162610955,42.59538162610955,170.3815265044382,4089.156636106517,0.0905781863789621,4.302563800617127e-05,0.19
1935-05-05,1935-05-16,1864.4507,0.9977817706837708,1860.314920798596,0.19,1935,5,5,1935.05,1934,8,217,31,0.1607312091569987,20.728775435216907,0.0111426163406346,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1032083320159461,1668.314920798596,1100.0,,4,275.0,275.0,275.0,275.0,568.314920798596,53.0,8.0,15.0,29.59973545826021,462.71518534033584,100.0,18.0,25.0,39.599735458260206,577.7151853403359,1243.0,990.0,970.6487097441186,19.351290255881395,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.410100843363118,17.410100843363118,17.410100843363118,17.410100843363118,,0.9308908678306697,0.9308908678306697,0.9308908678306697,0.9308908678306697,43.70905829814181,43.70905829814181,43.70905829814181,43.70905829814181,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.9790204853322644,0.9790204853322644,0.9790204853322644,0.9790204853322644,42.79206346846304,42.79206346846304,42.79206346846304,42.79206346846304,171.16825387385214,4108.038092972452,0.0920103644604285,4.3224306533801046e-05,0.19
1935-05-06,1935-05-17,1840.5463,0.9955175444855696,1832.2961330880007,0.193,1935,5,6,1935.05,1934,8,218,32,0.1583103858988032,28.01878771059524,0.0152916262849797,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.10478655525863,1640.2961330880007,1100.0,,4,275.0,275.0,275.0,275.0,540.2961330880007,53.0,8.0,15.0,28.14042359833337,436.1557094896674,100.0,18.0,25.0,38.14042359833337,551.1557094896674,1243.0,990.0,970.5581875068996,19.441812493100315,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.500623080582038,17.500623080582038,17.500623080582038,17.500623080582038,,0.9313556995187888,0.9313556995187888,0.9313556995187888,0.9313556995187888,43.95825876689554,43.95825876689554,43.95825876689554,43.95825876689554,0.8952802192850415,0.8952802192850415,0.8952802192850415,0.8952802192850415,0.979528021928504,0.979528021928504,0.979528021928504,0.979528021928504,43.05834625735851,43.05834625735851,43.05834625735851,43.05834625735851,172.23338502943403,4133.601240706417,0.0939986620717067,4.349327904783688e-05,0.195
1935-05-07,1935-05-18,1828.6668,0.9885857895968824,1807.794012387604,0.195,1935,5,7,1935.05,1934,8,219,32,0.1561934026702889,24.50212070039675,0.0135536020876826,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1062067905327445,1615.794012387604,1100.0,,4,275.0,275.0,275.0,275.0,515.794012387604,52.99999999999999,8.0,15.0,26.86427147852104,412.929740909083,100.0,18.0,25.0,36.86427147852104,527.929740909083,1243.0,990.0,970.4790268092522,19.52097319074778,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.579783778229505,17.579783778229505,17.579783778229505,17.579783778229505,,0.9317621897012084,0.9317621897012084,0.9317621897012084,0.9317621897012084,44.176367847195,44.176367847195,44.176367847195,44.176367847195,0.8997223594133401,0.8997223594133401,0.8997223594133401,0.8997223594133401,0.979972235941334,0.979972235941334,0.979972235941334,0.979972235941334,43.29161397498254,43.29161397498254,43.29161397498254,43.29161397498254,173.16645589993016,4155.994941598324,0.0957888203596959,4.372890300503287e-05,0.195
1935-05-08,1935-05-19,1828.6668,0.9885857895968824,1807.794012387604,0.195,1935,5,8,1935.05,1934,8,220,32,0.1561934026702889,0.0,0.0,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1062067905327445,1615.794012387604,1100.0,,4,275.0,275.0,275.0,275.0,515.794012387604,52.99999999999999,8.0,15.0,26.86427147852104,412.929740909083,100.0,18.0,25.0,36.86427147852104,527.929740909083,1243.0,990.0,970.4790268092522,19.52097319074778,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.579783778229505,17.579783778229505,17.579783778229505,17.579783778229505,,0.9317621897012084,0.9317621897012084,0.9317621897012084,0.9317621897012084,44.176367847195,44.176367847195,44.176367847195,44.176367847195,0.8997223594133401,0.8997223594133401,0.8997223594133401,0.8997223594133401,0.979972235941334,0.979972235941334,0.979972235941334,0.979972235941334,43.29161397498254,43.29161397498254,43.29161397498254,43.29161397498254,173.16645589993016,4155.994941598324,0.0957888203596959,4.372890300503287e-05,0.195
1935-05-09,1935-05-20,1816.8359,0.9916635128780744,1801.689870916998,0.196,1935,5,9,1935.05,1934,8,221,32,0.1556660048472286,6.1041414706060095,0.0033880089848644,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.106566620093323,1609.689870916998,1100.0,,4,275.0,275.0,275.0,275.0,509.689870916998,53.000000000000014,8.0,15.0,26.54634744359365,407.14352347340434,100.0,18.0,25.0,36.546347443593646,522.1435234734043,1243.0,990.0,970.4593057368088,19.5406942631912,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.599504850672922,17.599504850672922,17.599504850672922,17.599504850672922,,0.9318634574082054,0.9318634574082054,0.9318634574082054,0.9318634574082054,44.230731728599125,44.230731728599125,44.230731728599125,44.230731728599125,0.9008295667739128,0.9008295667739128,0.9008295667739128,0.9008295667739128,0.98,0.98,0.98,0.98,43.34611709402714,43.34611709402714,43.34611709402714,43.34611709402714,173.38446837610857,4161.227241026606,0.0962343581849976,4.378395666063348e-05,0.195
1935-05-10,1935-05-21,1781.6326,0.9830968663905726,1751.5174261192883,0.201,1935,5,10,1935.05,1934,8,222,32,0.1513311056167065,50.172444797709424,0.0286451302450772,0.74,4,Mod_Dry,47,10,10,10,115,192.0,0.1096192348056739,1559.5174261192883,1100.0,,4,275.0,275.0,275.0,275.0,459.5174261192883,53.0,7.9999999999999964,14.999999999999996,23.933199277046267,359.58422684224206,100.0,18.0,25.0,33.93319927704627,474.58422684224206,1243.0,990.0,970.2972101459238,19.702789854076173,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.761600441557896,17.761600441557896,17.761600441557896,17.761600441557896,,0.9326958182673998,0.9326958182673998,0.9326958182673998,0.9326958182673998,44.677978936024,44.677978936024,44.677978936024,44.677978936024,0.909938471202118,0.909938471202118,0.909938471202118,0.909938471202118,0.98,0.98,0.98,0.98,43.78441935730352,43.78441935730352,43.78441935730352,43.78441935730352,175.13767742921408,4203.304258301137,0.0999919697157989,4.42266862194985e-05,0.2
1935-05-11,1935-05-22,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1935,5,11,1935.05,1934,8,223,32,0.1508515357247095,5.550577453669348,0.0031790852489046,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1099677236980409,1553.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,453.9668486656192,53.000000000000014,7.9999999999999964,14.999999999999996,23.644106701334334,354.3227419642849,100.0,18.0,25.0,33.64410670133434,469.3227419642849,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.779533076408136,17.779533076408136,17.779533076408136,17.779533076408136,,0.9327879023473558,0.9327879023473558,0.9327879023473558,0.9327879023473558,44.72750260272614,44.72750260272614,44.72750260272614,44.72750260272614,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.98,0.98,0.98,0.98,43.832952550671614,43.832952550671614,43.832952550671614,43.832952550671614,175.33181020268646,4207.963444864475,0.1004210419783665,4.427570964714304e-05,0.2
1935-05-12,1935-05-23,1758.4044,0.981668277899988,1726.1698191997614,0.204,1935,5,12,1935.05,1934,8,224,32,0.1491410723788594,19.797029465857804,0.0114687612108961,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1112289172620395,1534.1698191997614,1100.0,,4,275.0,275.0,275.0,275.0,434.1698191997614,53.0,8.0,15.0,22.61301141665424,335.5568077831072,100.0,18.0,25.0,32.61301141665424,450.5568077831072,1243.0,990.0,970.2153178774146,19.784682122585423,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.843492710067146,17.843492710067146,17.843492710067146,17.843492710067146,,0.9331163350661948,0.9331163350661948,0.9331163350661948,0.9331163350661948,44.904209282423466,44.904209282423466,44.904209282423466,44.904209282423466,0.9145460138986448,0.9145460138986448,0.9145460138986448,0.9145460138986448,0.98,0.98,0.98,0.98,44.006125096774994,44.006125096774994,44.006125096774994,44.006125096774994,176.02450038709998,4224.588009290399,0.1019740343210864,4.445063141088383e-05,0.205
1935-05-13,1935-05-24,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1935,5,13,1935.05,1934,8,225,33,0.1475565289640575,18.339622856502963,0.0107385516989751,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019168,45.06800837019168,45.06800837019168,45.06800837019168,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.98,0.98,0.98,0.98,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,4239.998227467633,0.1034450574708324,4.4612775962411966e-05,0.205
1935-05-14,1935-05-25,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1935,5,14,1935.05,1934,8,226,33,0.1475565289640575,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019168,45.06800837019168,45.06800837019168,45.06800837019168,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.98,0.98,0.98,0.98,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,4239.998227467633,0.1034450574708324,4.4612775962411966e-05,0.205
1935-05-15,1935-05-26,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1935,5,15,1935.05,1934,8,227,33,0.1475565289640575,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019168,45.06800837019168,45.06800837019168,45.06800837019168,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.98,0.98,0.98,0.98,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,4239.998227467633,0.1034450574708324,4.4612775962411966e-05,0.205
1935-05-16,1935-05-27,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1935,5,16,1935.05,1934,8,228,33,0.1475565289640575,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019168,45.06800837019168,45.06800837019168,45.06800837019168,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.98,0.98,0.98,0.98,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,4239.998227467633,0.1034450574708324,4.4612775962411966e-05,0.205
1935-05-17,1935-05-28,1712.5226,0.9796730877109254,1677.712303316742,0.209,1935,5,17,1935.05,1934,8,229,33,0.1449543430065665,30.11789302651641,0.0179517626275822,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1144415521185765,1485.712303316742,1100.0,,4,275.0,275.0,275.0,275.0,385.712303316742,53.0,8.0,15.0,20.089182464413646,289.6231208523283,100.0,18.0,25.0,30.089182464413646,404.6231208523283,1243.0,990.0,970.0587628261004,19.941237173899708,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.00004776138143,18.00004776138143,18.00004776138143,18.00004776138143,,0.9339201504483516,0.9339201504483516,0.9339201504483516,0.9339201504483516,45.3372106349255,45.3372106349255,45.3372106349255,45.3372106349255,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.98,0.98,0.98,0.98,44.430466422226985,44.430466422226985,44.430466422226985,44.430466422226985,177.72186568890794,4265.324776533791,0.1059310737231657,4.4879259012350496e-05,0.21
1935-05-18,1935-05-29,1689.8676,0.97387137230227,1645.7136786211431,0.213,1935,5,18,1935.05,1934,8,230,33,0.1421896618328668,31.998624695598888,0.0194436159286279,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1166667097042461,1453.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,353.7136786211431,52.99999999999999,8.0,15.0,18.42258742818454,259.2910911929586,100.0,18.0,25.0,28.42258742818454,374.2910911929586,1243.0,990.0,969.9553826540068,20.04461734599317,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.103427933474897,18.103427933474897,18.103427933474897,18.103427933474897,,0.934245797990446,0.934245797990446,0.934245797990446,0.934245797990446,45.6134964641868,45.6134964641868,45.6134964641868,45.6134964641868,0.928991781348,0.928991781348,0.928991781348,0.928991781348,0.98,0.98,0.98,0.98,44.70122653490306,44.70122653490306,44.70122653490306,44.70122653490306,178.80490613961223,4291.317747350693,0.1086488545744017,4.5152754075659646e-05,0.215
1935-05-19,1935-05-30,1667.4025,0.969982977775391,1617.3520421001313,0.216,1935,5,19,1935.05,1934,8,231,33,0.1397392164374513,28.361636521011857,0.0175358461131222,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1187125591721441,1425.3520421001313,1100.0,,4,275.0,275.0,275.0,275.0,325.35204210013126,53.0,8.0,15.0,16.94541885938184,232.40662324074947,100.0,18.0,25.0,26.94541885938184,347.40662324074947,1243.0,990.0,969.8637527514004,20.1362472485996,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.195057836081325,18.195057836081325,18.195057836081325,18.195057836081325,,0.9345344321836562,0.9345344321836562,0.9345344321836562,0.9345344321836562,45.85853123618099,45.85853123618099,45.85853123618099,45.85853123618099,0.9339823062358652,0.9339823062358652,0.9339823062358652,0.9339823062358652,0.98,0.98,0.98,0.98,44.94136061145737,44.94136061145737,44.94136061145737,44.94136061145737,179.76544244582948,4314.370618699908,0.1111479985596729,4.539531374894684e-05,0.215
1935-05-20,1935-05-31,1667.4025,0.969982977775391,1617.3520421001313,0.216,1935,5,20,1935.05,1934,8,232,34,0.1397392164374513,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1187125591721441,1425.3520421001313,1100.0,,4,275.0,275.0,275.0,275.0,325.35204210013126,53.0,8.0,15.0,16.94541885938184,232.40662324074947,100.0,18.0,25.0,26.94541885938184,347.40662324074947,1243.0,990.0,969.8637527514004,20.1362472485996,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.195057836081325,18.195057836081325,18.195057836081325,18.195057836081325,,0.9345344321836562,0.9345344321836562,0.9345344321836562,0.9345344321836562,45.85853123618099,45.85853123618099,45.85853123618099,45.85853123618099,0.9339823062358652,0.9339823062358652,0.9339823062358652,0.9339823062358652,0.98,0.98,0.98,0.98,44.94136061145737,44.94136061145737,44.94136061145737,44.94136061145737,179.76544244582948,4314.370618699908,0.1111479985596729,4.539531374894684e-05,0.215
1935-05-21,1935-06-01,1656.2409,0.9717907482149442,1609.5195834351923,0.217,1935,5,21,1935.05,1934,8,233,34,0.1390624920088006,7.832458664938713,0.0048663332497153,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1192902540460023,1417.5195834351923,1100.0,,4,275.0,275.0,275.0,275.0,317.5195834351923,53.0,8.0,15.0,16.537478303916266,224.98210513127609,100.0,18.0,25.0,26.537478303916263,339.98210513127606,1243.0,990.0,969.8384478849443,20.161552115055542,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.220362702537265,18.220362702537265,18.220362702537265,18.220362702537265,,0.9346141425129924,0.9346141425129924,0.9346141425129924,0.9346141425129924,45.92622611954096,45.92622611954096,45.92622611954096,45.92622611954096,0.9353610207645816,0.9353610207645816,0.9353610207645816,0.9353610207645816,0.98,0.98,0.98,0.98,45.00770159715015,45.00770159715015,45.00770159715015,45.00770159715015,180.03080638860058,4320.739353326414,0.1118537532823064,4.546232484560621e-05,0.215
1935-05-22,1935-06-02,1645.1264,0.9659758417726594,1589.152359062425,0.219,1935,5,22,1935.05,1934,8,234,34,0.1373027638229935,20.367224372767623,0.0128164076003284,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1208191265646026,1397.152359062425,1100.0,,4,275.0,275.0,275.0,275.0,297.1523590624249,53.0,7.999999999999998,14.999999999999998,15.476685367834632,205.67567369459036,100.0,18.0,25.0,25.476685367834637,320.6756736945904,1243.0,990.0,969.7726460831248,20.227353916875245,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.286164504356968,18.286164504356968,18.286164504356968,18.286164504356968,,0.9348214181887244,0.9348214181887244,0.9348214181887244,0.9348214181887244,46.10230822107891,46.10230822107891,46.10230822107891,46.10230822107891,0.9389472142785928,0.9389472142785928,0.9389472142785928,0.9389472142785928,0.98,0.98,0.98,0.98,45.18026205665733,45.18026205665733,45.18026205665733,45.18026205665733,180.7210482266293,4337.305157439103,0.1137216624926082,4.56366283400579e-05,0.22
1935-05-23,1935-06-03,1645.1264,0.9659758417726594,1589.152359062425,0.219,1935,5,23,1935.05,1934,8,235,34,0.1373027638229935,0.0,0.0,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1208191265646026,1397.152359062425,1100.0,,4,275.0,275.0,275.0,275.0,297.1523590624249,53.0,7.999999999999998,14.999999999999998,15.476685367834632,205.67567369459036,100.0,18.0,25.0,25.476685367834637,320.6756736945904,1243.0,990.0,969.7726460831248,20.227353916875245,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.286164504356968,18.286164504356968,18.286164504356968,18.286164504356968,,0.9348214181887244,0.9348214181887244,0.9348214181887244,0.9348214181887244,46.10230822107891,46.10230822107891,46.10230822107891,46.10230822107891,0.9389472142785928,0.9389472142785928,0.9389472142785928,0.9389472142785928,0.98,0.98,0.98,0.98,45.18026205665733,45.18026205665733,45.18026205665733,45.18026205665733,180.7210482266293,4337.305157439103,0.1137216624926082,4.56366283400579e-05,0.22
1935-05-24,1935-06-04,1634.0591,0.9609900846319126,1570.314592802547,0.221,1935,5,24,1935.05,1934,8,236,34,0.13567518081814,18.83776625987798,0.0119961734713667,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1222684937655306,1378.314592802547,1100.0,,4,275.0,275.0,275.0,275.0,278.31459280254694,53.0,7.999999999999998,14.495551708465989,14.495551708465989,188.323489385615,100.0,18.0,24.49555170846599,24.49555170846599,303.323489385615,1242.495551708466,990.0,969.711785607516,20.288214392484065,0.9249827227994948,0.48,988.5950172772004,0.5349,0.5349,0.5349,0.5349,18.348331669684505,18.348331669684505,18.348331669684505,18.348331669684505,,0.9350172447595062,0.9350172447595062,0.9350172447595062,0.9350172447595062,46.26873181439121,46.26873181439121,46.26873181439121,46.26873181439121,0.942336696830778,0.942336696830778,0.942336696830778,0.942336696830778,0.98,0.98,0.98,0.98,45.34335717810338,45.34335717810338,45.34335717810338,45.34335717810338,181.37342871241356,4352.962289097924,0.1155013330091492,4.580137088697311e-05,0.22
1935-05-25,1935-06-05,1612.0655,0.96221627423111,1551.1556592265113,0.223,1935,5,25,1935.05,1934,8,237,34,0.1340198489571705,19.15893357603568,0.0123513932738312,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1237786800170277,1359.1556592265113,1100.0,,4,275.0,275.0,275.0,275.0,259.15565922651126,53.00000000000001,8.0,13.497690584714128,13.497690584714128,171.160278057083,100.0,18.0,23.497690584714128,23.497690584714128,286.160278057083,1241.497690584714,990.0,969.649887514424,20.35011248557589,0.9223979288907918,0.48,988.5976020711092,0.5349,0.5349,0.5349,0.5349,18.412814556685127,18.412814556685127,18.412814556685127,18.412814556685127,,0.9352203658535582,0.9352203658535582,0.9352203658535582,0.9352203658535582,46.4414240521395,46.4414240521395,46.4414240521395,46.4414240521395,0.9458538503490732,0.9458538503490732,0.9458538503490732,0.9458538503490732,0.98,0.98,0.98,0.98,45.51259557109671,45.51259557109671,45.51259557109671,45.51259557109671,182.05038228438684,4369.209174825284,0.1173643542487327,4.5972318758683545e-05,0.225
1935-05-26,1935-06-06,1601.139,0.9548448794010084,1528.8393753592509,0.226,1935,5,26,1935.05,1934,8,238,34,0.1320917220310392,22.31628386726038,0.0145968793235825,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1255854624720686,1336.8393753592509,1100.0,,4,275.0,275.0,275.0,275.0,236.83937535925088,52.99999999999999,7.999999999999998,12.335384133294315,12.335384133294315,151.16860709266226,100.0,18.0,22.33538413329432,22.33538413329432,266.1686070926622,1240.3353841332944,990.0,969.5777887511608,20.42221124883929,0.9193871666071786,0.48,988.6006128333928,0.5349,0.5349,0.5349,0.5349,18.48792408223209,18.48792408223209,18.48792408223209,18.48792408223209,,0.9354569608590312,0.9354569608590312,0.9354569608590312,0.9354569608590312,46.64266466393829,46.64266466393829,46.64266466393829,46.64266466393829,0.9499524371474192,0.9499524371474192,0.9499524371474192,0.9499524371474192,0.98,0.98,0.98,0.98,45.70981137065952,45.70981137065952,45.70981137065952,45.70981137065952,182.8392454826381,4388.141891583314,0.1195934958436519,4.617152663702982e-05,0.225
1935-05-27,1935-06-07,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1935,5,27,1935.05,1934,8,239,35,0.1305565516480202,17.768175729386712,0.0117586621555218,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1270621794969226,1319.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,219.07119962986417,53.0,8.0,11.409958314055428,11.409958314055428,135.2512830017533,100.0,18.0,21.409958314055427,21.409958314055427,250.2512830017533,1239.4099583140555,990.0,969.5203838757272,20.479616124272752,0.9169900043532456,0.48,988.6030099956467,0.5349,0.5349,0.5349,0.5349,18.547726119919496,18.547726119919496,18.547726119919496,18.547726119919496,,0.9356453372777463,0.9356453372777463,0.9356453372777463,0.9356453372777463,46.80296053328163,46.80296053328163,46.80296053328163,46.80296053328163,0.9532171188041064,0.9532171188041064,0.9532171188041064,0.9532171188041064,0.98,0.98,0.98,0.98,45.866901322616,45.866901322616,45.866901322616,45.866901322616,183.467605290464,4403.222526971135,0.1214155926837889,4.633020335617777e-05,0.23
1935-05-28,1935-06-08,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1935,5,28,1935.05,1934,8,240,35,0.1305565516480202,0.0,0.0,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1270621794969226,1319.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,219.07119962986417,53.0,8.0,11.409958314055428,11.409958314055428,135.2512830017533,100.0,18.0,21.409958314055427,21.409958314055427,250.2512830017533,1239.4099583140555,990.0,969.5203838757272,20.479616124272752,0.9169900043532456,0.48,988.6030099956467,0.5349,0.5349,0.5349,0.5349,18.547726119919496,18.547726119919496,18.547726119919496,18.547726119919496,,0.9356453372777463,0.9356453372777463,0.9356453372777463,0.9356453372777463,46.80296053328163,46.80296053328163,46.80296053328163,46.80296053328163,0.9532171188041064,0.9532171188041064,0.9532171188041064,0.9532171188041064,0.98,0.98,0.98,0.98,45.866901322616,45.866901322616,45.866901322616,45.866901322616,183.467605290464,4403.222526971135,0.1214155926837889,4.633020335617777e-05,0.23
1935-05-29,1935-06-09,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1935,5,29,1935.05,1934,8,241,35,0.1289885684885815,18.147953234244603,0.0121559854319767,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1286067454998424,1300.9232463956196,1100.0,,4,275.0,275.0,275.0,275.0,200.9232463956196,49.18433635726104,7.999999999999998,10.46475241643852,10.46475241643852,122.80940520548153,96.18433635726105,18.0,20.46475241643852,20.46475241643852,237.8094052054815,1234.6490887736995,990.0,969.4617520268166,20.53824797318339,0.904657760622,0.48,988.615342239378,0.5349,0.5349,0.5349,0.5349,18.618690212561425,18.618690212561425,18.618690212561425,18.618690212561425,,0.9358688741695684,0.9358688741695684,0.9358688741695684,0.9358688741695684,46.993254473441375,46.993254473441375,46.993254473441375,46.993254473441375,0.9570927591332256,0.9570927591332256,0.9570927591332256,0.9570927591332256,0.98,0.98,0.98,0.98,46.053389383972544,46.053389383972544,46.053389383972544,46.053389383972544,184.21355753589015,4421.125380861364,0.1233911776647854,4.65185751353258e-05,0.23
1935-05-30,1935-06-10,1536.5597,0.94671130256109,1454.6784350498776,0.236,1935,5,30,1935.05,1934,8,242,35,0.1256842167883094,38.24481134574194,0.0262909041780292,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.131987933122427,1262.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,162.67843504987763,39.82232524658463,8.0,8.472835158847793,8.472835158847793,97.91043948559744,86.82232524658463,18.0,18.472835158847797,18.472835158847797,212.91043948559744,1223.2951604054324,990.0,969.3381918670842,20.66180813291578,0.8791605498719903,0.48,988.640839450128,0.5349,0.5349,0.5349,0.5349,18.76774758304372,18.76774758304372,18.76774758304372,18.76774758304372,,0.9363384048865876,0.9363384048865876,0.9363384048865876,0.9363384048865876,47.39323825057157,47.39323825057157,47.39323825057157,47.39323825057157,0.9652390682397468,0.9652390682397468,0.9652390682397468,0.9652390682397468,0.98,0.98,0.98,0.98,46.44537348556014,46.44537348556014,46.44537348556014,46.44537348556014,185.78149394224056,4458.755854613773,0.1277131010303803,4.691451867228297e-05,0.235
1935-05-31,1935-06-11,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1935,5,31,1935.05,1934,8,243,35,0.1209273864249316,55.05590698353922,0.0393362537966591,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1371798439578272,1207.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,107.62252806633842,26.34509801623909,5.605340003455126,5.605340003455126,5.605340003455126,64.46141003973395,73.34509801623909,15.605340003455126,15.605340003455126,15.605340003455126,179.46141003973395,1204.5557780231493,990.0,969.1603189368298,20.839681063170246,0.8516987766734644,0.48,988.6683012233264,0.5349,0.5349,0.5349,0.5349,18.973082286496712,18.973082286496712,18.973082286496712,18.973082286496712,,0.9369852092024646,0.9369852092024646,0.9369852092024646,0.9369852092024646,47.94485604119347,47.94485604119347,47.94485604119347,47.94485604119347,0.976473646460152,0.976473646460152,0.976473646460152,0.976473646460152,0.98,0.98,0.98,0.98,46.9859589203696,46.9859589203696,46.9859589203696,46.9859589203696,187.9438356814784,4510.652056355481,0.1342818023521913,4.7460564566029895e-05,0.245
1935-06-01,1935-06-12,1453.0426,0.9400588702282704,1365.945584949549,0.25,1935,6,1,1935.06,1934,9,244,35,0.118017698539641,33.67694311678952,0.0246546740132648,0.67,3,Normal,53,12,12,13,120,210.0,0.153739652819154,1155.945584949549,1100.0,,4,275.0,275.0,275.0,275.0,55.9455849495489,14.119600011076628,3.1968905685456512,3.1968905685456512,3.463298115924456,31.968905685456512,67.11960001107663,15.196890568545651,15.196890568545651,16.463298115924456,151.96890568545652,1197.513381148168,990.0,969.0515165052216,20.94848349477843,0.8413784415733284,0.48,988.6786215584268,0.5349,0.5349,0.5349,0.5349,19.092205053205127,19.092205053205127,19.092205053205127,19.092205053205127,,0.937357679766,0.937357679766,0.937357679766,0.937357679766,48.26505721313968,48.26505721313968,48.26505721313968,48.26505721313968,0.9829950552574273,0.9829950552574273,0.9829950552574273,0.9829950552574273,0.98,0.98,0.98,0.98,47.29975606887688,47.29975606887688,47.29975606887688,47.29975606887688,189.19902427550755,4540.77658261218,0.1385113919325677,4.777753138270392e-05,0.25
1935-06-02,1935-06-13,1392.323,0.9273803807430936,1291.2130338573666,0.261,1935,6,2,1935.06,1934,9,245,35,0.1115608061252764,74.73255109218233,0.0578777855648858,0.67,3,Normal,53,12,12,13,120,210.0,0.1626377634778411,1081.2130338573666,1081.2130338573666,,4,270.30325846434164,270.30325846434164,270.30325846434164,270.30325846434164,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1158.2130338573666,990.0,968.8152409635516,21.184759036448327,0.7837854429404775,0.4555769440145765,988.760637613045,0.5167705776723587,0.5167705776723587,0.5167705776723587,0.5167705776723587,19.42862607182096,19.42862607182096,19.42862607182096,19.42862607182096,,0.9385341163829616,0.9385341163829616,0.9385341163829616,0.9385341163829616,48.33727177349304,48.33727177349304,48.33727177349304,48.33727177349304,0.984465820234074,0.984465820234074,0.984465820234074,0.984465820234074,0.98,0.98,0.98,0.98,47.370526338023176,47.370526338023176,47.370526338023176,47.370526338023176,189.4821053520927,4547.570528450225,0.146747361112081,4.868043253749985e-05,0.26
1935-06-03,1935-06-14,1304.2828,0.9098196316199432,1186.6620966242278,0.277,1935,6,3,1935.06,1934,9,246,36,0.1025276051483333,104.55093723313873,0.0881050616941093,0.67,3,Normal,53,12,12,13,120,210.0,0.1769669736628482,976.6620966242278,976.6620966242278,,4,244.16552415605696,244.16552415605696,244.16552415605696,244.16552415605696,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.6620966242278,990.0,968.486652303676,21.51334769632388,0.6305704613888823,0.3313296772993823,989.0380998613116,0.4217294030968359,0.4217294030968359,0.4217294030968359,0.4217294030968359,20.129718154538747,20.129718154538747,20.129718154538747,20.129718154538747,,0.9390209829749712,0.9390209829749712,0.9390209829749712,0.9390209829749712,45.26223891912698,45.26223891912698,45.26223891912698,45.26223891912698,0.92183785986002,0.92183785986002,0.92183785986002,0.92183785986002,0.98,0.98,0.98,0.98,44.35699414074444,44.35699414074444,44.35699414074444,44.35699414074444,177.42797656297776,4258.2714375114665,0.1495185335974901,5.046325562917212e-05,0.275
1935-06-04,1935-06-15,1247.589,0.9151467263536076,1141.726989184771,0.287,1935,6,4,1935.06,1934,9,247,36,0.0986452118655642,44.93510743945694,0.0393571386724789,0.67,3,Normal,53,12,12,13,120,210.0,0.1839318873857459,931.7269891847708,931.7269891847708,,4,232.93174729619275,232.93174729619275,232.93174729619275,232.93174729619275,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1008.7269891847708,990.0,968.345427680295,21.65457231970504,0.5782931516204515,0.2953815913478167,989.1263252570318,0.3838161311315121,0.3838161311315121,0.3838161311315121,0.3838161311315121,20.397081445605323,20.397081445605323,20.397081445605323,20.397081445605323,,0.9376727500541236,0.9376727500541236,0.9376727500541236,0.9376727500541236,43.690469235389145,43.690469235389145,43.690469235389145,43.690469235389145,0.8898262573399011,0.8898262573399011,0.8898262573399011,0.8898262573399011,0.97898262573399,0.97898262573399,0.97898262573399,0.97898262573399,42.77221029161138,42.77221029161138,42.77221029161138,42.77221029161138,171.08884116644552,4106.132187994693,0.1498509212684972,5.100708539458848e-05,0.285
1935-06-05,1935-06-16,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1935,6,5,1935.06,1934,9,248,36,0.0972681237424458,15.938519943499616,0.0141576507301069,0.67,3,Normal,53,12,12,13,120,210.0,0.1865359308054826,915.7884692412712,915.7884692412712,,4,228.94711731031785,228.94711731031785,228.94711731031785,228.94711731031785,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,992.7884692412712,990.0,968.295335189044,21.704664810956046,0.5637091893432811,0.282630775393017,989.1536600352636,0.3708097177392234,0.3708097177392234,0.3708097177392234,0.3708097177392234,20.48751512848049,20.48751512848049,20.48751512848049,20.48751512848049,,0.9371713619840052,0.9371713619840052,0.9371713619840052,0.9371713619840052,43.11041220346021,43.11041220346021,43.11041220346021,43.11041220346021,0.8780124685022447,0.8780124685022447,0.8780124685022447,0.8780124685022447,0.9778012468502244,0.9778012468502244,0.9778012468502244,0.9778012468502244,42.15341480477053,42.15341480477053,42.15341480477053,42.15341480477053,168.6136592190821,4046.7278212579695,0.1497738374711901,5.1144045960374006e-05,0.295
1935-06-06,1935-06-17,1192.4734,0.9195163786021252,1096.498822347363,0.301,1935,6,6,1935.06,1934,9,249,36,0.0947374982508122,29.28964689390796,0.0267119729606323,0.67,3,Normal,53,12,12,13,120,210.0,0.1915186735453451,886.4988223473631,886.4988223473631,,4,221.6247055868408,221.6247055868408,221.6247055868408,221.6247055868408,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,963.4988223473632,990.0,968.2032820130916,21.79671798690833,0.5369087645280136,0.2591990578778905,989.203892177594,0.34750157554268,0.34750157554268,0.34750157554268,0.34750157554268,20.653108588959725,20.653108588959725,20.653108588959725,20.653108588959725,,0.9360293202095024,0.9360293202095024,0.9360293202095024,0.9360293202095024,42.01764935019901,42.01764935019901,42.01764935019901,42.01764935019901,0.8557566059103667,0.8557566059103667,0.8557566059103667,0.8557566059103667,0.9755756605910366,0.9755756605910366,0.9755756605910366,0.9755756605910366,40.99139602130294,40.99139602130294,40.99139602130294,40.99139602130294,163.96558408521176,3935.1740180450815,0.1495355770051785,5.137738982960418e-05,0.3
1935-06-07,1935-06-18,1183.4396,0.9205844129984858,1089.4560494851628,0.303,1935,6,7,1935.06,1934,9,250,36,0.094129002675518,7.042772862200537,0.0064644855251652,0.67,3,Normal,53,12,12,13,120,210.0,0.1927567432382778,879.4560494851628,879.4560494851628,,4,219.8640123712907,219.8640123712907,219.8640123712907,219.8640123712907,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,956.4560494851628,990.0,968.1811475840964,21.81885241590373,0.5304645316812305,0.2535648395881302,989.2159706287308,0.3419811581035753,0.3419811581035753,0.3419811581035753,0.3419811581035753,20.69284188653086,20.69284188653086,20.69284188653086,20.69284188653086,,0.9357029296728916,0.9357029296728916,0.9357029296728916,0.9357029296728916,41.74947103559955,41.74947103559955,41.74947103559955,41.74947103559955,0.8502947257759582,0.8502947257759582,0.8502947257759582,0.8502947257759582,0.9750294725775958,0.9750294725775958,0.9750294725775958,0.9750294725775958,40.70696472423424,40.70696472423424,40.70696472423424,40.70696472423424,162.82785889693696,3907.868613526487,0.1494579418544543,5.142947260546165e-05,0.305
1935-06-08,1935-06-19,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1935,6,8,1935.06,1934,9,251,36,0.093315514734791,9.41536968434002,0.0087176065313358,0.67,3,Normal,53,12,12,13,120,210.0,0.1944371206820908,870.0406798008228,870.0406798008228,,4,217.5101699502057,217.5101699502057,217.5101699502057,217.5101699502057,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,947.0406798008228,990.0,968.1515564222312,21.84844357776888,0.521849340509855,0.2460325438406582,989.2321181156494,0.3347313234466335,0.3347313234466335,0.3347313234466335,0.3347313234466335,20.74583036997167,20.74583036997167,20.74583036997167,20.74583036997167,,0.9352729877290212,0.9352729877290212,0.9352729877290212,0.9352729877290212,41.38924278888934,41.38924278888934,41.38924278888934,41.38924278888934,0.8429581016067075,0.8429581016067075,0.8429581016067075,0.8429581016067075,0.9742958101606708,0.9742958101606708,0.9742958101606708,0.9742958101606708,40.32536583493764,40.32536583493764,40.32536583493764,40.32536583493764,161.30146333975054,3871.235120154013,0.1493475813980425,5.149869779546051e-05,0.31
1935-06-09,1935-06-20,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1935,6,9,1935.06,1934,9,252,36,0.09273277377105,6.7446870803362335,0.0062840885702372,0.67,3,Normal,53,12,12,13,120,210.0,0.195658980769799,863.2959927204863,863.2959927204863,,4,215.8239981801216,215.8239981801216,215.8239981801216,215.8239981801216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,940.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5156778602030488,0.240636794176389,989.2436853456206,0.3295379143947745,0.3295379143947745,0.3295379143947745,0.3295379143947745,20.78378859696149,20.78378859696149,20.78378859696149,20.78378859696149,,0.9349696766400016,0.9349696766400016,0.9349696766400016,0.9349696766400016,41.13018617385188,41.13018617385188,41.13018617385188,41.13018617385188,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.9737681999467452,0.9737681999467452,0.9737681999467452,0.9737681999467452,40.05126735398625,40.05126735398625,40.05126735398625,40.05126735398625,160.205069415945,3844.92166598268,0.1492645742670414,5.154826217930132e-05,0.31
1935-06-10,1935-06-21,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1935,6,10,1935.06,1934,9,253,37,0.0915838158871372,13.298123656398046,0.0125454248961268,0.67,3,Normal,53,12,12,13,120,210.0,0.1981136058182992,849.9978690640885,849.9978690640885,,4,212.49946726602207,212.49946726602207,212.49946726602207,212.49946726602207,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,926.9978690640884,990.0,968.0885647313444,21.911435268655737,0.5035098963990351,0.2299982952512708,989.2664918083498,0.3194984017980664,0.3194984017980664,0.3194984017980664,0.3194984017980664,20.85842867520744,20.85842867520744,20.85842867520744,20.85842867520744,,0.9343826602716124,0.9343826602716124,0.9343826602716124,0.9343826602716124,40.6165381139978,40.6165381139978,40.6165381139978,40.6165381139978,0.8272207355193034,0.8272207355193034,0.8272207355193034,0.8272207355193034,0.9727220735519304,0.9727220735519304,0.9727220735519304,0.9727220735519304,39.50860317474895,39.50860317474895,39.50860317474895,39.50860317474895,158.0344126989958,3792.8259047758993,0.1490893683008346,5.164536238223606e-05,0.315
1935-06-11,1935-06-22,1104.0713,0.9309189777098624,1027.8009259147989,0.324,1935,6,11,1935.06,1934,9,254,37,0.0888019999990386,32.196943149289844,0.0313260499552798,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1566451206070876,866.8009259147989,866.8009259147989,,4,216.7002314786997,216.7002314786997,216.7002314786997,216.7002314786997,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,930.8009259147988,990.0,967.9873743385892,22.01262566141065,0.5069897450829347,0.2434407407318391,989.2495695141852,0.3322367129543951,0.3322367129543951,0.3322367129543951,0.3322367129543951,20.92995846264154,20.92995846264154,20.92995846264154,20.92995846264154,,0.9354640961209156,0.9354640961209156,0.9354640961209156,0.9354640961209156,41.60960228734832,41.60960228734832,41.60960228734832,41.60960228734832,0.8474460750987437,0.8474460750987437,0.8474460750987437,0.8474460750987437,0.9747446075098744,0.9747446075098744,0.9747446075098744,0.9747446075098744,40.5587354502233,40.5587354502233,40.5587354502233,40.5587354502233,162.2349418008932,3893.638603221437,0.1578466585408991,5.199032472628999e-05,0.325
1935-06-12,1935-06-23,1086.9032,0.940956999887256,1022.729174239858,0.328,1935,6,12,1935.06,1934,9,255,37,0.0883638006543237,5.071751674940742,0.0049590368620415,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1574219295344371,861.729174239858,861.729174239858,,4,215.4322935599645,215.4322935599645,215.4322935599645,215.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,925.729174239858,990.0,967.971434547611,22.02856545238899,0.5023490233993206,0.2393833393918864,989.2582676372087,0.3283314641646906,0.3283314641646906,0.3283314641646906,0.3283314641646906,20.958501625433044,20.958501625433044,20.958501625433044,20.958501625433044,,0.9352434791860224,0.9352434791860224,0.9352434791860224,0.9352434791860224,41.41278370295333,41.41278370295333,41.41278370295333,41.41278370295333,0.8434375499583163,0.8434375499583163,0.8434375499583163,0.8434375499583163,0.9743437549958316,0.9743437549958316,0.9743437549958316,0.9743437549958316,40.35028717796573,40.35028717796573,40.35028717796573,40.35028717796573,161.40114871186293,3873.627569084711,0.1578141631012179,5.202754387364249e-05,0.33
1935-06-13,1935-06-24,1061.4682,0.9202131020126134,976.7769450097452,0.335,1935,6,13,1935.06,1934,9,256,37,0.0843935280488419,45.95222923011272,0.0470447520950182,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1648278051837041,815.7769450097452,815.7769450097452,,4,203.9442362524363,203.9442362524363,203.9442362524363,203.9442362524363,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,879.7769450097452,990.0,967.8071077800388,22.19289221996109,0.4603021093809849,0.2026215560077961,989.3370763346112,0.2942805156819678,0.2942805156819678,0.2942805156819678,0.2942805156819678,21.235688038890324,21.235688038890324,21.235688038890324,21.235688038890324,,0.9329063664243108,0.9329063664243108,0.9329063664243108,0.9329063664243108,39.62365459056194,39.62365459056194,39.62365459056194,39.62365459056194,0.8069990751641943,0.8069990751641943,0.8069990751641943,0.8069990751641943,0.9706999075164194,0.9706999075164194,0.9706999075164194,0.9706999075164194,38.46267784652103,38.46267784652103,38.46267784652103,38.46267784652103,153.8507113860841,3692.417073266018,0.1575085408926693,5.238724749428433e-05,0.335
