Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3,ExceedanceRnd
1935-06-14,1935-06-25,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1935,6,14,1935.06,1934,9,257,37,0.0839317391369504,5.344779072818824,0.0055019580988075,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1657346808613433,810.4321659369264,810.4321659369264,,4,202.6080414842316,202.6080414842316,202.6080414842316,202.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,874.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4554115639191655,0.1983457327495411,989.3462427033312,0.2904589986449023,0.2904589986449023,0.2904589986449023,0.2904589986449023,21.270055040938708,21.270055040938708,21.270055040938708,21.270055040938708,,0.9324703916712648,0.9324703916712648,0.9324703916712648,0.9324703916712648,39.40932917840557,39.40932917840557,39.40932917840557,39.40932917840557,0.802633995486875,0.802633995486875,0.802633995486875,0.802633995486875,0.9702633995486876,0.9702633995486876,0.9702633995486876,0.9702633995486876,38.23742970257307,38.23742970257307,38.23742970257307,38.23742970257307,152.94971881029227,3670.7932514470144,0.1574476573593539,5.242392243123965e-05,0.34
1935-06-15,1935-06-26,1028.1428,0.9210811262601332,947.0029281802472,0.345,1935,6,15,1935.06,1934,9,258,37,0.0818210529947733,24.429237756679303,0.0257963698207589,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1700100339809679,786.0029281802472,786.0029281802472,,4,196.5007320450618,196.5007320450618,196.5007320450618,196.5007320450618,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.0029281802472,990.0,967.6880117127208,22.311988287279064,0.4330584794943635,0.1830014640901236,989.3839400564156,0.273202049726173,0.273202049726173,0.273202049726173,0.273202049726173,21.422726293968445,21.422726293968445,21.422726293968445,21.422726293968445,,0.9304621433534508,0.9304621433534508,0.9304621433534508,0.9304621433534508,38.41283134034701,38.41283134034701,38.41283134034701,38.41283134034701,0.782338723835988,0.782338723835988,0.782338723835988,0.782338723835988,0.97,0.97,0.97,0.97,37.2604464001366,37.2604464001366,37.2604464001366,37.2604464001366,149.0417856005464,3577.0028544131137,0.1573826026989629,5.267219054260033e-05,0.345
1935-06-16,1935-06-27,1019.9159,0.9227467245233664,941.1240560143012,0.348,1935,6,16,1935.06,1934,9,259,37,0.0813131184396356,5.878872165945723,0.0062466495552594,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1710720270841249,780.1240560143012,780.1240560143012,,4,195.0310140035753,195.0310140035753,195.0310140035753,195.0310140035753,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.1240560143012,990.0,967.6644962240572,22.33550377594281,0.4276792315965415,0.1800620280071506,989.3922587403964,0.2690868392100108,0.2690868392100108,0.2690868392100108,0.2690868392100108,21.4586756771291,21.4586756771291,21.4586756771291,21.4586756771291,,0.9299753962092664,0.9299753962092664,0.9299753962092664,0.9299753962092664,38.169524790993634,38.169524790993634,38.169524790993634,38.169524790993634,0.7773833969652472,0.7773833969652472,0.7773833969652472,0.7773833969652472,0.97,0.97,0.97,0.97,37.02443904726383,37.02443904726383,37.02443904726383,37.02443904726383,148.0977561890553,3554.3461485373277,0.1573626295520012,5.2732979185706296e-05,0.35
1935-06-17,1935-06-28,995.4845,0.9181998096202312,914.0536783798912,0.355,1935,6,17,1935.06,1934,9,260,38,0.0789742378120225,27.0703776344102,0.0296157416951605,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1761384520495158,753.0536783798912,753.0536783798912,,4,188.2634195949728,188.2634195949728,188.2634195949728,188.2634195949728,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,817.0536783798912,990.0,967.5562147135196,22.44378528648042,0.4029094683030552,0.1665268391899456,989.430563692507,0.2507806961226276,0.2507806961226276,0.2507806961226276,0.2507806961226276,21.6235682828648,21.6235682828648,21.6235682828648,21.6235682828648,,0.9277199315635588,0.9277199315635588,0.9277199315635588,0.9277199315635588,37.03811635646543,37.03811635646543,37.03811635646543,37.03811635646543,0.7543404553251615,0.7543404553251615,0.7543404553251615,0.7543404553251615,0.97,0.97,0.97,0.97,35.92697286577147,35.92697286577147,35.92697286577147,35.92697286577147,143.70789146308587,3448.989395114061,0.1572204071404209,5.300931379238056e-05,0.355
1935-06-18,1935-06-29,971.4252,0.9180964110207984,891.8619896951615,0.363,1935,6,18,1935.06,1934,9,261,38,0.0770568759096619,22.191688684729687,0.0248824245692035,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1805212037963741,730.8619896951615,730.8619896951615,,4,182.7154974237904,182.7154974237904,182.7154974237904,182.7154974237904,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,794.8619896951615,990.0,967.4674479587808,22.532552041219333,0.3826037716767632,0.1554309948475807,989.4619652334756,0.2362059833533791,0.2362059833533791,0.2362059833533791,0.2362059833533791,21.75831129134162,21.75831129134162,21.75831129134162,21.75831129134162,,0.925788087487107,0.925788087487107,0.925788087487107,0.925788087487107,36.0953168202757,36.0953168202757,36.0953168202757,36.0953168202757,0.7351388354434969,0.7351388354434969,0.7351388354434969,0.7351388354434969,0.97,0.97,0.97,0.97,35.012457315667426,35.012457315667426,35.012457315667426,35.012457315667426,140.0498292626697,3361.1959023040727,0.1570308308694025,5.32285587419421e-05,0.365
1935-06-19,1935-06-30,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1935,6,19,1935.06,1934,9,262,38,0.0764734562663935,6.752542167458955,0.0076290476689862,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1818984086653995,724.1094475277025,724.1094475277025,,4,181.02736188192563,181.02736188192563,181.02736188192563,181.02736188192563,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,788.1094475277025,990.0,967.4404377901108,22.55956220988924,0.3764251038585265,0.1520547237638512,989.4715201723776,0.2318505936553681,0.2318505936553681,0.2318505936553681,0.2318505936553681,21.799231788611475,21.799231788611475,21.799231788611475,21.799231788611475,,0.9251691621121896,0.9251691621121896,0.9251691621121896,0.9251691621121896,35.80513038325667,35.80513038325667,35.80513038325667,35.80513038325667,0.7292287247099117,0.7292287247099117,0.7292287247099117,0.7292287247099117,0.97,0.97,0.97,0.97,34.730976471758964,34.730976471758964,34.730976471758964,34.730976471758964,138.92390588703586,3334.1737412888606,0.156956754077227,5.329301252630544e-05,0.365
1935-06-20,1935-07-01,916.7204,0.9105214280240044,834.6935677067364,0.383,1935,6,20,1935.06,1934,9,263,38,0.072117524249862,50.4158798209661,0.0604004652383751,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1928851571749097,673.6935677067364,673.6935677067364,,4,168.4233919266841,168.4233919266841,168.4233919266841,168.4233919266841,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,737.6935677067364,990.0,967.2387742708268,22.76122572917313,0.3457452108448511,0.1321080703120209,989.5221467188431,0.2007476727855081,0.2007476727855081,0.2007476727855081,0.2007476727855081,22.082624775230773,22.082624775230773,22.082624775230773,22.082624775230773,,0.9206440492812716,0.9206440492812716,0.9206440492812716,0.9206440492812716,33.58022118427136,33.58022118427136,33.58022118427136,33.58022118427136,0.6839148917366875,0.6839148917366875,0.6839148917366875,0.6839148917366875,0.97,0.97,0.97,0.97,32.57281454874322,32.57281454874322,32.57281454874322,32.57281454874322,130.29125819497287,3126.9901966793486,0.1560947193506465,5.372177782321484e-05,0.385
1935-06-21,1935-07-02,901.4559,0.907115570001353,817.7246825595828,0.391,1935,6,21,1935.06,1934,9,264,38,0.0706514125731479,16.968885147153628,0.0207513427307084,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1968877831791128,656.7246825595828,656.7246825595828,,3,218.90822751986093,218.90822751986093,218.90822751986093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.7246825595828,990.0,967.1708987302384,22.829101269761736,0.336101960519668,0.1270174047678748,989.5368806347124,0.3390373407611716,0.3390373407611716,0.3390373407611716,0.0,22.02694456371304,22.02694456371304,22.02694456371304,22.36598190447421,,0.9372614157131478,0.9372614157131478,0.9372614157131478,0.0,44.32163588762319,44.32163588762319,44.32163588762319,0.0,0.9026809753080078,0.9026809753080078,0.9026809753080078,0.0,0.98,0.98,0.98,0.96,43.435203169870725,43.435203169870725,43.435203169870725,0.0,130.30560950961217,3127.334628230692,0.1593514446717432,5.511594676247756e-05,0.39
1935-06-22,1935-07-03,878.8611,0.9037319275970654,794.2548359930772,0.399,1935,6,22,1935.06,1934,9,265,38,0.0686236178298018,23.46984656650557,0.029549516733078,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2027057220227026,633.2548359930772,633.2548359930772,,3,211.08494533102572,211.08494533102572,211.08494533102572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,697.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3227642778391758,0.1199764507979231,989.5572592713628,0.3152548359930772,0.3152548359930772,0.3152548359930772,0.0,22.164985091397508,22.164985091397508,22.164985091397508,22.480239927390585,,0.9355723457126004,0.9355723457126004,0.9355723457126004,0.0,42.92801227436634,42.92801227436634,42.92801227436634,0.0,0.8742976023292534,0.8742976023292534,0.8742976023292534,0.0,0.9774297602329252,0.9774297602329252,0.9774297602329252,0.96,41.959116744609965,41.959116744609965,41.959116744609965,0.0,125.8773502338299,3021.0564056119174,0.1584848395369758,5.521620780941111e-05,0.4
1935-06-23,1935-07-04,863.9982,0.9020463209442272,779.3663976124346,0.405,1935,6,23,1935.06,1934,9,266,38,0.0673372567537143,14.888438380642588,0.0191032592965938,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2065780619914056,618.3663976124346,618.3663976124346,,3,206.12213253747825,206.12213253747825,206.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,682.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3143033249238522,0.1155099192837303,989.5701867557924,0.3005990696601859,0.3005990696601859,0.3005990696601859,0.0,22.252122095682672,22.252122095682672,22.252122095682672,22.55272116534286,,0.9344999073129696,0.9344999073129696,0.9344999073129696,0.0,42.03528762056697,42.03528762056697,42.03528762056697,0.0,0.856115837486089,0.856115837486089,0.856115837486089,0.0,0.9756115837486088,0.9756115837486088,0.9756115837486088,0.96,41.01011352882964,41.01011352882964,41.01011352882964,0.0,123.0303405864889,2952.728174075733,0.1578594367981332,5.526673949184656e-05,0.405
1935-06-24,1935-07-05,842.0024,0.8927119306975572,751.6655881559767,0.414,1935,6,24,1935.06,1934,9,267,39,0.0649439068166763,27.70080945645793,0.0368525710009087,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.214190994688174,590.6655881559767,590.6655881559767,,3,196.8885293853256,196.8885293853256,196.8885293853256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.6655881559767,990.0,966.906662352624,23.093337647376075,0.2985612276981172,0.1062662352623906,989.5951725370396,0.2742878822789116,0.2742878822789116,0.2742878822789116,0.0,22.414222302136665,22.414222302136665,22.414222302136665,22.688510184415577,,0.9316577533205406,0.9316577533205406,0.9316577533205406,0.0,40.32173323716457,40.32173323716457,40.32173323716457,0.0,0.8212165628750422,0.8212165628750422,0.8212165628750422,0.0,0.9721216562875042,0.9721216562875042,0.9721216562875042,0.96,39.19763009889533,39.19763009889533,39.19763009889533,0.0,117.592890296686,2822.229367120464,0.1564430940428851,5.530149784255536e-05,0.415
1935-06-25,1935-07-06,806.1332,0.8935666243082664,720.3337222668207,0.431,1935,6,25,1935.06,1934,9,268,39,0.0622368336038533,31.331865889156013,0.0434963197204729,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2235075146743769,559.3337222668207,559.3337222668207,,3,186.44457408894024,186.44457408894024,186.44457408894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,623.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2807556368591175,0.0937334889067282,989.625510874234,0.245942567076581,0.245942567076581,0.245942567076581,0.0,22.598233418090302,22.598233418090302,22.598233418090302,22.844175985166885,,0.9284887746793812,0.9284887746793812,0.9284887746793812,0.0,38.36538813612972,38.36538813612972,38.36538813612972,0.0,0.7813724671309514,0.7813724671309514,0.7813724671309514,0.0,0.97,0.97,0.97,0.96,37.214426492045824,37.214426492045824,37.214426492045824,0.0,111.64327947613748,2679.4387074272995,0.1549882728311078,5.544457779341811e-05,0.43
1935-06-26,1935-07-07,778.1427,0.8891770066630039,691.9065967426677,0.441,1935,6,26,1935.06,1934,9,269,39,0.0597807299585664,28.427125524152984,0.0410852066709309,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2326903671072798,530.9065967426677,530.9065967426677,,3,176.96886558088923,176.96886558088923,176.96886558088923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,594.9065967426677,990.0,966.6676263869706,23.332373613029404,0.2646007813646307,0.082362638697067,989.6530365799384,0.221622163952223,0.221622163952223,0.221622163952223,0.0,22.763788029015497,22.763788029015497,22.763788029015497,22.98541019296772,,0.9253804527103642,0.9253804527103642,0.9253804527103642,0.0,36.5595145832174,36.5595145832174,36.5595145832174,0.0,0.7445929650349775,0.7445929650349775,0.7445929650349775,0.0,0.97,0.97,0.97,0.96,35.46272914572088,35.46272914572088,35.46272914572088,0.0,106.38818743716264,2553.316498491903,0.1537609092585805,5.566379184100592e-05,0.44
1935-06-27,1935-07-08,750.7725,0.8881602932782826,666.8063237852695,0.452,1935,6,27,1935.06,1934,9,270,39,0.0576120663750472,25.10027295739826,0.0376425238664672,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2414494198046126,505.8063237852695,505.8063237852695,,3,168.60210792842315,168.60210792842315,168.60210792842315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,569.8063237852695,990.0,966.567225295141,23.43277470485896,0.2503365434220918,0.0723225295141078,989.6773409270638,0.2011730168696471,0.2011730168696471,0.2011730168696471,0.0,22.90894261505313,22.90894261505313,22.90894261505313,23.11011563192278,,0.9226356608464455,0.9226356608464455,0.9226356608464455,0.0,34.94917918880507,34.94917918880507,34.94917918880507,0.0,0.7117959101589627,0.7117959101589627,0.7117959101589627,0.0,0.97,0.97,0.97,0.96,33.900703813140915,33.900703813140915,33.900703813140915,0.0,101.70211143942274,2440.850674546145,0.1525212161487744,5.585257673240165e-05,0.45
1935-06-28,1935-07-09,724.0169999999998,0.8797110956815125,636.9257883620418,0.466,1935,6,28,1935.06,1934,9,271,39,0.0550303881144804,29.88053542322768,0.0469136844028098,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2527767016845678,475.92578836204177,475.92578836204177,,3,158.64192945401393,158.64192945401393,158.64192945401393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.9257883620418,990.0,966.4477031534482,23.552296846551823,0.2333557293946587,0.0651851576724083,989.7014591129328,0.1780850833879109,0.1780850833879109,0.1780850833879109,0.0,23.075670876096783,23.075670876096783,23.075670876096783,23.253755959484693,,0.9189669954075048,0.9189669954075048,0.9189669954075048,0.0,32.99217390720975,32.99217390720975,32.99217390720975,0.0,0.6719383687822759,0.6719383687822759,0.6719383687822759,0.0,0.97,0.97,0.97,0.96,32.00240868999345,32.00240868999345,32.00240868999345,0.0,96.00722606998036,2304.173425679529,0.1507353412661757,5.603536215196799e-05,0.465
1935-06-29,1935-07-10,710.868,0.8775314292741972,623.8090120652902,0.47,1935,6,29,1935.06,1934,9,272,39,0.053897098642441,13.116776296751594,0.0210269105496326,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.2580918147799204,462.8090120652902,462.8090120652902,,3,154.26967068843007,154.26967068843007,154.26967068843007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,526.8090120652902,990.0,966.3952360482612,23.60476395173885,0.2259015945948707,0.062561802413058,989.711536602992,0.1684224886870089,0.1684224886870089,0.1684224886870089,0.0,23.14787806604389,23.14787806604389,23.14787806604389,23.3163005547309,,0.9172219675085992,0.9172219675085992,0.9172219675085992,0.0,32.12217068952023,32.12217068952023,32.12217068952023,0.0,0.654219362312021,0.654219362312021,0.654219362312021,0.0,0.97,0.97,0.97,0.96,31.158505568834624,31.158505568834624,31.158505568834624,0.0,93.47551670650388,2243.412400956093,0.1498463710824369,5.610396649687356e-05,0.47
1935-06-30,1935-07-11,704.3503,0.8783280558406197,618.6506296297572,0.474,1935,6,30,1935.06,1934,9,273,39,0.053451414400011,5.158382435532985,0.0083381187838119,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.260243814988685,457.6506296297572,457.6506296297572,,3,152.55020987658574,152.55020987658574,152.55020987658574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,521.6506296297572,990.0,966.3746025185188,23.62539748148106,0.222970136654794,0.0615301259259514,989.7154997374192,0.1647084533334252,0.1647084533334252,0.1647084533334252,0.0,23.17618876556687,23.17618876556687,23.17618876556687,23.34089721890029,,0.9165370053028972,0.9165370053028972,0.9165370053028972,0.0,31.7792418964958,31.7792418964958,31.7792418964958,0.0,0.6472350691750671,0.6472350691750671,0.6472350691750671,0.0,0.97,0.97,0.97,0.96,30.825864639600923,30.825864639600923,30.825864639600923,0.0,92.47759391880275,2219.4622540512664,0.1494827443627555,5.613063518296202e-05,0.475
1935-07-01,1935-07-12,691.4282,0.8804892019345739,608.7950640130589,0.48,1935,7,1,1935.07,1934,10,274,40,0.0525998935307282,9.855565616698302,0.0161886424501084,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2217494982796118,473.7950640130589,473.7950640130589,,3,157.93168800435296,157.93168800435296,157.93168800435296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,532.7950640130589,990.0,966.3351802560522,23.66481974394776,0.2293034089681365,0.0647590128026117,989.7059375782292,0.1765083473696636,0.1765083473696636,0.1765083473696636,0.0,23.19424897480738,23.19424897480738,23.19424897480738,23.37075732217704,,0.9187853903860076,0.9187853903860076,0.9187853903860076,0.0,33.00672024741683,33.00672024741683,33.00672024741683,0.0,0.6722346282569619,0.6722346282569619,0.6722346282569619,0.0,0.97,0.97,0.97,0.96,32.016518639994324,32.016518639994324,32.016518639994324,0.0,96.04955591998296,2305.189342079592,0.1577699321128574,5.63121784638514e-05,0.48
1935-07-02,1935-07-13,678.6565,0.8777769920279594,595.7090611902229,0.485,1935,7,2,1935.07,1934,10,275,40,0.0514692628868352,13.086002822836008,0.0219671038689427,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.226620692541206,460.7090611902229,460.7090611902229,,3,153.56968706340763,153.56968706340763,153.56968706340763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,519.7090611902229,990.0,966.280690775356,23.719309224644007,0.2218667624305277,0.0621418122380445,989.7159914253316,0.1669105240569605,0.1669105240569605,0.1669105240569605,0.0,23.26839012591853,23.26839012591853,23.26839012591853,23.43530064997549,,0.917051083196731,0.917051083196731,0.917051083196731,0.0,32.136906088747224,32.136906088747224,32.136906088747224,0.0,0.6545194722759109,0.6545194722759109,0.6545194722759109,0.0,0.97,0.97,0.97,0.96,31.172798906084807,31.172798906084807,31.172798906084807,0.0,93.51839671825442,2244.4415212381064,0.1569866950343264,5.638554699711348e-05,0.485
1935-07-03,1935-07-14,666.0345,0.8753352736866753,583.0034913422678,0.493,1935,7,3,1935.07,1934,10,276,40,0.0503715016519719,12.705569847955074,0.021793299760011,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2315595052255778,448.0034913422678,448.0034913422678,,3,149.33449711408926,149.33449711408926,149.33449711408926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,507.0034913422678,990.0,966.22351571104,23.776484288959864,0.2146463122061663,0.0596006982684535,989.7257529895254,0.1578157539973056,0.1578157539973056,0.1578157539973056,0.0,23.344421524487963,23.344421524487963,23.344421524487963,23.502237278485268,,0.915376294462587,0.915376294462587,0.915376294462587,0.0,31.29548029838929,31.29548029838929,31.29548029838929,0.0,0.6373824908022259,0.6373824908022259,0.6373824908022259,0.0,0.97,0.97,0.97,0.96,30.35661588943761,30.35661588943761,30.35661588943761,0.0,91.06984766831285,2185.676344039508,0.1562080656818019,5.6466479384059126e-05,0.495
1935-07-04,1935-07-15,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1935,7,4,1935.07,1934,10,277,40,0.0494114767522878,11.111399301899494,0.0194291885769163,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.236058518519383,436.8920920403683,436.8920920403683,,2,218.44604602018416,218.44604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,495.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2105474680709617,0.0573784184080736,989.7320741135208,0.3376138217421672,0.3376138217421672,0.0,0.0,23.22094587759713,23.22094587759713,23.5585596993393,23.5585596993393,,0.9383142226034804,0.9383142226034804,0.0,0.0,46.67787677080659,46.67787677080659,0.0,0.0,0.9506695880001342,0.9506695880001342,0.0,0.0,0.98,0.98,0.96,0.96,45.744319235390456,45.744319235390456,0.0,0.0,91.48863847078093,2195.727323298742,0.1599753515464294,5.816885027065185e-05,0.495
1935-07-05,1935-07-16,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1935,7,5,1935.07,1934,10,278,40,0.0494114767522878,0.0,0.0,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.236058518519383,436.8920920403683,436.8920920403683,,2,218.44604602018416,218.44604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,495.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2105474680709617,0.0573784184080736,989.7320741135208,0.3376138217421672,0.3376138217421672,0.0,0.0,23.22094587759713,23.22094587759713,23.5585596993393,23.5585596993393,,0.9383142226034804,0.9383142226034804,0.0,0.0,46.67787677080659,46.67787677080659,0.0,0.0,0.9506695880001342,0.9506695880001342,0.0,0.0,0.98,0.98,0.96,0.96,45.744319235390456,45.744319235390456,0.0,0.0,91.48863847078093,2195.727323298742,0.1599753515464294,5.816885027065185e-05,0.495
1935-07-06,1935-07-17,641.2365,0.8794376863729334,563.9275439778775,0.503,1935,7,6,1935.07,1934,10,279,40,0.0487233397996886,7.964548062490849,0.0141233535186273,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2393924564275157,428.9275439778775,428.9275439778775,,2,214.46377198893876,214.46377198893876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,487.9275439778775,990.0,966.1376739479005,23.862326052099547,0.2077365319450556,0.0557855087955755,989.7364779592592,0.3253913159668162,0.3253913159668162,0.0,0.0,23.273412695392064,23.273412695392064,23.59880401135888,23.59880401135888,,0.9374225906945296,0.9374225906945296,0.0,0.0,45.886837308547584,45.886837308547584,0.0,0.0,0.934558804654737,0.934558804654737,0.0,0.0,0.98,0.98,0.96,0.96,44.96910056237663,44.96910056237663,0.0,0.0,89.93820112475326,2158.516826994078,0.1594853843994566,5.82448807415672e-05,0.505
1935-07-07,1935-07-18,635.1294,0.8861628436789661,562.8280752081156,0.506,1935,7,7,1935.07,1934,10,280,40,0.0486283456979812,1.09946876976187,0.0019534717939493,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2398601028388311,427.8280752081156,427.8280752081156,,2,213.9140376040578,213.9140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,486.8280752081156,990.0,966.1327263384364,23.86727366156356,0.2073484953031796,0.0555656150416231,989.7370858896552,0.3237421128121734,0.3237421128121734,0.0,0.0,23.280617438406576,23.280617438406576,23.60435955121875,23.60435955121875,,0.9372985772943434,0.9372985772943434,0.0,0.0,45.77732769872792,45.77732769872792,0.0,0.0,0.932328466369204,0.932328466369204,0.0,0.0,0.98,0.98,0.96,0.96,44.86178114475336,44.86178114475336,0.0,0.0,89.72356228950672,2153.365494948161,0.1594155768727952,5.825520388058072e-05,0.505
1935-07-08,1935-07-19,623.0255,0.8843912864860217,550.9983234585969,0.515,1935,7,8,1935.07,1934,10,281,41,0.0476062551468227,11.829751749518664,0.0214696692274193,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2450098199076356,415.9983234585969,415.9983234585969,,2,207.9991617292985,207.9991617292985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,474.9983234585969,990.0,966.0794924555636,23.920507544436305,0.2031734088711162,0.0531996646917193,989.7436269264372,0.3061175354841375,0.3061175354841375,0.0,0.0,23.35801693538934,23.35801693538934,23.66413447087348,23.66413447087348,,0.9359506107658012,0.9359506107658012,0.0,0.0,44.59530979063472,44.59530979063472,0.0,0.0,0.9082547818866542,0.9082547818866542,0.0,0.0,0.98,0.98,0.96,0.96,43.70340359482203,43.70340359482203,0.0,0.0,87.40680718964406,2097.763372551457,0.1586335265795268,5.836482335296359e-05,0.515
1935-07-09,1935-07-20,617.0284,0.8884164098844547,548.1781559247493,0.519,1935,7,9,1935.07,1934,10,282,41,0.0473625926718983,2.8201675338476657,0.0051446185940958,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2462703019828685,413.17815592474926,413.17815592474926,,2,206.58907796237463,206.58907796237463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,472.17815592474926,990.0,966.0668017016612,23.93319829833865,0.2021780842475719,0.0526356311849498,989.7451862845676,0.3019718892093814,0.3019718892093814,0.0,0.0,23.376412693696853,23.376412693696853,23.678384582906236,23.678384582906236,,0.9356255614420348,0.9356255614420348,0.0,0.0,44.31247432822863,44.31247432822863,0.0,0.0,0.902494385503638,0.902494385503638,0.0,0.0,0.98,0.98,0.96,0.96,43.42622484166405,43.42622484166405,0.0,0.0,86.8524496833281,2084.4587923998743,0.1584383630478897,5.8390503277199065e-05,0.52
1935-07-10,1935-07-21,605.1438,0.8886028945088347,537.7325322740754,0.526,1935,7,10,1935.07,1934,10,283,41,0.0464600907884801,10.445623650673838,0.0194253146754934,0.7000000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2510541800941145,402.7325322740754,402.7325322740754,,2,201.3662661370377,201.3662661370377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,461.7325322740754,990.0,966.0197963952334,23.980203604766643,0.1984914995666935,0.050546506454815,989.7509619939784,0.2869075211519278,0.2869075211519278,0.0,0.0,23.44425807759325,23.44425807759325,23.73116559874518,23.73116559874518,,0.9341840824882676,0.9341840824882676,0.0,0.0,43.25082274060963,43.25082274060963,0.0,0.0,0.8808721535765708,0.8808721535765708,0.0,0.0,0.9780872153576572,0.9780872153576572,0.96,0.96,42.3030767762905,42.3030767762905,0.0,0.0,84.606153552581,2030.547685261944,0.1573387297115554,5.83556267169585e-05,0.525
1935-07-11,1935-07-22,599.256,0.8886339443648977,532.5192229643311,0.53,1935,7,11,1935.07,1934,10,284,41,0.0460096608641182,5.213309309744318,0.0097898988147767,0.62,3,Normal,50,10,9,9,108,186.0,0.3492831657129841,346.5192229643311,346.5192229643311,,2,173.25961148216555,173.25961148216555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,415.5192229643311,990.0,965.9963365033394,24.00366349666058,0.1821813888589423,0.0393038445928662,989.7785147665484,0.2124534520164839,0.2124534520164839,0.0,0.0,23.56972481119235,23.56972481119235,23.782178263208834,23.782178263208834,,0.9250345213285264,0.9250345213285264,0.0,0.0,37.04661125040936,37.04661125040936,0.0,0.0,0.7545134674217793,0.7545134674217793,0.0,0.0,0.97,0.97,0.96,0.96,35.93521291289708,35.93521291289708,0.0,0.0,71.87042582579416,1724.89021981906,0.1349630637288903,5.761298609366529e-05,0.53
1935-07-12,1935-07-23,576.0661,0.8889914195501405,512.1178199937132,0.544,1935,7,12,1935.07,1934,10,285,41,0.0442469796474568,20.401402970617934,0.0398373229247683,0.62,3,Normal,50,10,9,9,108,186.0,0.3631976719776776,326.1178199937132,326.1178199937132,,2,163.05890999685658,163.05890999685658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1749811007598154,0.0352235639987426,989.7897953352414,0.1881354929927701,0.1881354929927701,0.0,0.0,23.69712965227696,23.69712965227696,23.885265145269727,23.885265145269727,,0.9213707487769331,0.9213707487769331,0.0,0.0,34.915108775459444,34.915108775459444,0.0,0.0,0.7111020117201516,0.7111020117201516,0.0,0.0,0.97,0.97,0.96,0.96,33.86765551219566,33.86765551219566,0.0,0.0,67.73531102439132,1625.6474645853918,0.1322650928749615,5.769498941764285e-05,0.545
1935-07-13,1935-07-24,570.3586,0.8854392210789449,505.01787451967766,0.547,1935,7,13,1935.07,1934,10,286,41,0.0436335443585001,7.099945474035508,0.0140588003559047,0.62,3,Normal,50,10,9,9,108,186.0,0.3683037955377412,319.01787451967766,319.01787451967766,,2,159.50893725983883,159.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1724753097132499,0.0338035749039355,989.7937211153828,0.1800098407168422,0.1800098407168422,0.0,0.0,23.741130839327504,23.741130839327504,23.921140680044346,23.921140680044346,,0.919955292422987,0.919955292422987,0.0,0.0,34.165819698712944,34.165819698712944,0.0,0.0,0.6958415417253145,0.6958415417253145,0.0,0.0,0.97,0.97,0.96,0.96,33.14084510775155,33.14084510775155,0.0,0.0,66.2816902155031,1590.7605651720746,0.1312462262420782,5.771331980422265e-05,0.545
1935-07-14,1935-07-25,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1935,7,14,1935.07,1934,10,287,41,0.041992562280209,18.992848128369307,0.0390779221172816,0.62,3,Normal,50,10,9,9,108,186.0,0.3826963425752642,300.0250263913084,300.0250263913084,,2,150.0125131956542,150.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1657721443209397,0.0300050052782616,989.8042228504008,0.1592270285026131,0.1592270285026131,0.0,0.0,23.85788320313739,23.85788320313739,24.017110231640004,24.017110231640004,,0.9161801604777094,0.9161801604777094,0.0,0.0,32.157255603296285,32.157255603296285,0.0,0.0,0.6549339226740587,0.6549339226740587,0.0,0.0,0.97,0.97,0.96,0.96,31.1925379351974,31.1925379351974,0.0,0.0,62.38507587039479,1497.241820889475,0.1283577439079594,5.775914079639042e-05,0.56
1935-07-15,1935-07-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1935,7,15,1935.07,1934,10,288,42,0.0414342516334432,6.461928782011513,0.0134746164044425,0.62,3,Normal,50,10,9,9,108,186.0,0.387853028990849,293.5630976092969,293.5630976092969,,2,146.78154880464845,146.78154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1634915291606229,0.0287126195218593,989.8077958513176,0.1525056215136687,0.1525056215136687,0.0,0.0,23.89725629056194,23.89725629056194,24.04976191207561,24.04976191207561,,0.914899427923754,0.914899427923754,0.0,0.0,31.472523228959563,31.472523228959563,0.0,0.0,0.6409882531356327,0.6409882531356327,0.0,0.0,0.97,0.97,0.96,0.96,30.528347532090777,30.528347532090777,0.0,0.0,61.056695064181554,1465.3606815403573,0.1273173339828679,5.777358670590159e-05,0.565
1935-07-16,1935-07-27,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1935,7,16,1935.07,1934,10,289,42,0.0408233700040498,7.070389229090267,0.0149640176529472,0.62,3,Normal,50,10,9,9,108,186.0,0.3936568685634172,286.4927083802066,286.4927083802066,,2,143.2463541901033,143.2463541901033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,355.4927083802066,990.0,965.7262171877107,24.27378281228914,0.1609961694299351,0.0272985416760413,989.811705288894,0.1452576354640086,0.1452576354640086,0.0,0.0,23.94023046571915,23.94023046571915,24.08548810118316,24.08548810118316,,0.913371368914896,0.913371368914896,0.0,0.0,30.718358012225085,30.718358012225085,0.0,0.0,0.6256284727540751,0.6256284727540751,0.0,0.0,0.97,0.97,0.96,0.96,29.79680727185833,29.79680727185833,0.0,0.0,59.59361454371666,1430.2467490492,0.1261259983207248,5.778081372922911e-05,0.57
1935-07-17,1935-07-28,525.9775,0.8881694527338079,467.1571483252964,0.58,1935,7,17,1935.07,1934,10,290,42,0.0403623776153056,5.335560054910161,0.011421338780831,0.62,3,Normal,50,10,9,9,108,186.0,0.3981529570226811,281.1571483252964,281.1571483252964,,2,140.5785741626482,140.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,350.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1591130847410597,0.0262314296650592,989.814655485594,0.1398687198085493,0.1398687198085493,0.0,0.0,23.972579598321527,23.972579598321527,24.11244831813008,24.11244831813008,,0.9121257687197676,0.9121257687197676,0.0,0.0,30.14583572538187,30.14583572538187,0.0,0.0,0.6139681410464739,0.6139681410464739,0.0,0.0,0.97,0.97,0.96,0.96,29.24146065362041,29.24146065362041,0.0,0.0,58.48292130724082,1403.5901113737798,0.1251889680311972,5.7779985376300605e-05,0.58
1935-07-18,1935-07-29,520.5884,0.8885427859104034,462.56506724863937,0.581,1935,7,18,1935.07,1934,10,291,42,0.0399656218102824,4.592081076657053,0.0099274273000574,0.62,3,Normal,50,10,9,9,108,186.0,0.4021055915578266,276.56506724863937,276.56506724863937,,2,138.28253362431968,138.28253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1574923968514034,0.0253130134497278,989.8171945896988,0.1353681152311801,0.1353681152311801,0.0,0.0,24.000283671848884,24.000283671848884,24.135651787080064,24.135651787080064,,0.9110593165344774,0.9110593165344774,0.0,0.0,29.65302857598738,29.65302857598738,0.0,0.0,0.6039313355598245,0.6039313355598245,0.0,0.0,0.97,0.97,0.96,0.96,28.76343771870776,28.76343771870776,0.0,0.0,57.52687543741552,1380.6450104979724,0.12436493697976,5.777912510960085e-05,0.58
1935-07-19,1935-07-30,509.9149,0.8935905892579125,455.65515596238953,0.59,1935,7,19,1935.07,1934,10,292,42,0.0393686054751504,6.909911286249838,0.0151647823926306,0.62,3,Normal,50,10,9,9,108,186.0,0.4082034353526611,269.6551559623896,269.6551559623896,,2,134.82757798119476,134.82757798119476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,338.6551559623896,990.0,965.6504482018308,24.349551798169276,0.1550536747658653,0.0239310311924779,989.8210152940416,0.1286758466046461,0.1286758466046461,0.0,0.0,24.041891245606298,24.041891245606298,24.170567092210945,24.170567092210945,,0.9094558902740534,0.9094558902740534,0.0,0.0,28.911305368660184,28.911305368660184,0.0,0.0,0.5888249565918571,0.5888249565918571,0.0,0.0,0.97,0.97,0.96,0.96,28.043966207600377,28.043966207600377,0.0,0.0,56.087932415200754,1346.110377964818,0.1230929392135098,5.7777427510481896e-05,0.59
1935-07-20,1935-07-31,504.6303,0.897830776149602,453.0726139176065,0.595,1935,7,20,1935.07,1934,10,293,42,0.0391454738424812,2.582542044782997,0.0057000621212842,0.62,3,Normal,50,10,9,9,108,186.0,0.410530220292293,267.0726139176065,267.0726139176065,,2,133.53630695880324,133.53630695880324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,336.0726139176065,990.0,965.6388267626292,24.36117323737085,0.1541422155501767,0.0234145227835212,989.8224432616664,0.12624825708255,0.12624825708255,0.0,0.0,24.05736824195461,24.05736824195461,24.18361649903716,24.18361649903716,,0.9088581090394138,0.9088581090394138,0.0,0.0,28.634015993032424,28.634015993032424,0.0,0.0,0.5831775151330433,0.5831775151330433,0.0,0.0,0.97,0.97,0.96,0.96,27.77499551324145,27.77499551324145,0.0,0.0,55.5499910264829,1333.1997846355896,0.1226072583512737,5.777662050992745e-05,0.595
1935-07-21,1935-08-01,488.9841,0.8998924733267547,440.0331111664572,0.609,1935,7,21,1935.07,1934,10,294,42,0.0380188608047818,13.039502751149314,0.0296330035632629,0.64,3,Normal,50,10,9,9,108,186.0,0.4226954637730415,254.0331111664572,254.0331111664572,,2,127.0165555832286,127.0165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,323.0331111664572,990.0,965.580149000249,24.41985099975102,0.1495401704549031,0.0208066222332914,989.8296532073118,0.1142298000498115,0.1142298000498115,0.0,0.0,24.13527440701303,24.13527440701303,24.24950420706284,24.24950420706284,,0.9058526323188518,0.9058526323188518,0.0,0.0,27.23383629240664,27.23383629240664,0.0,0.0,0.554660616953292,0.554660616953292,0.0,0.0,0.97,0.97,0.96,0.96,26.41682120363444,26.41682120363444,0.0,0.0,52.83364240726888,1268.007417774453,0.1200674246245137,5.7772042834921376e-05,0.61
1935-07-22,1935-08-02,488.9841,0.8998924733267547,440.0331111664572,0.609,1935,7,22,1935.07,1934,10,295,43,0.0380188608047818,0.0,0.0,0.64,3,Normal,50,10,9,9,108,186.0,0.4226954637730415,254.0331111664572,254.0331111664572,,2,127.0165555832286,127.0165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,323.0331111664572,990.0,965.580149000249,24.41985099975102,0.1495401704549031,0.0208066222332914,989.8296532073118,0.1142298000498115,0.1142298000498115,0.0,0.0,24.13527440701303,24.13527440701303,24.24950420706284,24.24950420706284,,0.9058526323188518,0.9058526323188518,0.0,0.0,27.23383629240664,27.23383629240664,0.0,0.0,0.554660616953292,0.554660616953292,0.0,0.0,0.97,0.97,0.96,0.96,26.41682120363444,26.41682120363444,0.0,0.0,52.83364240726888,1268.007417774453,0.1200674246245137,5.7772042834921376e-05,0.61
1935-07-23,1935-08-03,473.647,0.9007401735700734,426.6328809909446,0.62,1935,7,23,1935.07,1934,10,296,43,0.0368610809176176,13.400230175512604,0.0314092766230013,0.64,3,Normal,50,10,9,9,108,186.0,0.4359720225219769,240.6328809909446,240.6328809909446,,2,120.3164404954723,120.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,309.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1448108134593444,0.0181265761981889,989.8370626103424,0.1024506064621218,0.1024506064621218,0.0,0.0,24.214764039421148,24.214764039421148,24.31721464588327,24.31721464588327,,0.9011672166248176,0.9011672166248176,0.0,0.0,25.74834385054564,25.74834385054564,0.0,0.0,0.5244061884021515,0.5244061884021515,0.0,0.0,0.97,0.97,0.96,0.96,24.975893535029268,24.975893535029268,0.0,0.0,49.951787070058536,1198.8428896814048,0.1170837722447341,5.766251208566858e-05,0.62
1935-07-24,1935-08-04,468.6029,0.9015518661337044,422.4698189706656,0.626,1935,7,24,1935.07,1934,10,297,43,0.0365013923590655,4.163062020279028,0.00985410515341,0.64,3,Normal,50,10,9,9,108,186.0,0.4402681366758533,236.4698189706656,236.4698189706656,,2,118.2349094853328,118.2349094853328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.4698189706656,990.0,965.501114185368,24.49888581463199,0.1433415397057838,0.0172939637941331,989.8393644965,0.0989699497456524,0.0989699497456524,0.0,0.0,24.239280361386363,24.239280361386363,24.33825031113201,24.33825031113201,,0.899489333485081,0.899489333485081,0.0,0.0,25.281344248059344,25.281344248059344,0.0,0.0,0.5148949948688257,0.5148949948688257,0.0,0.0,0.97,0.97,0.96,0.96,24.52290392061756,24.52290392061756,0.0,0.0,49.04580784123512,1177.099388189643,0.1160930453227018,5.761342217268013e-05,0.625
1935-07-25,1935-08-05,468.6029,0.9015518661337044,422.4698189706656,0.626,1935,7,25,1935.07,1934,10,298,43,0.0365013923590655,0.0,0.0,0.64,3,Normal,50,10,9,9,108,186.0,0.4402681366758533,236.4698189706656,236.4698189706656,,2,118.2349094853328,118.2349094853328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,305.4698189706656,990.0,965.501114185368,24.49888581463199,0.1433415397057838,0.0172939637941331,989.8393644965,0.0989699497456524,0.0989699497456524,0.0,0.0,24.239280361386363,24.239280361386363,24.33825031113201,24.33825031113201,,0.899489333485081,0.899489333485081,0.0,0.0,25.281344248059344,25.281344248059344,0.0,0.0,0.5148949948688257,0.5148949948688257,0.0,0.0,0.97,0.97,0.96,0.96,24.52290392061756,24.52290392061756,0.0,0.0,49.04580784123512,1177.099388189643,0.1160930453227018,5.761342217268013e-05,0.625
1935-07-26,1935-08-06,463.5928,0.9065907191323836,420.28892993659525,0.63,1935,7,26,1935.07,1934,10,299,43,0.0363129635465218,2.180889034070333,0.0051890232616865,0.64,3,Normal,50,10,9,9,108,186.0,0.4425526982784437,234.28892993659525,234.28892993659525,,2,117.14446496829764,117.14446496829764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,303.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1425718362995941,0.016857785987319,989.8405703777132,0.097159811847374,0.097159811847374,0.0,0.0,24.252110381151088,24.252110381151088,24.34927019299846,24.34927019299846,,0.8986087217758987,0.8986087217758987,0.0,0.0,25.036904821458048,25.036904821458048,0.0,0.0,0.5099165951417117,0.5099165951417117,0.0,0.0,0.97,0.97,0.96,0.96,24.285797676814305,24.285797676814305,0.0,0.0,48.57159535362861,1165.7182884870867,0.1155671536743928,5.7587483216145614e-05,0.63
1935-07-27,1935-08-07,453.6742,0.9119592484433596,413.7323824701425,0.64,1935,7,27,1935.07,1934,10,300,43,0.0357464778454203,6.556547466452741,0.0158473151830843,0.64,3,Normal,50,10,9,9,108,186.0,0.4495659703731866,227.7323824701425,227.7323824701425,,2,113.86619123507126,113.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,296.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1402578272698205,0.0155464764940285,989.8441956962362,0.091785905976114,0.091785905976114,0.0,0.0,24.290614069144397,24.290614069144397,24.382399975120503,24.382399975120503,,0.8959545544078281,0.8959545544078281,0.0,0.0,24.30289266807905,24.30289266807905,0.0,0.0,0.4949672641156629,0.4949672641156629,0.0,0.0,0.9694967264115664,0.9694967264115664,0.96,0.96,23.561574884034293,23.561574884034293,0.0,0.0,47.123149768068586,1130.9555944336462,0.1138976588845309,5.7478711119090257e-05,0.64
1935-07-28,1935-08-08,448.7655,0.9091709283658698,408.00454625357366,0.643,1935,7,28,1935.07,1934,10,301,43,0.0352515927963087,5.727836216568846,0.0140386578266434,0.64,3,Normal,50,10,9,9,108,186.0,0.4558772732017587,222.0045462535737,222.0045462535737,,2,111.00227312678685,111.00227312678685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,291.00454625357366,990.0,965.436020458141,24.563979541859,0.1382362961524113,0.0144009092507147,989.8473627945968,0.0872036370028589,0.0872036370028589,0.0,0.0,24.324138699452988,24.324138699452988,24.41134233645585,24.41134233645585,,0.8936275928442685,0.8936275928442685,0.0,0.0,23.66271719364827,23.66271719364827,0.0,0.0,0.4819290670804128,0.4819290670804128,0.0,0.0,0.9681929067080411,0.9681929067080411,0.96,0.96,22.910074940328663,22.910074940328663,0.0,0.0,45.820149880657326,1099.683597135776,0.1123030375553223,5.7331345803864686e-05,0.645
1935-07-29,1935-08-09,448.7655,0.9091709283658698,408.00454625357366,0.643,1935,7,29,1935.07,1934,10,302,44,0.0352515927963087,0.0,0.0,0.64,3,Normal,50,10,9,9,108,186.0,0.4558772732017587,222.0045462535737,222.0045462535737,,2,111.00227312678685,111.00227312678685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,291.00454625357366,990.0,965.436020458141,24.563979541859,0.1382362961524113,0.0144009092507147,989.8473627945968,0.0872036370028589,0.0872036370028589,0.0,0.0,24.324138699452988,24.324138699452988,24.41134233645585,24.41134233645585,,0.8936275928442685,0.8936275928442685,0.0,0.0,23.66271719364827,23.66271719364827,0.0,0.0,0.4819290670804128,0.4819290670804128,0.0,0.0,0.9681929067080411,0.9681929067080411,0.96,0.96,22.910074940328663,22.910074940328663,0.0,0.0,45.820149880657326,1099.683597135776,0.1123030375553223,5.7331345803864686e-05,0.645
1935-07-30,1935-08-10,448.7655,0.9091709283658698,408.00454625357366,0.643,1935,7,30,1935.07,1934,10,303,44,0.0352515927963087,0.0,0.0,0.64,3,Normal,50,10,9,9,108,186.0,0.4558772732017587,222.0045462535737,222.0045462535737,,2,111.00227312678685,111.00227312678685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,291.00454625357366,990.0,965.436020458141,24.563979541859,0.1382362961524113,0.0144009092507147,989.8473627945968,0.0872036370028589,0.0872036370028589,0.0,0.0,24.324138699452988,24.324138699452988,24.41134233645585,24.41134233645585,,0.8936275928442685,0.8936275928442685,0.0,0.0,23.66271719364827,23.66271719364827,0.0,0.0,0.4819290670804128,0.4819290670804128,0.0,0.0,0.9681929067080411,0.9681929067080411,0.96,0.96,22.910074940328663,22.910074940328663,0.0,0.0,45.820149880657326,1099.683597135776,0.1123030375553223,5.7331345803864686e-05,0.645
1935-07-31,1935-08-11,443.8904,0.9076618404997884,402.90237744418727,0.648,1935,7,31,1935.07,1934,10,304,44,0.0348107654111777,5.102168809386399,0.0126635361194739,0.64,3,Normal,50,10,9,9,108,186.0,0.4616502915169965,216.90237744418727,216.90237744418727,,1,216.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,285.90237744418727,990.0,965.4130606984988,24.58693930150116,0.136435582475471,0.0133804754888374,989.8501839420358,0.3328593225280968,0.0,0.0,0.0,24.10426392100882,24.43712324353692,24.43712324353692,24.43712324353692,,0.938924877147046,0.0,0.0,0.0,48.14239940729102,0.0,0.0,0.0,0.9804969329387172,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.1795514191452,0.0,0.0,0.0,47.1795514191452,1132.3092340594849,0.117099213259621,6.042087276399176e-05,0.65
1935-08-01,1935-08-12,443.8904,0.9076618404997884,402.90237744418727,0.648,1935,8,1,1935.08,1934,11,305,44,0.0348107654111777,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.3847085762641637,247.90237744418727,247.90237744418727,,2,123.95118872209363,123.95118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1445529960924867,0.0195804754888374,989.8358665284188,0.1087750683764429,0.1087750683764429,0.0,0.0,24.314030761543425,24.314030761543425,24.422805829919863,24.422805829919863,,0.9042932613963692,0.9042932613963692,0.0,0.0,26.72733468462468,26.72733468462468,0.0,0.0,0.5443449019271829,0.5443449019271829,0.0,0.0,0.97,0.97,0.96,0.96,25.92551464408594,25.92551464408594,0.0,0.0,51.85102928817188,1244.4247029161252,0.1286937784211874,5.809974006562951e-05,0.65
1935-08-02,1935-08-13,439.0488,0.9068394067509818,398.1467533267305,0.657,1935,8,2,1935.08,1934,11,306,44,0.0343998794874295,4.755624117456762,0.0119444000929832,0.65,3,Normal,47,8,6,5,89,155.0,0.3893036894182649,243.1467533267305,243.1467533267305,,2,121.57337666336524,121.57337666336524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,304.1467533267305,990.0,965.3907337666336,24.609266233366384,0.1428745887895106,0.0186293506653461,989.8384960605453,0.1046376753942555,0.1046376753942555,0.0,0.0,24.34312461851727,24.34312461851727,24.447762293911524,24.447762293911524,,0.9023723950586484,0.9023723950586484,0.0,0.0,26.19022938756505,26.19022938756505,0.0,0.0,0.5334058938404288,0.5334058938404288,0.0,0.0,0.97,0.97,0.96,0.96,25.4045225059381,25.4045225059381,0.0,0.0,50.8090450118762,1219.4170802850288,0.1276138624447876,5.804570047227714e-05,0.655
1935-08-03,1935-08-14,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1935,8,3,1935.08,1934,11,307,44,0.0336211721024839,9.012816955388873,0.0231612206312125,0.65,3,Normal,47,8,6,5,89,155.0,0.3983204380614263,234.1339363713416,234.1339363713416,,2,117.0669681856708,117.0669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1396936860468434,0.0168267872742683,989.843479526679,0.0970311671882135,0.0970311671882135,0.0,0.0,24.4007786776341,24.4007786776341,24.497809844822317,24.497809844822317,,0.8987199524914325,0.8987199524914325,0.0,0.0,25.17683536055576,25.17683536055576,0.0,0.0,0.5127665042883046,0.5127665042883046,0.0,0.0,0.97,0.97,0.96,0.96,24.42153029973908,24.42153029973908,0.0,0.0,48.84306059947816,1172.2334543874758,0.1255173502854512,5.794767321414695e-05,0.665
1935-08-04,1935-08-15,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1935,8,4,1935.08,1934,11,308,44,0.0336211721024839,0.0,0.0,0.65,3,Normal,47,8,6,5,89,155.0,0.3983204380614263,234.1339363713416,234.1339363713416,,2,117.0669681856708,117.0669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,295.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1396936860468434,0.0168267872742683,989.843479526679,0.0970311671882135,0.0970311671882135,0.0,0.0,24.4007786776341,24.4007786776341,24.497809844822317,24.497809844822317,,0.8987199524914325,0.8987199524914325,0.0,0.0,25.17683536055576,25.17683536055576,0.0,0.0,0.5127665042883046,0.5127665042883046,0.0,0.0,0.97,0.97,0.96,0.96,24.42153029973908,24.42153029973908,0.0,0.0,48.84306059947816,1172.2334543874758,0.1255173502854512,5.794767321414695e-05,0.665
